    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.664663E+10</td>
    <td align="right">     6673.58</td>
    <td align="right">21-FEB-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573110E+10</td>
    <td align="right">     6678.87</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244402E+10</td>
    <td align="right">     6858.20</td>
    <td align="right">20-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548323E+09</td>
    <td align="right">     6791.64</td>
    <td align="right">09-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82485699.71</td>
    <td align="right">     3184.98</td>
    <td align="right">13-JUN-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1921914.41</td>
    <td align="right">     2140.84</td>
    <td align="right">10-JUL-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15821458.69</td>
    <td align="right">     2417.09</td>
    <td align="right">19-AUG-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212492E+09</td>
    <td align="right">     2835.74</td>
    <td align="right">23-SEP-04:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143238E+10</td>
    <td align="right">     6885.69</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369106E+10</td>
    <td align="right">     6711.54</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805813E+10</td>
    <td align="right">     6679.92</td>
    <td align="right">06-DEC-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382434E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1921914.41</td>
    <td align="right">     2140.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.937900E+10</td>
    <td align="right">     6885.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130188E+11</td>
    <td align="right">     7631.21</td>
    <td align="right">06-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.963577E+10</td>
    <td align="right">     7457.64</td>
    <td align="right">21-FEB-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101685E+11</td>
    <td align="right">     7457.93</td>
    <td align="right">20-MAR-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.577155E+10</td>
    <td align="right">     7655.81</td>
    <td align="right">20-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220903E+10</td>
    <td align="right">     7590.43</td>
    <td align="right">13-MAY-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.742070E+09</td>
    <td align="right">     7517.71</td>
    <td align="right">12-JUN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223471E+09</td>
    <td align="right">     7520.53</td>
    <td align="right">28-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477338E+09</td>
    <td align="right">     7526.78</td>
    <td align="right">18-AUG-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139644E+10</td>
    <td align="right">     7541.27</td>
    <td align="right">13-SEP-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399651E+10</td>
    <td align="right">     7686.41</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707059E+10</td>
    <td align="right">     7530.71</td>
    <td align="right">21-NOV-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118724E+11</td>
    <td align="right">     7459.83</td>
    <td align="right">05-DEC-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223471E+09</td>
    <td align="right">     7457.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130188E+11</td>
    <td align="right">     7686.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.986887E+10</td>
    <td align="right">     7550.58</td>
    <td align="right">06-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705864E+10</td>
    <td align="right">     7367.23</td>
    <td align="right">21-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625357E+10</td>
    <td align="right">     7374.40</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303983E+10</td>
    <td align="right">     7572.41</td>
    <td align="right">20-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.771906E+09</td>
    <td align="right">     7498.92</td>
    <td align="right">09-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.227112E+09</td>
    <td align="right">     3083.70</td>
    <td align="right">12-JUN-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32662.56</td>
    <td align="right">      163.31</td>
    <td align="right">10-JUL-04:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51575170.41</td>
    <td align="right">     2779.36</td>
    <td align="right">19-AUG-04:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306276E+09</td>
    <td align="right">     3155.72</td>
    <td align="right">28-SEP-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162752E+10</td>
    <td align="right">     7602.72</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405526E+10</td>
    <td align="right">     7410.49</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.851565E+10</td>
    <td align="right">     7375.57</td>
    <td align="right">06-DEC-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    32662.56</td>
    <td align="right">      163.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.986887E+10</td>
    <td align="right">     7602.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102631E+11</td>
    <td align="right">     8097.77</td>
    <td align="right">06-JAN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.719985E+10</td>
    <td align="right">     7542.17</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.492936E+10</td>
    <td align="right">     5995.08</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163659E+10</td>
    <td align="right">     5998.93</td>
    <td align="right">26-APR-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130698E+09</td>
    <td align="right">     5998.13</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1048964.29</td>
    <td align="right">      641.68</td>
    <td align="right">19-AUG-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 85194801.01</td>
    <td align="right">     4564.64</td>
    <td align="right">20-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128240E+10</td>
    <td align="right">     6020.44</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427073E+10</td>
    <td align="right">     6025.56</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.945211E+10</td>
    <td align="right">     6757.72</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392511E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102631E+11</td>
    <td align="right">     8097.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101035E+11</td>
    <td align="right">    11484.74</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669876E+10</td>
    <td align="right">    10873.12</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487014E+10</td>
    <td align="right">     8642.34</td>
    <td align="right">21-MAR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191797E+10</td>
    <td align="right">     8648.10</td>
    <td align="right">26-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304325E+09</td>
    <td align="right">     8646.93</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55709979.02</td>
    <td align="right">     2688.39</td>
    <td align="right">13-JUN-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14993248.34</td>
    <td align="right">     2822.16</td>
    <td align="right">10-JUL-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 59874993.58</td>
    <td align="right">     2867.48</td>
    <td align="right">19-AUG-05:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531040E+09</td>
    <td align="right">     6988.50</td>
    <td align="right">20-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230760E+10</td>
    <td align="right">     8671.21</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.489013E+10</td>
    <td align="right">     8686.73</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923603E+10</td>
    <td align="right">     9687.85</td>
    <td align="right">20-DEC-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409901E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14993248.34</td>
    <td align="right">     2688.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101035E+11</td>
    <td align="right">    11484.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.978231E+10</td>
    <td align="right">    12242.52</td>
    <td align="right">06-JAN-08:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595347E+10</td>
    <td align="right">    11496.41</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466699E+10</td>
    <td align="right">     9137.89</td>
    <td align="right">21-MAR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196018E+10</td>
    <td align="right">     9143.98</td>
    <td align="right">26-APR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269254E+09</td>
    <td align="right">     9142.74</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3787418.46</td>
    <td align="right">     2109.70</td>
    <td align="right">10-JUN-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 14007772.21</td>
    <td align="right">     2880.37</td>
    <td align="right">19-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234848E+09</td>
    <td align="right">     6533.68</td>
    <td align="right">20-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171465E+10</td>
    <td align="right">     9167.60</td>
    <td align="right">31-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446951E+10</td>
    <td align="right">     9184.59</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.934819E+10</td>
    <td align="right">    10266.20</td>
    <td align="right">20-DEC-08:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384172E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.978231E+10</td>
    <td align="right">    12242.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102210E+11</td>
    <td align="right">    11767.11</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683870E+10</td>
    <td align="right">    11140.46</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.508910E+10</td>
    <td align="right">     8854.83</td>
    <td align="right">21-MAR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225448E+10</td>
    <td align="right">     8860.73</td>
    <td align="right">26-APR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429966E+09</td>
    <td align="right">     8859.53</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101687E+09</td>
    <td align="right">     3066.26</td>
    <td align="right">14-JUN-04:57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11412026.91</td>
    <td align="right">     1678.91</td>
    <td align="right">10-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92274271.65</td>
    <td align="right">     3049.22</td>
    <td align="right">19-AUG-05:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.594435E+09</td>
    <td align="right">     7350.23</td>
    <td align="right">20-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232246E+10</td>
    <td align="right">     8883.88</td>
    <td align="right">31-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.496356E+10</td>
    <td align="right">     8900.31</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.935720E+10</td>
    <td align="right">     9926.07</td>
    <td align="right">20-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11412026.91</td>
    <td align="right">     1678.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102210E+11</td>
    <td align="right">    11767.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.643785E+11</td>
    <td align="right">    82036.80</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444826E+11</td>
    <td align="right">    79679.05</td>
    <td align="right">14-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358481E+11</td>
    <td align="right">    62660.60</td>
    <td align="right">15-MAR-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103741E+11</td>
    <td align="right">    42919.98</td>
    <td align="right">05-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.809775E+09</td>
    <td align="right">    24077.81</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2693788.30</td>
    <td align="right">     1646.94</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8485458.87</td>
    <td align="right">     5188.57</td>
    <td align="right">19-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393948E+09</td>
    <td align="right">    12018.59</td>
    <td align="right">06-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.684750E+10</td>
    <td align="right">    35377.85</td>
    <td align="right">30-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222257E+11</td>
    <td align="right">    53670.53</td>
    <td align="right">25-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553449E+11</td>
    <td align="right">    72914.81</td>
    <td align="right">20-DEC-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240716E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643785E+11</td>
    <td align="right">    82036.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.744191E+11</td>
    <td align="right">    75887.59</td>
    <td align="right">04-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.538054E+11</td>
    <td align="right">    75887.59</td>
    <td align="right">01-FEB-21:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.462138E+11</td>
    <td align="right">    72267.54</td>
    <td align="right">15-MAR-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171478E+11</td>
    <td align="right">    51458.72</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278233E+10</td>
    <td align="right">    31212.58</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 81451092.32</td>
    <td align="right">     7978.86</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1763281.84</td>
    <td align="right">     1558.49</td>
    <td align="right">18-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80862137.60</td>
    <td align="right">    11733.99</td>
    <td align="right">19-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304525E+10</td>
    <td align="right">    19489.21</td>
    <td align="right">06-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148260E+11</td>
    <td align="right">    43207.48</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305473E+11</td>
    <td align="right">    62891.55</td>
    <td align="right">25-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660598E+11</td>
    <td align="right">    75887.59</td>
    <td align="right">02-DEC-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309011E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1763281.84</td>
    <td align="right">     1558.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744191E+11</td>
    <td align="right">    75887.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.747069E+11</td>
    <td align="right">    85689.79</td>
    <td align="right">05-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526659E+11</td>
    <td align="right">    85689.79</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445233E+11</td>
    <td align="right">    71125.31</td>
    <td align="right">15-MAR-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160247E+11</td>
    <td align="right">    50381.50</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240088E+10</td>
    <td align="right">    30177.03</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58763691.28</td>
    <td align="right">     6850.69</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   270441.77</td>
    <td align="right">      454.12</td>
    <td align="right">18-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57690553.98</td>
    <td align="right">    10739.10</td>
    <td align="right">19-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256234E+10</td>
    <td align="right">    18403.66</td>
    <td align="right">06-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136196E+11</td>
    <td align="right">    42314.88</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293019E+11</td>
    <td align="right">    61924.11</td>
    <td align="right">25-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.653628E+11</td>
    <td align="right">    82116.07</td>
    <td align="right">20-DEC-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301285E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   270441.77</td>
    <td align="right">      454.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.747069E+11</td>
    <td align="right">    85689.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.801474E+10</td>
    <td align="right">0.801474E+10</td>
    <td align="right">    19298.78</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    19298.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.770838E+10</td>
    <td align="right">0.770838E+10</td>
    <td align="right">    20737.18</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">    20737.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.610549E+10</td>
    <td align="right">0.610542E+10</td>
    <td align="right">    23526.08</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    23526.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.835899E+10</td>
    <td align="right">0.830132E+10</td>
    <td align="right">    57547.80</td>
    <td align="right">21-APR-04:01</td>
    <td align="right">    57547.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330182E+11</td>
    <td align="right">0.301823E+11</td>
    <td align="right">    88915.96</td>
    <td align="right">26-MAY-04:03</td>
    <td align="right">    79103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.620015E+11</td>
    <td align="right">0.468907E+11</td>
    <td align="right">   140242.89</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    77937.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.553518E+11</td>
    <td align="right">   136903.02</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    86110.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712676E+11</td>
    <td align="right">0.520361E+11</td>
    <td align="right">   129703.46</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    94730.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307229E+11</td>
    <td align="right">0.260282E+11</td>
    <td align="right">   121070.96</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    89613.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.964700E+10</td>
    <td align="right">0.898559E+10</td>
    <td align="right">    65759.90</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">    65759.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.481450E+10</td>
    <td align="right">    25473.42</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">    19753.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.721929E+10</td>
    <td align="right">0.721929E+10</td>
    <td align="right">    19569.02</td>
    <td align="right">07-DEC-06:40</td>
    <td align="right">    19569.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.324308E+12</td>
    <td align="right">0.261638E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.481450E+10</td>
    <td align="right">    19298.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19298.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.553518E+11</td>
    <td align="right">   140242.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94730.14</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.522441E+10</td>
    <td align="right">0.522441E+10</td>
    <td align="right">    15807.93</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    15807.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.473298E+10</td>
    <td align="right">0.473298E+10</td>
    <td align="right">    17179.09</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">    17179.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364248E+10</td>
    <td align="right">0.364248E+10</td>
    <td align="right">    19368.19</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    19368.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579052E+10</td>
    <td align="right">0.573779E+10</td>
    <td align="right">    32858.88</td>
    <td align="right">23-APR-17:52</td>
    <td align="right">    32858.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261743E+11</td>
    <td align="right">0.235358E+11</td>
    <td align="right">    85996.78</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    76356.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554368E+11</td>
    <td align="right">0.400986E+11</td>
    <td align="right">   123259.96</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    62655.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.685850E+11</td>
    <td align="right">0.480151E+11</td>
    <td align="right">   118859.56</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    70786.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.589102E+11</td>
    <td align="right">0.397066E+11</td>
    <td align="right">   111429.82</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    76312.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192076E+11</td>
    <td align="right">0.156489E+11</td>
    <td align="right">    97607.04</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    67673.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.571414E+10</td>
    <td align="right">0.541753E+10</td>
    <td align="right">    34465.10</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">    34465.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.447181E+10</td>
    <td align="right">0.422051E+10</td>
    <td align="right">    20417.28</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">    18496.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472101E+10</td>
    <td align="right">0.472101E+10</td>
    <td align="right">    16258.55</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">    16258.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262611E+12</td>
    <td align="right">0.200702E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364248E+10</td>
    <td align="right">0.364248E+10</td>
    <td align="right">    15807.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15807.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.685850E+11</td>
    <td align="right">0.480151E+11</td>
    <td align="right">   123259.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76356.69</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.206492E+10</td>
    <td align="right">    12600.52</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">    12600.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237338E+10</td>
    <td align="right">0.237098E+10</td>
    <td align="right">    12596.60</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">    12596.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252895E+10</td>
    <td align="right">0.252752E+10</td>
    <td align="right">    14820.50</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">    14820.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.610266E+10</td>
    <td align="right">0.601568E+10</td>
    <td align="right">    35630.97</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">    35630.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279129E+11</td>
    <td align="right">0.249176E+11</td>
    <td align="right">    84624.25</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    74652.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580850E+11</td>
    <td align="right">0.423903E+11</td>
    <td align="right">   135459.09</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    66057.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.501454E+11</td>
    <td align="right">   128853.21</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    72108.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595123E+11</td>
    <td align="right">0.400004E+11</td>
    <td align="right">   114131.64</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    75156.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188781E+11</td>
    <td align="right">0.149060E+11</td>
    <td align="right">    78573.21</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    51687.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553322E+10</td>
    <td align="right">0.505808E+10</td>
    <td align="right">    35394.90</td>
    <td align="right">22-OCT-13:52</td>
    <td align="right">    35394.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380427E+10</td>
    <td align="right">0.348693E+10</td>
    <td align="right">    19828.63</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    13916.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230238E+10</td>
    <td align="right">0.229081E+10</td>
    <td align="right">    13632.11</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">    13469.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.260336E+12</td>
    <td align="right">0.196175E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.206492E+10</td>
    <td align="right">    12596.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12596.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.501454E+11</td>
    <td align="right">   135459.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75156.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.58</td>
    <td align="right">     4493.15</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1733.16</td>
    <td align="right">     7685.47</td>
    <td align="right">31-JAN-12:16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.65</td>
    <td align="right">     4473.08</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">     1791.11</td>
    <td align="right">     7761.57</td>
    <td align="right">24-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.63</td>
    <td align="right">     4476.57</td>
    <td align="right">26-MAR-06:05</td>
    <td align="right">     1932.01</td>
    <td align="right">     7759.31</td>
    <td align="right">02-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      586.05</td>
    <td align="right">     4500.44</td>
    <td align="right">30-APR-06:10</td>
    <td align="right">     1683.81</td>
    <td align="right">     7603.58</td>
    <td align="right">03-APR-11:11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.85</td>
    <td align="right">     4527.48</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">     1635.52</td>
    <td align="right">     7315.12</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      560.28</td>
    <td align="right">     4552.43</td>
    <td align="right">25-JUN-06:03</td>
    <td align="right">     1536.26</td>
    <td align="right">     6865.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      733.79</td>
    <td align="right">     4575.76</td>
    <td align="right">30-JUL-07:05</td>
    <td align="right">     1239.15</td>
    <td align="right">     6465.40</td>
    <td align="right">03-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.07</td>
    <td align="right">     4581.98</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">     1376.23</td>
    <td align="right">     6231.07</td>
    <td align="right">03-AUG-11:08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      698.87</td>
    <td align="right">     4581.53</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">     1243.31</td>
    <td align="right">     6291.61</td>
    <td align="right">28-SEP-11:08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      699.12</td>
    <td align="right">     4571.91</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">     1337.13</td>
    <td align="right">     6619.61</td>
    <td align="right">31-OCT-11:14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      668.06</td>
    <td align="right">     4545.64</td>
    <td align="right">05-NOV-05:55</td>
    <td align="right">     1512.80</td>
    <td align="right">     7029.44</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      643.47</td>
    <td align="right">     4519.06</td>
    <td align="right">03-DEC-07:08</td>
    <td align="right">     1550.27</td>
    <td align="right">     7398.22</td>
    <td align="right">29-DEC-12:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      623.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1546.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      491.63</td>
    <td align="right">     4473.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1239.15</td>
    <td align="right">     6231.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      733.79</td>
    <td align="right">     4581.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1932.01</td>
    <td align="right">     7761.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338615E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1564.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285206E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1564.88</td>
    <td align="right">01-FEB-00:12</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281380E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     1931.42</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241248E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     8273.91</td>
    <td align="right">20-APR-04:01</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298836E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     9128.71</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352613E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    15712.91</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396022E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    15712.91</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411048E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    15712.91</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313732E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    14422.80</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258166E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     8726.12</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233567E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2096.94</td>
    <td align="right">03-NOV-07:27</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314846E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1564.88</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372528E+11</td>
    <td align="right">        0.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233567E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     1564.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411048E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    15712.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294302E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     1779.61</td>
    <td align="right">27-JAN-13:22</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244751E+10</td>
    <td align="right">        0.49</td>
    <td align="right">     1964.78</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239273E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     2038.12</td>
    <td align="right">31-MAR-13:40</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211948E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     2364.04</td>
    <td align="right">23-APR-15:51</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271730E+10</td>
    <td align="right">        0.43</td>
    <td align="right">    12750.98</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346808E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12750.98</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375876E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12750.98</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347967E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12750.98</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250040E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    10247.61</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213637E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2946.36</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222141E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     2012.43</td>
    <td align="right">17-NOV-13:03</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278342E+10</td>
    <td align="right">        0.51</td>
    <td align="right">     1429.90</td>
    <td align="right">20-DEC-13:05</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329682E+11</td>
    <td align="right">        0.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211948E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     1429.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375876E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    12750.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.322878E+10</td>
    <td align="right">        0.56</td>
    <td align="right">     1647.71</td>
    <td align="right">27-JAN-13:35</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276486E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1852.10</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266143E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     1918.50</td>
    <td align="right">23-MAR-13:40</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226927E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     2330.24</td>
    <td align="right">13-APR-15:40</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272485E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    13436.98</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343417E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    14397.99</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361174E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    14397.99</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324152E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    13101.71</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235316E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     5562.54</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219322E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2386.06</td>
    <td align="right">22-OCT-11:52</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258730E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     1836.30</td>
    <td align="right">17-NOV-13:03</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313273E+10</td>
    <td align="right">        0.55</td>
    <td align="right">     1427.78</td>
    <td align="right">01-DEC-01:35</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342030E+11</td>
    <td align="right">        0.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219322E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     1427.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361174E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    14397.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.91</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       64.64</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.18</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       71.89</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.89</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.82</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       71.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.21</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.16</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       62.53</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       70.68</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       64.46</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       62.53</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.91</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.58</td>
    <td align="right">     4493.15</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">       79.95</td>
    <td align="right">       82.22</td>
    <td align="right">     1733.16</td>
    <td align="right">     7685.47</td>
    <td align="right">31-JAN-12:16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.65</td>
    <td align="right">     4473.08</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       79.86</td>
    <td align="right">       82.22</td>
    <td align="right">     1791.11</td>
    <td align="right">     7761.57</td>
    <td align="right">24-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.63</td>
    <td align="right">     4476.57</td>
    <td align="right">26-MAR-06:05</td>
    <td align="right">       79.88</td>
    <td align="right">       82.22</td>
    <td align="right">     1932.01</td>
    <td align="right">     7759.31</td>
    <td align="right">02-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      586.05</td>
    <td align="right">     4500.44</td>
    <td align="right">30-APR-06:10</td>
    <td align="right">       79.98</td>
    <td align="right">       82.22</td>
    <td align="right">     1683.81</td>
    <td align="right">     7603.58</td>
    <td align="right">03-APR-11:11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.85</td>
    <td align="right">     4527.48</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">       80.10</td>
    <td align="right">       82.22</td>
    <td align="right">     1635.52</td>
    <td align="right">     7315.12</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      560.28</td>
    <td align="right">     4552.43</td>
    <td align="right">25-JUN-06:03</td>
    <td align="right">       80.21</td>
    <td align="right">       82.22</td>
    <td align="right">     1536.26</td>
    <td align="right">     6865.54</td>
    <td align="right">01-JUN-11:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      733.79</td>
    <td align="right">     4575.76</td>
    <td align="right">30-JUL-07:05</td>
    <td align="right">       80.32</td>
    <td align="right">       82.22</td>
    <td align="right">     1239.15</td>
    <td align="right">     6465.40</td>
    <td align="right">03-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.07</td>
    <td align="right">     4581.98</td>
    <td align="right">27-AUG-07:10</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1376.23</td>
    <td align="right">     6231.07</td>
    <td align="right">03-AUG-11:08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      698.87</td>
    <td align="right">     4581.53</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1243.31</td>
    <td align="right">     6291.61</td>
    <td align="right">28-SEP-11:08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      699.12</td>
    <td align="right">     4571.91</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">       80.30</td>
    <td align="right">       82.22</td>
    <td align="right">     1337.13</td>
    <td align="right">     6619.61</td>
    <td align="right">31-OCT-11:14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      668.06</td>
    <td align="right">     4545.64</td>
    <td align="right">05-NOV-05:55</td>
    <td align="right">       80.18</td>
    <td align="right">       82.22</td>
    <td align="right">     1512.80</td>
    <td align="right">     7029.44</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      643.47</td>
    <td align="right">     4519.06</td>
    <td align="right">03-DEC-07:08</td>
    <td align="right">       80.07</td>
    <td align="right">       82.22</td>
    <td align="right">     1550.27</td>
    <td align="right">     7398.22</td>
    <td align="right">29-DEC-12:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      623.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1546.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      491.63</td>
    <td align="right">     4473.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.86</td>
    <td align="right">       82.22</td>
    <td align="right">     1239.15</td>
    <td align="right">     6231.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      733.79</td>
    <td align="right">     4581.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1932.01</td>
    <td align="right">     7761.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.12</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.86</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.17</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.01</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.55</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.46</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.62</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.71</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.22</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.41</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.48</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.11</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.71</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.86</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.71</td>
    <td align="right">        4.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.72</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.65</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.87</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.05</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.80</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.60</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.45</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.46</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.74</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.26</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.76</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.50</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.87</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.46</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.26</td>
    <td align="right">        3.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.21</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.84</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.49</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.52</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.99</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.99</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.44</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.21</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.42</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.63</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.01</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.11</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.99</td>
    <td align="right">        3.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.02</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.18</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.54</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.54</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.65</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.25</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.21</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.68</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.48</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.65</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.90</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.45</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.68</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.36</td>
    <td align="right">        0.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.04</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.61</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.60</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.72</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.29</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.40</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.97</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.30</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.88</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.13</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.76</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.89</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.61</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.72</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.97</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.74</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.52</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.86</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.07</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.26</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.80</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.49</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.84</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.94</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.46</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.77</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.76</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.94</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.80</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.42</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.74</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.23</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.54</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.53</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.23</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.88</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.79</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.86</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.85</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.71</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.45</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.22</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.54</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.88</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.78</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.79</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.35</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.32</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.51</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.87</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.42</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.04</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.79</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.03</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.78</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.91</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.82</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.91</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.88</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.32</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.13</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.25</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.18</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.79</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.46</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.64</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.47</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.75</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.46</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.18</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.60</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.29</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.62</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.61</td>
    <td align="right">        5.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.88</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.76</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.92</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.68</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.14</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.31</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.83</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.05</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       76.67</td>
    <td align="right">        3.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.88</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.60</td>
    <td align="right">        5.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.72</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.77</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.56</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.80</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.62</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.32</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.09</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.13</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.39</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.37</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.61</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.39</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.77</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.37</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.13</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.61</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.32</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.49</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.57</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.06</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.31</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.88</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.39</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.44</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.29</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.34</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       15.52</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.39</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.76</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.41</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.90</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.62</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.18</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.69</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.10</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.45</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.99</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.82</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.92</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.62</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.69</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.51</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.99</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.02</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.45</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.25</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.11</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.82</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.91</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.93</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.78</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.91</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.32</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.98</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.45</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.82</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.74</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.36</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.72</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.35</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.29</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.86</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.28</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.08</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.32</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.81</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.82</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.63</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.35</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.28</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.537905E+11</td>
    <td align="right">0.812347E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390734E+11</td>
    <td align="right">0.561294E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353991E+11</td>
    <td align="right">0.452342E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196903E+11</td>
    <td align="right">0.130904E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158430E+11</td>
    <td align="right">0.102180E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205285E+11</td>
    <td align="right">  3399101.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230283E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224803E+11</td>
    <td align="right"> 10707203.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130952E+11</td>
    <td align="right">0.497096E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132625E+11</td>
    <td align="right">0.864038E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230996E+11</td>
    <td align="right">0.280451E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462309E+11</td>
    <td align="right">0.698358E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.325522E+12</td>
    <td align="right">0.303743E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130952E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.537905E+11</td>
    <td align="right">0.812347E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.538108E+11</td>
    <td align="right">0.939042E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352963E+11</td>
    <td align="right">0.678933E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255572E+11</td>
    <td align="right">0.583140E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120139E+11</td>
    <td align="right">0.216376E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107064E+11</td>
    <td align="right">0.351083E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178413E+11</td>
    <td align="right">0.102777E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210057E+11</td>
    <td align="right">  2224961.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184221E+11</td>
    <td align="right">0.102034E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.894899E+10</td>
    <td align="right">0.384258E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116386E+11</td>
    <td align="right">0.187079E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247374E+11</td>
    <td align="right">0.385455E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484238E+11</td>
    <td align="right">0.833563E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288403E+12</td>
    <td align="right">0.389919E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.894899E+10</td>
    <td align="right">  2224961.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.538108E+11</td>
    <td align="right">0.939042E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.718912E+11</td>
    <td align="right">0.942674E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.500598E+11</td>
    <td align="right">0.664555E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371193E+11</td>
    <td align="right">0.561808E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181776E+11</td>
    <td align="right">0.202205E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124260E+11</td>
    <td align="right">0.302950E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187619E+11</td>
    <td align="right"> 74149768.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217151E+11</td>
    <td align="right">   341251.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187143E+11</td>
    <td align="right"> 72795651.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106980E+11</td>
    <td align="right">0.323323E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183284E+11</td>
    <td align="right">0.171857E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379425E+11</td>
    <td align="right">0.369739E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684426E+11</td>
    <td align="right">0.824767E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.384277E+12</td>
    <td align="right">0.380170E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106980E+11</td>
    <td align="right">   341251.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.718912E+11</td>
    <td align="right">0.942674E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338615E+10</td>
    <td align="right">0.801474E+10</td>
    <td align="right">0.112493E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285206E+10</td>
    <td align="right">0.770838E+10</td>
    <td align="right">0.785228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281380E+10</td>
    <td align="right">0.610549E+10</td>
    <td align="right">0.667361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241248E+10</td>
    <td align="right">0.835899E+10</td>
    <td align="right">0.253409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298836E+10</td>
    <td align="right">0.330182E+11</td>
    <td align="right">0.499389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352613E+10</td>
    <td align="right">0.620015E+11</td>
    <td align="right">0.108270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396022E+10</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.225426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411048E+10</td>
    <td align="right">0.712676E+11</td>
    <td align="right">0.553550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313732E+10</td>
    <td align="right">0.307229E+11</td>
    <td align="right">0.234629E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258166E+10</td>
    <td align="right">0.964700E+10</td>
    <td align="right">0.149167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233567E+10</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.415392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314846E+10</td>
    <td align="right">0.721929E+10</td>
    <td align="right">0.963813E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372528E+11</td>
    <td align="right">0.324308E+12</td>
    <td align="right">0.445132E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233567E+10</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.225426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411048E+10</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.112493E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294302E+10</td>
    <td align="right">0.522441E+10</td>
    <td align="right">0.123774E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244751E+10</td>
    <td align="right">0.473298E+10</td>
    <td align="right">0.852959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239273E+10</td>
    <td align="right">0.364248E+10</td>
    <td align="right">0.683616E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211948E+10</td>
    <td align="right">0.579052E+10</td>
    <td align="right">0.254450E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271730E+10</td>
    <td align="right">0.261743E+11</td>
    <td align="right">0.393705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346808E+10</td>
    <td align="right">0.554368E+11</td>
    <td align="right">0.242636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375876E+10</td>
    <td align="right">0.685850E+11</td>
    <td align="right"> 28168557.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347967E+10</td>
    <td align="right">0.589102E+11</td>
    <td align="right">0.248068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250040E+10</td>
    <td align="right">0.192076E+11</td>
    <td align="right">0.449076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213637E+10</td>
    <td align="right">0.571414E+10</td>
    <td align="right">0.227868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222141E+10</td>
    <td align="right">0.447181E+10</td>
    <td align="right">0.518043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278342E+10</td>
    <td align="right">0.472101E+10</td>
    <td align="right">0.110341E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329682E+11</td>
    <td align="right">0.262611E+12</td>
    <td align="right">0.496755E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211948E+10</td>
    <td align="right">0.364248E+10</td>
    <td align="right"> 28168557.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375876E+10</td>
    <td align="right">0.685850E+11</td>
    <td align="right">0.123774E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.322878E+10</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.142746E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276486E+10</td>
    <td align="right">0.237338E+10</td>
    <td align="right">0.992517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266143E+10</td>
    <td align="right">0.252895E+10</td>
    <td align="right">0.782385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226927E+10</td>
    <td align="right">0.610266E+10</td>
    <td align="right">0.302139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272485E+10</td>
    <td align="right">0.279129E+11</td>
    <td align="right">0.478352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343417E+10</td>
    <td align="right">0.580850E+11</td>
    <td align="right">0.444706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361174E+10</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.143746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324152E+10</td>
    <td align="right">0.595123E+11</td>
    <td align="right">0.513440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235316E+10</td>
    <td align="right">0.188781E+11</td>
    <td align="right">0.592890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219322E+10</td>
    <td align="right">0.553322E+10</td>
    <td align="right">0.282293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258730E+10</td>
    <td align="right">0.380427E+10</td>
    <td align="right">0.635470E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313273E+10</td>
    <td align="right">0.230238E+10</td>
    <td align="right">0.129984E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342030E+11</td>
    <td align="right">0.260336E+12</td>
    <td align="right">0.584025E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219322E+10</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.143746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361174E+10</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.142746E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228935E+10</td>
    <td align="right">0.481150E+11</td>
    <td align="right">0.812347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218114E+10</td>
    <td align="right">0.340402E+11</td>
    <td align="right">0.561294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169737E+10</td>
    <td align="right">0.308880E+11</td>
    <td align="right">0.452342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231103E+10</td>
    <td align="right">0.149668E+11</td>
    <td align="right">0.130904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.867050E+10</td>
    <td align="right">0.418411E+10</td>
    <td align="right">0.102180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159223E+11</td>
    <td align="right">0.108000E+10</td>
    <td align="right">  3399101.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188426E+11</td>
    <td align="right">0.225426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178248E+11</td>
    <td align="right">0.545064E+09</td>
    <td align="right"> 10707203.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.800549E+10</td>
    <td align="right">0.195234E+10</td>
    <td align="right">0.497096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261167E+10</td>
    <td align="right">0.806922E+10</td>
    <td align="right">0.864038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145046E+10</td>
    <td align="right">0.193135E+11</td>
    <td align="right">0.280451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204605E+10</td>
    <td align="right">0.410364E+11</td>
    <td align="right">0.698358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.838528E+11</td>
    <td align="right">0.204416E+12</td>
    <td align="right">0.303743E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145046E+10</td>
    <td align="right">0.225426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188426E+11</td>
    <td align="right">0.481150E+11</td>
    <td align="right">0.812347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151312E+10</td>
    <td align="right">0.493547E+11</td>
    <td align="right">0.939042E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135829E+10</td>
    <td align="right">0.314905E+11</td>
    <td align="right">0.678933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101676E+10</td>
    <td align="right">0.221477E+11</td>
    <td align="right">0.583140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159723E+10</td>
    <td align="right">0.829723E+10</td>
    <td align="right">0.216376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.683440E+10</td>
    <td align="right">0.115471E+10</td>
    <td align="right">0.351083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142121E+11</td>
    <td align="right">0.161185E+09</td>
    <td align="right">0.102777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172206E+11</td>
    <td align="right"> 26405275.24</td>
    <td align="right">  2224961.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147752E+11</td>
    <td align="right">0.167206E+09</td>
    <td align="right">0.102034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.500308E+10</td>
    <td align="right">0.144552E+10</td>
    <td align="right">0.384258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154150E+10</td>
    <td align="right">0.796076E+10</td>
    <td align="right">0.187079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125902E+10</td>
    <td align="right">0.212570E+11</td>
    <td align="right">0.385455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right">0.442814E+11</td>
    <td align="right">0.833563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.676902E+11</td>
    <td align="right">0.187744E+12</td>
    <td align="right">0.389919E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101676E+10</td>
    <td align="right"> 26405275.24</td>
    <td align="right">  2224961.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172206E+11</td>
    <td align="right">0.493547E+11</td>
    <td align="right">0.939042E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.322878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623223E+09</td>
    <td align="right">0.680392E+11</td>
    <td align="right">0.942674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.709181E+09</td>
    <td align="right">0.465858E+11</td>
    <td align="right">0.664555E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.742603E+09</td>
    <td align="right">0.337152E+11</td>
    <td align="right">0.561808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171907E+10</td>
    <td align="right">0.141892E+11</td>
    <td align="right">0.202205E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.731849E+10</td>
    <td align="right">0.238264E+10</td>
    <td align="right">0.302950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149417E+11</td>
    <td align="right">0.385942E+09</td>
    <td align="right"> 74149768.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179599E+11</td>
    <td align="right">0.143475E+09</td>
    <td align="right">   341251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150170E+11</td>
    <td align="right">0.455749E+09</td>
    <td align="right"> 72795651.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.497830E+10</td>
    <td align="right">0.336656E+10</td>
    <td align="right">0.323323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152550E+10</td>
    <td align="right">0.146097E+11</td>
    <td align="right">0.171857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111010E+10</td>
    <td align="right">0.342451E+11</td>
    <td align="right">0.369739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.688831E+09</td>
    <td align="right">0.646210E+11</td>
    <td align="right">0.824767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.673339E+11</td>
    <td align="right">0.282740E+12</td>
    <td align="right">0.380170E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623223E+09</td>
    <td align="right">0.143475E+09</td>
    <td align="right">   341251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179599E+11</td>
    <td align="right">0.680392E+11</td>
    <td align="right">0.942674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481971E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   274189.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.284802E+10</td>
    <td align="right">0.171032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.357659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1798982.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.131791E+09</td>
    <td align="right">0.525851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12413621.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28392106.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132246E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336638E+10</td>
    <td align="right">0.432479E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 32499673.27</td>
    <td align="right">   152097.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.952068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.629448E+09</td>
    <td align="right">0.521552E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27300541.09</td>
    <td align="right">0.409990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.506898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 86566363.10</td>
    <td align="right">0.725159E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20739814.47</td>
    <td align="right">0.216351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241619E+09</td>
    <td align="right">0.459909E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27986697.10</td>
    <td align="right"> 56743383.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.408449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236548E+10</td>
    <td align="right">0.126243E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42530159.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.832669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37922811.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19669035.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1285757.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.743697E+09</td>
    <td align="right">0.504624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198783E+12</td>
    <td align="right">0.176249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.252813E+09</td>
    <td align="right">0.683236E+09</td>
    <td align="right">0.372351E+10</td>
    <td align="right">0.102060E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 86566363.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   274189.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.481971E+11</td>
    <td align="right">0.725159E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42530159.14</td>
    <td align="right">0.409990E+09</td>
    <td align="right">0.284802E+10</td>
    <td align="right">0.165619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294892E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56579.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.105341E+10</td>
    <td align="right">0.288175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3372976.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.138967E+09</td>
    <td align="right">0.306461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465814E+10</td>
    <td align="right">0.307402E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12989303.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.507814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101152E+10</td>
    <td align="right">0.381930E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14289643.33</td>
    <td align="right">0.474994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229797E+09</td>
    <td align="right">0.558645E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11451794.98</td>
    <td align="right">0.176162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.202371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.738113E+09</td>
    <td align="right">0.363056E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12857999.58</td>
    <td align="right"> 55904736.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.264280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426996E+10</td>
    <td align="right"> 94730415.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 14433777.31</td>
    <td align="right">  9794601.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.674607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3465672.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 16644666.35</td>
    <td align="right">0.357084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55405.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.204810E+10</td>
    <td align="right">0.232059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.642236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177768E+12</td>
    <td align="right">0.134384E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 72973152.83</td>
    <td align="right">0.716855E+09</td>
    <td align="right">0.240791E+11</td>
    <td align="right">0.270620E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229797E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303134E+11</td>
    <td align="right">0.558645E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14433777.31</td>
    <td align="right">0.474994E+09</td>
    <td align="right">0.107505E+11</td>
    <td align="right">0.674607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242622E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5671.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.501989E+10</td>
    <td align="right"> 58395090.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2390044.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.576375E+09</td>
    <td align="right">0.165130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.520241E+10</td>
    <td align="right">0.242109E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13173472.00</td>
    <td align="right">  1323999.13</td>
    <td align="right"> 12662808.01</td>
    <td align="right">0.428476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110110E+10</td>
    <td align="right">0.360932E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14661363.72</td>
    <td align="right">0.567451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368515E+09</td>
    <td align="right">0.499217E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10563740.82</td>
    <td align="right">0.454107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.875071E+09</td>
    <td align="right">0.322150E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10130605.95</td>
    <td align="right">0.240843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.211131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.639763E+10</td>
    <td align="right"> 68609327.70</td>
    <td align="right">        0.00</td>
    <td align="right">  8044658.55</td>
    <td align="right"> 12565957.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.359441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   903806.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.313807E+09</td>
    <td align="right">0.759114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164777E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134617E+12</td>
    <td align="right">0.121337E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 59873363.96</td>
    <td align="right">0.127629E+10</td>
    <td align="right">0.643271E+11</td>
    <td align="right">0.176138E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.368515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242622E+11</td>
    <td align="right">0.499217E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14661363.72</td>
    <td align="right">0.567451E+09</td>
    <td align="right">0.223802E+11</td>
    <td align="right">0.428476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85613928.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.801563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   145795.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.185853E+10</td>
    <td align="right">0.106153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183329E+10</td>
    <td align="right"> 73175149.50</td>
    <td align="right">        0.00</td>
    <td align="right">  2861069.04</td>
    <td align="right">  1683293.03</td>
    <td align="right"> 77183505.44</td>
    <td align="right">0.698786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433074E+09</td>
    <td align="right">0.120469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3738138.33</td>
    <td align="right">0.108291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792848E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133619E+09</td>
    <td align="right">0.154705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2677482.94</td>
    <td align="right">0.146935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.443820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490541E+09</td>
    <td align="right">0.894877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1784843.54</td>
    <td align="right">0.116314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230478E+10</td>
    <td align="right"> 17057215.33</td>
    <td align="right">        0.00</td>
    <td align="right">   891287.60</td>
    <td align="right">  4353447.64</td>
    <td align="right">0.116611E+09</td>
    <td align="right">0.333445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.304844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23850.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.155421E+10</td>
    <td align="right"> 23310741.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149898E+11</td>
    <td align="right">0.373685E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12122467.44</td>
    <td align="right">0.377577E+09</td>
    <td align="right">0.433446E+11</td>
    <td align="right">0.271256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85613928.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304844E+10</td>
    <td align="right">0.154705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3738138.33</td>
    <td align="right">0.146935E+09</td>
    <td align="right">0.107694E+11</td>
    <td align="right">0.792848E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.664330E+10</td>
    <td align="right">  7769453.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   973453.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.156816E+10</td>
    <td align="right">0.808367E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232709E+10</td>
    <td align="right"> 55548606.11</td>
    <td align="right">        0.00</td>
    <td align="right">  2962373.07</td>
    <td align="right">  4814346.88</td>
    <td align="right"> 15280157.24</td>
    <td align="right">0.961585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520526E+09</td>
    <td align="right">0.970608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4318748.18</td>
    <td align="right">0.285899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172012E+09</td>
    <td align="right">0.139770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3186669.54</td>
    <td align="right">0.329887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.515884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.651190E+09</td>
    <td align="right">0.682487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1694151.75</td>
    <td align="right">0.330068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279942E+10</td>
    <td align="right"> 19083189.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1375383.37</td>
    <td align="right">  6733269.67</td>
    <td align="right"> 90835520.25</td>
    <td align="right">0.619802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68754.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.166706E+10</td>
    <td align="right"> 55362925.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260712E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220425E+11</td>
    <td align="right">0.312543E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14579730.61</td>
    <td align="right">0.957402E+09</td>
    <td align="right">0.504140E+11</td>
    <td align="right">0.432920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408916E+10</td>
    <td align="right">0.139770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4318748.18</td>
    <td align="right">0.330068E+09</td>
    <td align="right">0.135217E+11</td>
    <td align="right">0.103021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   965470.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.116679E+11</td>
    <td align="right">0.843037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1567079.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.788180E+10</td>
    <td align="right">0.105794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.459148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1981124.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.644347E+10</td>
    <td align="right">0.136668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3443259.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.203928E+10</td>
    <td align="right">0.159758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254751E+10</td>
    <td align="right"> 91567584.94</td>
    <td align="right">        0.00</td>
    <td align="right">  4272285.05</td>
    <td align="right">  3537787.15</td>
    <td align="right">0.113472E+09</td>
    <td align="right">0.117586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.808347E+09</td>
    <td align="right">0.138239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4127526.54</td>
    <td align="right">0.252977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239921E+09</td>
    <td align="right">0.187767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3124793.05</td>
    <td align="right">0.338866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.560842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733546E+09</td>
    <td align="right">0.127531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2791665.55</td>
    <td align="right">0.236839E+09</td>
    <td align="right">  6589714.00</td>
    <td align="right">0.464903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295123E+10</td>
    <td align="right"> 36131895.75</td>
    <td align="right">        0.00</td>
    <td align="right">  4487576.50</td>
    <td align="right">  7174375.68</td>
    <td align="right">0.139296E+09</td>
    <td align="right">0.134411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.445905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2980378.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.168511E+10</td>
    <td align="right">0.974814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1745273.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.505148E+10</td>
    <td align="right">0.981818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6565.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.115280E+11</td>
    <td align="right">0.102048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.328038E+11</td>
    <td align="right">0.466307E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 31492997.49</td>
    <td align="right">0.839394E+09</td>
    <td align="right">0.465564E+11</td>
    <td align="right">0.113556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6565.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459148E+10</td>
    <td align="right">0.187767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4487576.50</td>
    <td align="right">0.338866E+09</td>
    <td align="right">0.116679E+11</td>
    <td align="right">0.159758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.888899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140775E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1282.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.994709E+10</td>
    <td align="right"> 19816047.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   454218.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.762907E+10</td>
    <td align="right">0.303161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1647710.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.226219E+10</td>
    <td align="right">0.820027E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276918E+10</td>
    <td align="right"> 87643294.33</td>
    <td align="right">        0.00</td>
    <td align="right">  3005292.75</td>
    <td align="right">  5135344.01</td>
    <td align="right">0.112027E+09</td>
    <td align="right">0.778226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.909203E+09</td>
    <td align="right">0.105399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2896642.83</td>
    <td align="right">0.361203E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.665222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276307E+09</td>
    <td align="right">0.145590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1919008.87</td>
    <td align="right">0.472629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.430094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811786E+09</td>
    <td align="right">0.823211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1329301.46</td>
    <td align="right">0.371899E+09</td>
    <td align="right"> 11447240.64</td>
    <td align="right">0.270033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322137E+10</td>
    <td align="right"> 18105473.02</td>
    <td align="right">        0.00</td>
    <td align="right">  1280626.05</td>
    <td align="right"> 10174455.42</td>
    <td align="right">0.166154E+09</td>
    <td align="right">0.481740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   380919.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202297E+10</td>
    <td align="right">0.213783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.625823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131040E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246864E+11</td>
    <td align="right">0.343885E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12915003.21</td>
    <td align="right">0.122104E+10</td>
    <td align="right">0.555906E+11</td>
    <td align="right">0.398210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414876E+10</td>
    <td align="right">0.145590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3005292.75</td>
    <td align="right">0.472629E+09</td>
    <td align="right">0.140775E+11</td>
    <td align="right">0.820027E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57743561.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.588113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.551324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138511E+10</td>
    <td align="right"> 37851167.11</td>
    <td align="right">        0.00</td>
    <td align="right">   153137.55</td>
    <td align="right">  8585862.20</td>
    <td align="right">0.200219E+09</td>
    <td align="right"> 22122161.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.492799E+09</td>
    <td align="right">0.563699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   860266.76</td>
    <td align="right">0.201421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.153748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122200E+09</td>
    <td align="right">0.936157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1659877.09</td>
    <td align="right">0.109319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.227671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259799E+09</td>
    <td align="right">0.603935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1612085.92</td>
    <td align="right"> 52912014.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.235978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148480E+10</td>
    <td align="right"> 14448048.29</td>
    <td align="right">        0.00</td>
    <td align="right">   906294.62</td>
    <td align="right">  1977912.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.268471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8073.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.479760E+09</td>
    <td align="right"> 10278725.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 95234642.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.688659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970101E+10</td>
    <td align="right">0.215609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5199735.14</td>
    <td align="right">0.374216E+09</td>
    <td align="right">0.318796E+11</td>
    <td align="right">0.918269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57743561.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276088E+10</td>
    <td align="right">0.936157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1659877.09</td>
    <td align="right">0.201421E+09</td>
    <td align="right">0.761150E+10</td>
    <td align="right">0.268471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84647782.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311066E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.564754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    94191.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.159875E+10</td>
    <td align="right">0.128485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169934E+10</td>
    <td align="right"> 35718193.37</td>
    <td align="right">        0.00</td>
    <td align="right">   739439.32</td>
    <td align="right"> 15904613.82</td>
    <td align="right"> 39429732.65</td>
    <td align="right">0.216486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375992E+09</td>
    <td align="right">0.551416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2321465.54</td>
    <td align="right">0.277498E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457902E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114524E+09</td>
    <td align="right">0.102957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2508472.07</td>
    <td align="right">0.161598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.338310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355033E+09</td>
    <td align="right">0.524833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1774743.50</td>
    <td align="right">0.141794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242127E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166216E+10</td>
    <td align="right"> 15106271.08</td>
    <td align="right">        0.00</td>
    <td align="right">  1757320.41</td>
    <td align="right">  2947573.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.513820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81296.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.526907E+09</td>
    <td align="right"> 66710017.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.830113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141353E+11</td>
    <td align="right">0.215665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9276928.37</td>
    <td align="right">0.599742E+09</td>
    <td align="right">0.355831E+11</td>
    <td align="right">0.196384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84647782.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334992E+10</td>
    <td align="right">0.102957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2508472.07</td>
    <td align="right">0.277498E+09</td>
    <td align="right">0.921870E+10</td>
    <td align="right">0.513820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.511467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.759077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.632569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.735113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84331.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.342904E+10</td>
    <td align="right"> 48834810.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141461E+10</td>
    <td align="right"> 78812998.42</td>
    <td align="right">        0.00</td>
    <td align="right">   452082.69</td>
    <td align="right">  5921315.52</td>
    <td align="right">0.714369E+09</td>
    <td align="right"> 49339978.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637734E+09</td>
    <td align="right">0.888153E+09</td>
    <td align="right">  3082113.27</td>
    <td align="right">   911153.30</td>
    <td align="right">0.300163E+09</td>
    <td align="right">0.114503E+09</td>
    <td align="right">0.121816E+09</td>
    <td align="right">     7460.10</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209927E+09</td>
    <td align="right">0.134115E+10</td>
    <td align="right">   164937.98</td>
    <td align="right">  1242336.55</td>
    <td align="right">0.202821E+09</td>
    <td align="right"> 41914630.84</td>
    <td align="right">0.197946E+09</td>
    <td align="right">     2120.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381350E+09</td>
    <td align="right">0.101012E+10</td>
    <td align="right">    11415.76</td>
    <td align="right">  1455524.29</td>
    <td align="right"> 76862141.38</td>
    <td align="right">0.103669E+09</td>
    <td align="right">0.185087E+09</td>
    <td align="right">     2669.05</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147059E+10</td>
    <td align="right"> 32045868.51</td>
    <td align="right">        0.00</td>
    <td align="right">  2687955.39</td>
    <td align="right">  3126851.76</td>
    <td align="right">0.464957E+09</td>
    <td align="right">0.610545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1139377.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.233103E+10</td>
    <td align="right">0.307115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12755.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.509309E+10</td>
    <td align="right"> 21799460.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.374507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972848E+10</td>
    <td align="right">0.335029E+10</td>
    <td align="right">  3258467.01</td>
    <td align="right">  7985516.65</td>
    <td align="right">0.588894E+09</td>
    <td align="right">0.465347E+11</td>
    <td align="right">0.154248E+10</td>
    <td align="right">    12249.14</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41914630.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187310E+10</td>
    <td align="right">0.134115E+10</td>
    <td align="right">  3082113.27</td>
    <td align="right">  2687955.39</td>
    <td align="right">0.300163E+09</td>
    <td align="right">0.102203E+11</td>
    <td align="right">0.610545E+09</td>
    <td align="right">     7460.10</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.987507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.632118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.738188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4469.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.638495E+10</td>
    <td align="right"> 18535366.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.215378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   235760.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.229503E+10</td>
    <td align="right">0.167785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.188214E+10</td>
    <td align="right"> 65018942.59</td>
    <td align="right">        0.00</td>
    <td align="right">   836248.09</td>
    <td align="right">  9495329.95</td>
    <td align="right">0.129630E+09</td>
    <td align="right">0.154446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.700261E+09</td>
    <td align="right">0.626609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1014494.13</td>
    <td align="right">0.307115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168211E+09</td>
    <td align="right">0.995600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1512426.06</td>
    <td align="right">0.304158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.286037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435596E+09</td>
    <td align="right">0.633562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1190631.05</td>
    <td align="right">0.135876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.226265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206276E+10</td>
    <td align="right"> 16139954.79</td>
    <td align="right">        0.00</td>
    <td align="right">  1050973.84</td>
    <td align="right">  4259951.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.324122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   248428.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.657389E+09</td>
    <td align="right">0.105775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.910566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159367E+11</td>
    <td align="right">0.233693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6093431.45</td>
    <td align="right">0.760904E+09</td>
    <td align="right">0.395826E+11</td>
    <td align="right">0.145915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359378E+10</td>
    <td align="right">0.995600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1512426.06</td>
    <td align="right">0.307115E+09</td>
    <td align="right">0.987507E+10</td>
    <td align="right">0.324122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103720E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583109E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.757825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160177.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.115185E+10</td>
    <td align="right">0.104973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159729E+10</td>
    <td align="right"> 98987436.82</td>
    <td align="right">        0.00</td>
    <td align="right">  2675619.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 28176427.18</td>
    <td align="right">0.824875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373782E+09</td>
    <td align="right">0.130478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3725267.09</td>
    <td align="right"> 61690499.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.764599E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132231E+09</td>
    <td align="right">0.174703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2828637.36</td>
    <td align="right"> 61671826.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.457417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350665E+09</td>
    <td align="right">0.103220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2307390.73</td>
    <td align="right"> 44464238.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.453876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213497E+10</td>
    <td align="right"> 25000179.17</td>
    <td align="right">        0.00</td>
    <td align="right">  1497364.15</td>
    <td align="right">  2710346.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.575324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59746.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.763713E+09</td>
    <td align="right"> 48870514.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.310735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.925359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174263E+11</td>
    <td align="right">0.420800E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 13254202.07</td>
    <td align="right">0.170537E+09</td>
    <td align="right">0.385631E+11</td>
    <td align="right">0.322994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132231E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374476E+10</td>
    <td align="right">0.174703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3725267.09</td>
    <td align="right"> 61690499.81</td>
    <td align="right">0.103720E+11</td>
    <td align="right">0.824875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.390594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502151E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33332.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.638926E+10</td>
    <td align="right">0.161031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.489133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1236105.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.107265E+10</td>
    <td align="right">0.101598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261420E+10</td>
    <td align="right"> 73216677.78</td>
    <td align="right">        0.00</td>
    <td align="right">  2632451.08</td>
    <td align="right">  7091662.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.943153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.593056E+09</td>
    <td align="right">0.963153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4119744.31</td>
    <td align="right">0.375183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.102577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223847E+09</td>
    <td align="right">0.152292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3278139.28</td>
    <td align="right">0.355954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.550674E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750039E+09</td>
    <td align="right">0.746917E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1902061.50</td>
    <td align="right">0.343187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326011E+10</td>
    <td align="right"> 23278225.84</td>
    <td align="right">        0.00</td>
    <td align="right">  1615087.84</td>
    <td align="right">  8085483.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.700871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   152503.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107556E+10</td>
    <td align="right">0.119003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.464335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133238E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284743E+11</td>
    <td align="right">0.332948E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14969424.99</td>
    <td align="right">0.108950E+10</td>
    <td align="right">0.520954E+11</td>
    <td align="right">0.487252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537816E+10</td>
    <td align="right">0.152292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4119744.31</td>
    <td align="right">0.375183E+09</td>
    <td align="right">0.148237E+11</td>
    <td align="right">0.102577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1579853.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.113179E+11</td>
    <td align="right">0.124477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.422005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2264158.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.703247E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2584327.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.550702E+10</td>
    <td align="right">0.168284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3693882.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.125033E+10</td>
    <td align="right">0.177621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249071E+10</td>
    <td align="right">0.131517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3736893.56</td>
    <td align="right">   782866.32</td>
    <td align="right"> 42948643.08</td>
    <td align="right">0.119647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.777165E+09</td>
    <td align="right">0.152797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3971094.48</td>
    <td align="right">0.182609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281453E+09</td>
    <td align="right">0.215381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3195750.17</td>
    <td align="right">0.231501E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.538948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.741072E+09</td>
    <td align="right">0.150583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2986641.82</td>
    <td align="right">0.142428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.481268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306956E+10</td>
    <td align="right"> 54081547.79</td>
    <td align="right">        0.00</td>
    <td align="right">  5192215.61</td>
    <td align="right">  5491051.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.151543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.546992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3412461.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.864524E+09</td>
    <td align="right">0.113283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2227455.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.426792E+10</td>
    <td align="right">0.130227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   223961.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.109391E+11</td>
    <td align="right">0.393552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382809E+11</td>
    <td align="right">0.537321E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 35068696.65</td>
    <td align="right">0.562812E+09</td>
    <td align="right">0.412223E+11</td>
    <td align="right">0.136633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.281453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   223961.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.393552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554340E+10</td>
    <td align="right">0.215381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5192215.61</td>
    <td align="right">0.231501E+09</td>
    <td align="right">0.113179E+11</td>
    <td align="right">0.177621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4987.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.999024E+10</td>
    <td align="right"> 30419787.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   553837.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.693213E+10</td>
    <td align="right">0.370989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1702443.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.148304E+10</td>
    <td align="right">0.815396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287261E+10</td>
    <td align="right">0.122079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2538023.05</td>
    <td align="right">  3503671.28</td>
    <td align="right"> 34475848.00</td>
    <td align="right">0.709112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.939270E+09</td>
    <td align="right">0.118486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2686883.02</td>
    <td align="right">0.300152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.582060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300354E+09</td>
    <td align="right">0.165980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1926332.12</td>
    <td align="right">0.402884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859948E+09</td>
    <td align="right">0.987709E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1364526.62</td>
    <td align="right">0.280987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352423E+10</td>
    <td align="right"> 27908639.37</td>
    <td align="right">        0.00</td>
    <td align="right">  1411767.71</td>
    <td align="right">  8203354.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.518932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   480615.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.112697E+10</td>
    <td align="right">0.236363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.836994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304591E+11</td>
    <td align="right">0.398236E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12669416.16</td>
    <td align="right">0.995730E+09</td>
    <td align="right">0.529301E+11</td>
    <td align="right">0.397284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.300354E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538070E+10</td>
    <td align="right">0.165980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2686883.02</td>
    <td align="right">0.402884E+09</td>
    <td align="right">0.145313E+11</td>
    <td align="right">0.815396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
</table>
<br><br>
</body>
</html>
