    <td align="right">    8150.332</td>
    <td align="right">    8150.332</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8150.33</td>
    <td align="right">     6258.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22563261</td>
    <td align="right">    0.192226</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8150.33</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00794408</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794408</td>
    <td align="right">     50.0652</td>
    <td align="right">     4402.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  151141.846</td>
    <td align="right">  111961.118</td>
    <td align="right">    6.947868</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1729</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.947868</td>
    <td align="right">  8.15530698</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">   164819.03</td>
    <td align="right">   157723.22</td>
    <td align="right">      0.9170</td>
    <td align="right">  8.15530698</td>
    <td align="right">    6.947868</td>
    <td align="right">       27.11</td>
    <td align="right">       17.42</td>
    <td align="right">  0.00878609</td>
    <td align="right">     49656.3</td>
    <td align="right">       10.61</td>
    <td align="right">       10.61</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32091.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   18204.665</td>
    <td align="right">   146614.36</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.19955000</td>
    <td align="right">     17.2650</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871839</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870609</td>
    <td align="right">     45.6714</td>
    <td align="right">    93151.59</td>
    <td align="right">        0.00</td>
    <td align="right">   155770.53</td>
    <td align="right">   112919.60</td>
    <td align="right">  7.83242622</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.56</td>
    <td align="right">       12.53</td>
    <td align="right">  0.00903386</td>
    <td align="right">     35419.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     638.857</td>
    <td align="right">     638.857</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.947868</td>
    <td align="right">  8.15530698</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      638.86</td>
    <td align="right">      638.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.44659209</td>
    <td align="right">    2.084361</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">     21588.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      638.86</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.19955000</td>
    <td align="right">     57.5500</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799484</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00796204</td>
    <td align="right">     50.1767</td>
    <td align="right">    20199.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  135845.231</td>
    <td align="right">   95390.835</td>
    <td align="right">    5.540108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3480</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.540108</td>
    <td align="right">  6.50289870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
    <td align="right">   144665.78</td>
    <td align="right">   137562.99</td>
    <td align="right">      0.9390</td>
    <td align="right">  6.50289870</td>
    <td align="right">    5.540108</td>
    <td align="right">       29.66</td>
    <td align="right">       18.33</td>
    <td align="right">  0.00888026</td>
    <td align="right">     52499.0</td>
    <td align="right">       10.58</td>
    <td align="right">       10.58</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32057.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   14739.405</td>
    <td align="right">   129926.37</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.73790000</td>
    <td align="right">     31.3694</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877485</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875671</td>
    <td align="right">     45.9333</td>
    <td align="right">    74181.70</td>
    <td align="right">        0.00</td>
    <td align="right">   140005.46</td>
    <td align="right">    96493.31</td>
    <td align="right">  6.24543925</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.53</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00844729</td>
    <td align="right">     32890.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12742.263</td>
    <td align="right">   12742.263</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.540108</td>
    <td align="right">  6.50289870</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    12742.26</td>
    <td align="right">    12742.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.95086961</td>
    <td align="right">    1.662033</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">     21588.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12742.26</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.73790000</td>
    <td align="right">    104.5647</td>
    <td align="right">       20.88</td>
    <td align="right">  0.00796111</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00796111</td>
    <td align="right">     50.1710</td>
    <td align="right">    32213.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  154950.356</td>
    <td align="right">  112878.165</td>
    <td align="right">    6.860984</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2100</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.860984</td>
    <td align="right">  8.05332374</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">   167823.38</td>
    <td align="right">   160454.95</td>
    <td align="right">      0.9233</td>
    <td align="right">  8.05332374</td>
    <td align="right">    6.860984</td>
    <td align="right">       27.88</td>
    <td align="right">       17.69</td>
    <td align="right">  0.00880607</td>
    <td align="right">     50497.9</td>
    <td align="right">       10.61</td>
    <td align="right">       10.61</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32091.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   17977.013</td>
    <td align="right">   149846.37</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">  1.47757000</td>
    <td align="right">     21.5358</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872239</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871781</td>
    <td align="right">     45.7320</td>
    <td align="right">    91872.87</td>
    <td align="right">        0.00</td>
    <td align="right">   159695.67</td>
    <td align="right">   113963.29</td>
    <td align="right">  7.73448065</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.24</td>
    <td align="right">       12.23</td>
    <td align="right">  0.00886063</td>
    <td align="right">     34660.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5711.401</td>
    <td align="right">    5711.401</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.860984</td>
    <td align="right">  8.05332374</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5711.40</td>
    <td align="right">     5711.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.41599712</td>
    <td align="right">    2.058295</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">     21588.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5711.40</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  1.47757000</td>
    <td align="right">     71.7861</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799231</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798476</td>
    <td align="right">     50.3179</td>
    <td align="right">    33565.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     3803.17</td>
    <td align="right">      873.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     3474.83</td>
    <td align="right">     1529.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3252.33</td>
    <td align="right">     2057.83</td>
    <td align="right">       40.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3256.33</td>
    <td align="right">     2697.50</td>
    <td align="right">      417.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3399.33</td>
    <td align="right">     2523.00</td>
    <td align="right">      410.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3889.17</td>
    <td align="right">     2009.50</td>
    <td align="right">      398.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3138.33</td>
    <td align="right">     2793.67</td>
    <td align="right">      452.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3374.83</td>
    <td align="right">     2336.33</td>
    <td align="right">      136.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3602.17</td>
    <td align="right">     2139.33</td>
    <td align="right">      205.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     4290.17</td>
    <td align="right">     2024.67</td>
    <td align="right">      779.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3450.33</td>
    <td align="right">     2242.83</td>
    <td align="right">      195.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3326.50</td>
    <td align="right">     2415.50</td>
    <td align="right">      226.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2740.50</td>
    <td align="right">     2124.00</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     4089.17</td>
    <td align="right">     1665.50</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3204.17</td>
    <td align="right">     2497.67</td>
    <td align="right">      280.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4812.50</td>
    <td align="right">     3632.83</td>
    <td align="right">     1214.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.33</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        8.17</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        8.33</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">       46.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        5.50</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.83</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.33</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.33</td>
    <td align="right">       59.17</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       42.00</td>
    <td align="right">      419.17</td>
    <td align="right">       42.00</td>
    <td align="right">      388.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.33</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.83</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        1.17</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.50</td>
    <td align="right">       91.17</td>
    <td align="right">        0.00</td>
    <td align="right">       63.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.67</td>
    <td align="right">       66.83</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       51.00</td>
    <td align="right">      558.00</td>
    <td align="right">       42.00</td>
    <td align="right">      487.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.235</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.536</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.433</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.648</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.775</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.014</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.028</td>
    <td align="right">       1.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.040</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.436</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.837</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.731</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.980</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.14</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.67</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     1355.54</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   199287.04</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">17-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">17-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2960.81</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-18:20</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       47.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   126617.85</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      155.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41160.48</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      155.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41160.48</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1119.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   156781.13</td>
    <td align="right">03-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       76.55</td>
    <td align="right">     2003.43</td>
    <td align="right">19-FEB-17:10</td>
    <td align="right">    25070.51</td>
    <td align="right">03-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       70.39</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9804.12</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       70.39</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9804.12</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       70.39</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9804.12</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23067.08</td>
    <td align="right">03-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23067.08</td>
    <td align="right">03-JAN-05:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6317.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   677646.34</td>
    <td align="right">21-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2264.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   241489.77</td>
    <td align="right">06-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      419.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34975.70</td>
    <td align="right">22-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    96161.21</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     2250.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   241489.77</td>
    <td align="right">06-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      419.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34975.70</td>
    <td align="right">22-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      120.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23097.93</td>
    <td align="right">08-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10797.57</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      115.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23097.93</td>
    <td align="right">08-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       50.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6858.49</td>
    <td align="right">12-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2924.08</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       50.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6858.49</td>
    <td align="right">12-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       62.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6846.13</td>
    <td align="right">05-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2494.36</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       62.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6846.13</td>
    <td align="right">05-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      252.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25191.80</td>
    <td align="right">17-APR-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      756.39</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      252.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25191.80</td>
    <td align="right">17-APR-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      282.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28418.77</td>
    <td align="right">12-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19828.17</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      281.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28418.77</td>
    <td align="right">12-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       95.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12213.29</td>
    <td align="right">06-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8437.35</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       94.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12213.29</td>
    <td align="right">06-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       76.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11362.36</td>
    <td align="right">12-JUN-09:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6081.38</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       75.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11362.36</td>
    <td align="right">12-JUN-09:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      117.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15566.84</td>
    <td align="right">02-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8413.91</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15566.84</td>
    <td align="right">02-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       78.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12930.76</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6439.37</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       77.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12930.76</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       88.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10509.00</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4603.60</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       88.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10509.00</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       73.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10203.88</td>
    <td align="right">12-JUN-09:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2836.65</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10203.88</td>
    <td align="right">12-JUN-09:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      128.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18084.27</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7630.89</td>
    <td align="right">03-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      127.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18084.27</td>
    <td align="right">07-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       73.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11034.50</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2766.24</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       73.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11034.50</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       87.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10781.96</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6078.42</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       86.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10781.96</td>
    <td align="right">06-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       71.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10769.76</td>
    <td align="right">03-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4232.61</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       71.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10769.76</td>
    <td align="right">03-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      110.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13804.52</td>
    <td align="right">02-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5601.46</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      110.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13804.52</td>
    <td align="right">02-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       73.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11688.00</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4193.98</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       73.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11688.00</td>
    <td align="right">08-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5000.81</td>
    <td align="right">12-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4017.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475783.92</td>
    <td align="right">25-AUG-12:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       52.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   143598.64</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     3964.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475783.92</td>
    <td align="right">25-AUG-12:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -419.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.866</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.963</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">    -252.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.117</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.895</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.170</td>
    <td align="right">    -281.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.677</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.496</td>
    <td align="right">     -94.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.279</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      43.157</td>
    <td align="right">       0.000</td>
    <td align="right">       1.482</td>
    <td align="right">      11.179</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.948</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.550</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.820</td>
    <td align="right">     -75.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.558</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      47.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.973</td>
    <td align="right">       2.178</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.402</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.389</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.072</td>
    <td align="right">    -116.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.091</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      84.541</td>
    <td align="right">       0.000</td>
    <td align="right">       1.422</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.847</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.669</td>
    <td align="right">      -6.897</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.975</td>
    <td align="right">     -77.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.638</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      49.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.997</td>
    <td align="right">       3.985</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.367</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.384</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.201</td>
    <td align="right">     -88.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.193</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      43.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.814</td>
    <td align="right">       8.930</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.137</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.338</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">     -73.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.512</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      47.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       2.516</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.890</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.239</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.907</td>
    <td align="right">    -127.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.972</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      84.302</td>
    <td align="right">       0.000</td>
    <td align="right">      21.213</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.822</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.442</td>
    <td align="right">      -6.229</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">     -73.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.566</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      49.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.530</td>
    <td align="right">       2.864</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.023</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.236</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.354</td>
    <td align="right">     -86.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.190</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      43.262</td>
    <td align="right">       0.000</td>
    <td align="right">       1.222</td>
    <td align="right">       7.052</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.758</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.510</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">     -71.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.355</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      48.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.814</td>
    <td align="right">       1.218</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.308</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.354</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.213</td>
    <td align="right">    -110.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.017</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      84.566</td>
    <td align="right">       0.000</td>
    <td align="right">       1.174</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.470</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.610</td>
    <td align="right">     -10.770</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
    <td align="right">     -73.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.588</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      49.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.818</td>
    <td align="right">       1.612</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.471</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.351</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       5.455</td>
    <td align="right">    -115.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.780</td>
    <td align="right">     108.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.924</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.610</td>
    <td align="right">     -50.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.850</td>
    <td align="right">      48.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.987</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.410</td>
    <td align="right">     -62.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.463</td>
    <td align="right">      61.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.829</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       6.474</td>
    <td align="right">    -227.629</td>
    <td align="right">       7.854</td>
    <td align="right">   -2022.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.618</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     674.384</td>
    <td align="right">       0.000</td>
    <td align="right">      37.083</td>
    <td align="right">     270.698</td>
    <td align="right">       0.000</td>
    <td align="right">    -210.444</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.812</td>
    <td align="right">     -67.760</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">07-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61447.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56890.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40776.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36542.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48023.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43789.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">28-MAY-15:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18956.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.31</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     5248.84</td>
    <td align="right">        0.00</td>
    <td align="right">     1236.97</td>
    <td align="right">    11834.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15516.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.47</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     9141.84</td>
    <td align="right">        0.00</td>
    <td align="right">      585.49</td>
    <td align="right">     5388.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">01-OCT-12:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22153.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    14128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      106.94</td>
    <td align="right">     7283.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18067.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.30</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">    11113.36</td>
    <td align="right">        0.00</td>
    <td align="right">      687.37</td>
    <td align="right">     5869.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15136.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">     5465.29</td>
    <td align="right">        0.00</td>
    <td align="right">      217.93</td>
    <td align="right">     8839.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13692.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.22</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     9459.15</td>
    <td align="right">        0.00</td>
    <td align="right">      342.25</td>
    <td align="right">     3488.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18363.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.57</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    13948.33</td>
    <td align="right">        0.00</td>
    <td align="right">       72.47</td>
    <td align="right">     3707.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14930.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.35</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7060.30</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">     7436.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15535.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.68</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     5536.55</td>
    <td align="right">        0.00</td>
    <td align="right">      989.05</td>
    <td align="right">     8370.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">30-APR-09:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15293.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8607.19</td>
    <td align="right">        0.00</td>
    <td align="right">       37.27</td>
    <td align="right">     6247.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">15-OCT-12:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18164.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    12972.28</td>
    <td align="right">        0.00</td>
    <td align="right">      193.99</td>
    <td align="right">     4361.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16689.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.52</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">    11125.39</td>
    <td align="right">        0.00</td>
    <td align="right">      240.63</td>
    <td align="right">     4922.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">08-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">   -23097.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.60</td>
    <td align="right">    23087.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">05-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -10977.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.18</td>
    <td align="right">    10706.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">05-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -10956.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.46</td>
    <td align="right">    10949.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    14755.70</td>
    <td align="right">        0.00</td>
    <td align="right">  -287959.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      636.75</td>
    <td align="right">   252277.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -1479.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5324.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9557.81</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22272.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26505.97</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9317.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2659.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7551.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6790.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1769.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5585.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9303.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2751.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7444.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7605.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1782.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6387.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6837.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3364.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4365.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5639.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2266.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3938.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7871.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.49</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8740.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -4134.08</td>
    <td align="right">        0.00</td>
    <td align="right">   -14014.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5927.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2277.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4215.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7255.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3142.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5005.48</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6161.22</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2080.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4645.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7298.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4968.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6526.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2093.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4997.46</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">    12748.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12748.34</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">11-JUN-15:31</td>
    <td align="right">     4949.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5324.03</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">     7701.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.00</td>
    <td align="right">    -7454.80</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">    -6529.81</td>
    <td align="right">    14730.66</td>
    <td align="right">   112885.90</td>
    <td align="right">   -14730.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31031.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -97093.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.3691</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.9479</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.9817</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.5401</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.9958</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.8610</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2107</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.2107</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7945</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7945</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.0987</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0987</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.9826</td>
    <td align="right">      3.9826</td>
    <td align="right">      1.1948</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4973</td>
    <td align="right">      2.4973</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0168</td>
    <td align="right">      3.0168</td>
    <td align="right">      0.9050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0940</td>
    <td align="right">      1.0940</td>
    <td align="right">      0.3282</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8349</td>
    <td align="right">      0.8349</td>
    <td align="right">      0.2505</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1093</td>
    <td align="right">      1.1093</td>
    <td align="right">      0.3328</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9408</td>
    <td align="right">      0.9408</td>
    <td align="right">      0.2822</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9064</td>
    <td align="right">      0.9064</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7561</td>
    <td align="right">      0.7561</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9258</td>
    <td align="right">      0.9258</td>
    <td align="right">      0.2777</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7982</td>
    <td align="right">      0.7982</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9230</td>
    <td align="right">      0.9230</td>
    <td align="right">      0.2769</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7840</td>
    <td align="right">      0.7840</td>
    <td align="right">      0.2352</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9429</td>
    <td align="right">      0.9429</td>
    <td align="right">      0.2829</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8345</td>
    <td align="right">      0.8345</td>
    <td align="right">      0.2503</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.3691</td>
    <td align="right">      6.9479</td>
    <td align="right">      7.3691</td>
    <td align="right">      2.2107</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.9817</td>
    <td align="right">      5.5401</td>
    <td align="right">      5.9817</td>
    <td align="right">      1.7945</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.9958</td>
    <td align="right">      6.8610</td>
    <td align="right">      6.9958</td>
    <td align="right">      2.0987</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1948</td>
    <td align="right">      1.1948</td>
    <td align="right">      1.1948</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9050</td>
    <td align="right">      0.9050</td>
    <td align="right">      0.9050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3282</td>
    <td align="right">      0.3282</td>
    <td align="right">      0.3282</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2505</td>
    <td align="right">      0.2505</td>
    <td align="right">      0.2505</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3328</td>
    <td align="right">      0.3328</td>
    <td align="right">      0.3328</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2822</td>
    <td align="right">      0.2822</td>
    <td align="right">      0.2822</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2777</td>
    <td align="right">      0.2777</td>
    <td align="right">      0.2777</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2769</td>
    <td align="right">      0.2769</td>
    <td align="right">      0.2769</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2352</td>
    <td align="right">      0.2352</td>
    <td align="right">      0.2352</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2829</td>
    <td align="right">      0.2829</td>
    <td align="right">      0.2829</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2503</td>
    <td align="right">      0.2503</td>
    <td align="right">      0.2503</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2107</td>
    <td align="right">      2.2107</td>
    <td align="right">      2.2107</td>
    <td align="right">      2.2107</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7945</td>
    <td align="right">      1.7945</td>
    <td align="right">      1.7945</td>
    <td align="right">      1.7945</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.0987</td>
    <td align="right">      2.0987</td>
    <td align="right">      2.0987</td>
    <td align="right">      2.0987</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** New Delhi-Safdarjung AP Delhi IND IWEC2 WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       42.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      529.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       47.35</td>
    <td align="right">   126617.85</td>
    <td align="right">        6.16</td>
    <td align="right">    23067.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">     1119.00</td>
    <td align="right">   156781.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      226.16</td>
    <td align="right">    14385.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      155.41</td>
    <td align="right">    41160.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.39</td>
    <td align="right">     9804.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2960.81</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       76.55</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     3037.36</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      224.60</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       31.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      594.28</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      594.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       15.36</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       15.36</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       36.84</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        8.56</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2006::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE1B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYIND_DELHI_NEWDELHI::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.748640E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.655904E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.145840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.388840E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253178E+11</td>
    <td align="right">    51827.61</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">       11.60</td>
    <td align="right">       10.17</td>
    <td align="right">0.195233E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">05-JAN-10:20</td>
    <td align="right">       13.63</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259211E+11</td>
    <td align="right">    55062.23</td>
    <td align="right">27-FEB-05:02</td>
    <td align="right">       11.22</td>
    <td align="right">       10.46</td>
    <td align="right">0.178287E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       20.30</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349303E+11</td>
    <td align="right">    61154.54</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.214270E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.362148E+11</td>
    <td align="right">    61445.35</td>
    <td align="right">07-APR-04:02</td>
    <td align="right">       21.75</td>
    <td align="right">       15.07</td>
    <td align="right">0.190856E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       28.65</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411903E+11</td>
    <td align="right">    60658.92</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">       22.78</td>
    <td align="right">       20.18</td>
    <td align="right">0.206773E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">12-MAY-13:39</td>
    <td align="right">       27.63</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410015E+11</td>
    <td align="right">    55803.20</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">       27.82</td>
    <td align="right">       23.25</td>
    <td align="right">0.206127E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">27-JUN-13:30</td>
    <td align="right">       27.05</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399106E+11</td>
    <td align="right">    54366.57</td>
    <td align="right">19-JUL-04:04</td>
    <td align="right">       24.72</td>
    <td align="right">       24.59</td>
    <td align="right">0.191436E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">24-JUL-13:30</td>
    <td align="right">       33.80</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417897E+11</td>
    <td align="right">    57753.02</td>
    <td align="right">24-AUG-04:04</td>
    <td align="right">       25.48</td>
    <td align="right">       24.97</td>
    <td align="right">0.215230E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">21-AUG-13:30</td>
    <td align="right">       29.30</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373738E+11</td>
    <td align="right">    57218.88</td>
    <td align="right">07-SEP-04:04</td>
    <td align="right">       24.78</td>
    <td align="right">       23.91</td>
    <td align="right">0.191207E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.367699E+11</td>
    <td align="right">    60641.72</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">       20.28</td>
    <td align="right">       15.83</td>
    <td align="right">0.198466E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">24-OCT-09:09</td>
    <td align="right">       23.63</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319779E+11</td>
    <td align="right">    57244.32</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">       14.83</td>
    <td align="right">       12.39</td>
    <td align="right">0.195750E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">15-NOV-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271491E+11</td>
    <td align="right">    53147.10</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">0.189177E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">27-DEC-10:39</td>
    <td align="right">       18.43</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419547E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253178E+11</td>
    <td align="right">    51827.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">0.178287E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.63</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417897E+11</td>
    <td align="right">    61445.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.82</td>
    <td align="right">       24.97</td>
    <td align="right">0.215230E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       27.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286959E+10</td>
    <td align="right">     6920.65</td>
    <td align="right">08-JAN-15:03</td>
    <td align="right">       22.78</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.413589E+10</td>
    <td align="right">    10354.09</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">       27.05</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.839911E+10</td>
    <td align="right">    17034.98</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">       35.30</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132857E+11</td>
    <td align="right">    20258.55</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       39.60</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167565E+11</td>
    <td align="right">    22505.79</td>
    <td align="right">01-MAY-14:00</td>
    <td align="right">       43.80</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164420E+11</td>
    <td align="right">    23097.93</td>
    <td align="right">08-JUN-14:40</td>
    <td align="right">       44.20</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131498E+11</td>
    <td align="right">    20175.18</td>
    <td align="right">10-JUL-13:50</td>
    <td align="right">       39.20</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121263E+11</td>
    <td align="right">    18175.29</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       37.20</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.997324E+10</td>
    <td align="right">    16928.85</td>
    <td align="right">26-SEP-14:00</td>
    <td align="right">       35.70</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925480E+10</td>
    <td align="right">    17473.68</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">       36.37</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.574623E+10</td>
    <td align="right">    11800.82</td>
    <td align="right">09-NOV-13:50</td>
    <td align="right">       29.38</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309095E+10</td>
    <td align="right">     7191.29</td>
    <td align="right">03-DEC-13:57</td>
    <td align="right">       24.50</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115230E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286959E+10</td>
    <td align="right">     6920.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.78</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167565E+11</td>
    <td align="right">    23097.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.20</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883842E+09</td>
    <td align="right">     2230.12</td>
    <td align="right">26-JAN-20:30</td>
    <td align="right">       15.15</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157756E+10</td>
    <td align="right">     3370.92</td>
    <td align="right">23-FEB-05:10</td>
    <td align="right">       15.08</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353037E+10</td>
    <td align="right">     5373.19</td>
    <td align="right">29-MAR-04:12</td>
    <td align="right">       21.40</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.536545E+10</td>
    <td align="right">     8325.34</td>
    <td align="right">17-APR-04:06</td>
    <td align="right">       24.68</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.696765E+10</td>
    <td align="right">     9459.73</td>
    <td align="right">30-MAY-04:12</td>
    <td align="right">       30.73</td>
    <td align="right">       21.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.675273E+10</td>
    <td align="right">     9125.68</td>
    <td align="right">14-JUN-04:13</td>
    <td align="right">       33.13</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607963E+10</td>
    <td align="right">    10977.91</td>
    <td align="right">05-JUL-04:12</td>
    <td align="right">       32.57</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595129E+10</td>
    <td align="right">     9081.47</td>
    <td align="right">07-AUG-04:13</td>
    <td align="right">       29.90</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504500E+10</td>
    <td align="right">     8566.72</td>
    <td align="right">18-SEP-04:12</td>
    <td align="right">       27.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429324E+10</td>
    <td align="right">     6288.61</td>
    <td align="right">02-OCT-04:05</td>
    <td align="right">       21.82</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257305E+10</td>
    <td align="right">     3611.30</td>
    <td align="right">04-NOV-04:10</td>
    <td align="right">       14.78</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117299E+10</td>
    <td align="right">     2471.13</td>
    <td align="right">01-DEC-20:30</td>
    <td align="right">       13.10</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501928E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883842E+09</td>
    <td align="right">     2230.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.10</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.696765E+10</td>
    <td align="right">    10977.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.13</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169865E+10</td>
    <td align="right">     3906.70</td>
    <td align="right">14-JAN-05:10</td>
    <td align="right">       14.67</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250922E+10</td>
    <td align="right">     4372.93</td>
    <td align="right">24-FEB-05:10</td>
    <td align="right">       14.73</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455787E+10</td>
    <td align="right">     5634.42</td>
    <td align="right">30-MAR-04:12</td>
    <td align="right">       21.60</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609726E+10</td>
    <td align="right">     8389.80</td>
    <td align="right">28-APR-04:12</td>
    <td align="right">       27.77</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.763651E+10</td>
    <td align="right">     9613.68</td>
    <td align="right">18-MAY-04:12</td>
    <td align="right">       30.10</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.755238E+10</td>
    <td align="right">    10701.44</td>
    <td align="right">27-JUN-04:12</td>
    <td align="right">       28.57</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715492E+10</td>
    <td align="right">    10411.11</td>
    <td align="right">21-JUL-04:12</td>
    <td align="right">       28.53</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720780E+10</td>
    <td align="right">    10920.48</td>
    <td align="right">19-AUG-04:12</td>
    <td align="right">       27.50</td>
    <td align="right">       25.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.624642E+10</td>
    <td align="right">    10956.95</td>
    <td align="right">05-SEP-04:12</td>
    <td align="right">       26.27</td>
    <td align="right">       25.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.549819E+10</td>
    <td align="right">     7859.60</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       21.73</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.377913E+10</td>
    <td align="right">     4726.74</td>
    <td align="right">01-NOV-04:07</td>
    <td align="right">       15.75</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227039E+10</td>
    <td align="right">     3798.95</td>
    <td align="right">01-DEC-05:10</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622087E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169865E+10</td>
    <td align="right">     3798.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.763651E+10</td>
    <td align="right">    10956.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127603E+11</td>
    <td align="right">    12707.20</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">       18.60</td>
    <td align="right">       12.68</td>
    <td align="right">0.182081E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">12-JAN-14:20</td>
    <td align="right">       23.40</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135217E+11</td>
    <td align="right">    34354.85</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">       15.08</td>
    <td align="right">       13.21</td>
    <td align="right">0.174043E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202426E+11</td>
    <td align="right">    40382.18</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.213563E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233969E+11</td>
    <td align="right">    40485.23</td>
    <td align="right">05-APR-04:02</td>
    <td align="right">       20.68</td>
    <td align="right">       15.16</td>
    <td align="right">0.191027E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">06-APR-09:09</td>
    <td align="right">       25.90</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277272E+11</td>
    <td align="right">    39656.19</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">       22.78</td>
    <td align="right">       20.18</td>
    <td align="right">0.207181E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">12-MAY-13:39</td>
    <td align="right">       27.63</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271999E+11</td>
    <td align="right">    39248.63</td>
    <td align="right">28-JUN-04:04</td>
    <td align="right">       26.40</td>
    <td align="right">       25.32</td>
    <td align="right">0.206601E+10</td>
    <td align="right">     2630.59</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       37.50</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260604E+11</td>
    <td align="right">    39083.22</td>
    <td align="right">19-JUL-04:04</td>
    <td align="right">       24.72</td>
    <td align="right">       24.59</td>
    <td align="right">0.191902E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">       39.20</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264069E+11</td>
    <td align="right">    39508.36</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">       25.67</td>
    <td align="right">       25.19</td>
    <td align="right">0.215579E+10</td>
    <td align="right">     2628.39</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232028E+11</td>
    <td align="right">    39424.94</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">       24.07</td>
    <td align="right">       22.26</td>
    <td align="right">0.191339E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218832E+11</td>
    <td align="right">    40779.30</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">       19.87</td>
    <td align="right">       18.13</td>
    <td align="right">0.198163E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       26.53</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172028E+11</td>
    <td align="right">    36173.12</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">       15.75</td>
    <td align="right">       12.60</td>
    <td align="right">0.194150E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">13-NOV-10:09</td>
    <td align="right">       22.62</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133034E+11</td>
    <td align="right">    32155.12</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">0.182047E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       24.58</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252908E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234768E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127603E+11</td>
    <td align="right">    12707.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.12</td>
    <td align="right">        8.48</td>
    <td align="right">0.174043E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.62</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277272E+11</td>
    <td align="right">    40779.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">       25.32</td>
    <td align="right">0.215579E+10</td>
    <td align="right">     2630.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.20</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126653E+11</td>
    <td align="right">    12460.08</td>
    <td align="right">26-JAN-16:20</td>
    <td align="right">       19.67</td>
    <td align="right">       13.00</td>
    <td align="right">0.168221E+10</td>
    <td align="right">     2591.46</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143147E+11</td>
    <td align="right">    17992.02</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">       25.80</td>
    <td align="right">       14.07</td>
    <td align="right">0.164176E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219921E+11</td>
    <td align="right">    45918.43</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.209089E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270069E+11</td>
    <td align="right">    47825.38</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">       24.68</td>
    <td align="right">       19.15</td>
    <td align="right">0.190062E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">04-APR-09:39</td>
    <td align="right">       27.67</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328284E+11</td>
    <td align="right">    47820.14</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">       24.27</td>
    <td align="right">       18.73</td>
    <td align="right">0.206961E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">12-MAY-13:39</td>
    <td align="right">       27.63</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324404E+11</td>
    <td align="right">    47405.40</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">       27.82</td>
    <td align="right">       23.25</td>
    <td align="right">0.206267E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">27-JUN-13:30</td>
    <td align="right">       27.05</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304327E+11</td>
    <td align="right">    47224.45</td>
    <td align="right">11-JUL-04:04</td>
    <td align="right">       26.73</td>
    <td align="right">       24.05</td>
    <td align="right">0.191704E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">17-JUL-13:09</td>
    <td align="right">       34.32</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299943E+11</td>
    <td align="right">    48025.64</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">       25.67</td>
    <td align="right">       25.19</td>
    <td align="right">0.215108E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">21-AUG-13:09</td>
    <td align="right">       29.57</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255653E+11</td>
    <td align="right">    47721.14</td>
    <td align="right">25-SEP-04:03</td>
    <td align="right">       26.32</td>
    <td align="right">       23.71</td>
    <td align="right">0.190465E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       31.10</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233087E+11</td>
    <td align="right">    47677.41</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       21.82</td>
    <td align="right">       17.77</td>
    <td align="right">0.195553E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">16-OCT-09:50</td>
    <td align="right">       27.87</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175721E+11</td>
    <td align="right">    21788.70</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">       17.53</td>
    <td align="right">       15.94</td>
    <td align="right">0.186647E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">15-NOV-14:09</td>
    <td align="right">       26.33</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137693E+11</td>
    <td align="right">    13959.79</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">       22.12</td>
    <td align="right">       13.81</td>
    <td align="right">0.167463E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281890E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229172E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126653E+11</td>
    <td align="right">    12460.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.53</td>
    <td align="right">       13.00</td>
    <td align="right">0.164176E+10</td>
    <td align="right">     2591.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328284E+11</td>
    <td align="right">    48025.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.82</td>
    <td align="right">       25.19</td>
    <td align="right">0.215108E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
    <td align="right">       27.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261669E+10</td>
    <td align="right">     4017.85</td>
    <td align="right">26-JAN-14:50</td>
    <td align="right">       21.75</td>
    <td align="right">       13.68</td>
    <td align="right">0.322264E+09</td>
    <td align="right">      501.92</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">       21.60</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370400E+10</td>
    <td align="right">     5147.32</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.315798E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:20</td>
    <td align="right">       26.07</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.674033E+10</td>
    <td align="right">    12999.32</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">       23.97</td>
    <td align="right">       17.14</td>
    <td align="right">0.416950E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.945496E+10</td>
    <td align="right">    18117.75</td>
    <td align="right">16-APR-15:11</td>
    <td align="right">       39.57</td>
    <td align="right">       22.40</td>
    <td align="right">0.394545E+09</td>
    <td align="right">      549.50</td>
    <td align="right">04-APR-09:39</td>
    <td align="right">       27.67</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125360E+11</td>
    <td align="right">    18956.51</td>
    <td align="right">28-MAY-15:41</td>
    <td align="right">       42.28</td>
    <td align="right">       19.36</td>
    <td align="right">0.436049E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126630E+11</td>
    <td align="right">    18836.39</td>
    <td align="right">11-JUN-16:11</td>
    <td align="right">       43.30</td>
    <td align="right">       23.12</td>
    <td align="right">0.434697E+09</td>
    <td align="right">      560.18</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115602E+11</td>
    <td align="right">    18360.94</td>
    <td align="right">04-JUL-16:11</td>
    <td align="right">       39.77</td>
    <td align="right">       24.54</td>
    <td align="right">0.404137E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       33.27</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108274E+11</td>
    <td align="right">    17741.15</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       36.20</td>
    <td align="right">       26.30</td>
    <td align="right">0.451912E+09</td>
    <td align="right">      549.47</td>
    <td align="right">28-AUG-09:09</td>
    <td align="right">       30.88</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.873460E+10</td>
    <td align="right">    15023.54</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.397154E+09</td>
    <td align="right">      549.47</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.743451E+10</td>
    <td align="right">    13800.21</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">       24.15</td>
    <td align="right">       20.56</td>
    <td align="right">0.396832E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-OCT-13:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491399E+10</td>
    <td align="right">     5679.33</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">       29.37</td>
    <td align="right">       17.81</td>
    <td align="right">0.364670E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301691E+10</td>
    <td align="right">     4026.43</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">       23.22</td>
    <td align="right">       13.40</td>
    <td align="right">0.316752E+09</td>
    <td align="right">      502.56</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.942025E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465176E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261669E+10</td>
    <td align="right">     4017.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.75</td>
    <td align="right">       13.40</td>
    <td align="right">0.315798E+09</td>
    <td align="right">      501.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126630E+11</td>
    <td align="right">    18956.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.30</td>
    <td align="right">       26.30</td>
    <td align="right">0.451912E+09</td>
    <td align="right">      560.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237485E+10</td>
    <td align="right">     3057.62</td>
    <td align="right">26-JAN-14:10</td>
    <td align="right">       22.35</td>
    <td align="right">       13.82</td>
    <td align="right">0.208420E+09</td>
    <td align="right">      316.84</td>
    <td align="right">26-JAN-14:20</td>
    <td align="right">       22.20</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312034E+10</td>
    <td align="right">     4627.28</td>
    <td align="right">23-FEB-10:40</td>
    <td align="right">       22.80</td>
    <td align="right">       14.30</td>
    <td align="right">0.210243E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.567904E+10</td>
    <td align="right">     8600.78</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">       23.97</td>
    <td align="right">       17.14</td>
    <td align="right">0.275327E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       28.40</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820780E+10</td>
    <td align="right">    15270.40</td>
    <td align="right">16-APR-09:51</td>
    <td align="right">       35.00</td>
    <td align="right">       21.62</td>
    <td align="right">0.253074E+09</td>
    <td align="right">      347.89</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       28.65</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102983E+11</td>
    <td align="right">    15516.97</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">       35.10</td>
    <td align="right">       21.75</td>
    <td align="right">0.276260E+09</td>
    <td align="right">      352.35</td>
    <td align="right">03-MAY-09:39</td>
    <td align="right">       37.37</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.972346E+10</td>
    <td align="right">    14907.87</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       37.37</td>
    <td align="right">       25.14</td>
    <td align="right">0.274536E+09</td>
    <td align="right">      353.14</td>
    <td align="right">12-JUN-09:50</td>
    <td align="right">       39.75</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.855554E+10</td>
    <td align="right">    14807.45</td>
    <td align="right">16-JUL-10:32</td>
    <td align="right">       33.10</td>
    <td align="right">       27.49</td>
    <td align="right">0.254889E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-JUL-09:00</td>
    <td align="right">       34.40</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.796220E+10</td>
    <td align="right">    14059.05</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">       33.67</td>
    <td align="right">       28.20</td>
    <td align="right">0.285044E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680015E+10</td>
    <td align="right">    11340.78</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">       27.28</td>
    <td align="right">       24.67</td>
    <td align="right">0.251378E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.609217E+10</td>
    <td align="right">    14889.24</td>
    <td align="right">01-OCT-10:12</td>
    <td align="right">       30.47</td>
    <td align="right">       19.48</td>
    <td align="right">0.256437E+09</td>
    <td align="right">      347.89</td>
    <td align="right">16-OCT-09:50</td>
    <td align="right">       27.87</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400364E+10</td>
    <td align="right">     4787.56</td>
    <td align="right">09-NOV-10:30</td>
    <td align="right">       25.75</td>
    <td align="right">       18.09</td>
    <td align="right">0.242876E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       27.00</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259108E+10</td>
    <td align="right">     3428.90</td>
    <td align="right">03-DEC-11:02</td>
    <td align="right">       21.12</td>
    <td align="right">       14.00</td>
    <td align="right">0.206303E+09</td>
    <td align="right">      327.69</td>
    <td align="right">01-DEC-10:39</td>
    <td align="right">       19.57</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754086E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.299479E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237485E+10</td>
    <td align="right">     3057.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.12</td>
    <td align="right">       13.82</td>
    <td align="right">0.206303E+09</td>
    <td align="right">      316.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.57</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102983E+11</td>
    <td align="right">    15516.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.37</td>
    <td align="right">       28.20</td>
    <td align="right">0.285044E+09</td>
    <td align="right">      353.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.75</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.493235E+10</td>
    <td align="right">     9562.65</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.96</td>
    <td align="right">0.372480E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">       22.98</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.588067E+10</td>
    <td align="right">    19762.00</td>
    <td align="right">20-FEB-14:52</td>
    <td align="right">       26.30</td>
    <td align="right">       14.00</td>
    <td align="right">0.346136E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">       27.02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.952161E+10</td>
    <td align="right">    18882.02</td>
    <td align="right">12-MAR-13:42</td>
    <td align="right">       31.12</td>
    <td align="right">       19.30</td>
    <td align="right">0.430533E+09</td>
    <td align="right">      549.51</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       28.40</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112919E+11</td>
    <td align="right">    19302.65</td>
    <td align="right">16-APR-14:31</td>
    <td align="right">       39.63</td>
    <td align="right">       22.13</td>
    <td align="right">0.395631E+09</td>
    <td align="right">      549.51</td>
    <td align="right">04-APR-09:39</td>
    <td align="right">       27.67</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129782E+11</td>
    <td align="right">    19319.18</td>
    <td align="right">29-MAY-14:51</td>
    <td align="right">       41.30</td>
    <td align="right">       21.90</td>
    <td align="right">0.435763E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126841E+11</td>
    <td align="right">    19039.03</td>
    <td align="right">11-JUN-15:31</td>
    <td align="right">       43.33</td>
    <td align="right">       23.27</td>
    <td align="right">0.434475E+09</td>
    <td align="right">      558.37</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117151E+11</td>
    <td align="right">    18622.31</td>
    <td align="right">04-JUL-15:31</td>
    <td align="right">       39.60</td>
    <td align="right">       24.81</td>
    <td align="right">0.404011E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       33.27</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114019E+11</td>
    <td align="right">    18599.96</td>
    <td align="right">13-AUG-12:12</td>
    <td align="right">       34.03</td>
    <td align="right">       28.28</td>
    <td align="right">0.451911E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104518E+11</td>
    <td align="right">    19299.85</td>
    <td align="right">24-SEP-13:52</td>
    <td align="right">       35.10</td>
    <td align="right">       24.59</td>
    <td align="right">0.398144E+09</td>
    <td align="right">      551.65</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       35.30</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113706E+11</td>
    <td align="right">    22152.64</td>
    <td align="right">01-OCT-12:11</td>
    <td align="right">       34.27</td>
    <td align="right">       19.84</td>
    <td align="right">0.406694E+09</td>
    <td align="right">      576.16</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       36.30</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.907080E+10</td>
    <td align="right">    21031.17</td>
    <td align="right">05-NOV-13:11</td>
    <td align="right">       29.07</td>
    <td align="right">       17.11</td>
    <td align="right">0.395824E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       27.00</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552165E+10</td>
    <td align="right">    11319.74</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       23.05</td>
    <td align="right">       12.90</td>
    <td align="right">0.368118E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116821E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.483972E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.493235E+10</td>
    <td align="right">     9562.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.05</td>
    <td align="right">       12.90</td>
    <td align="right">0.346136E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.98</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129782E+11</td>
    <td align="right">    22152.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.33</td>
    <td align="right">       28.28</td>
    <td align="right">0.451911E+09</td>
    <td align="right">      576.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230553E+10</td>
    <td align="right">     4056.51</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">       20.95</td>
    <td align="right">       11.19</td>
    <td align="right">0.209245E+09</td>
    <td align="right">      338.68</td>
    <td align="right">31-JAN-16:19</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.316495E+10</td>
    <td align="right">     8884.04</td>
    <td align="right">20-FEB-16:12</td>
    <td align="right">       25.27</td>
    <td align="right">       14.28</td>
    <td align="right">0.199729E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.600643E+10</td>
    <td align="right">    12414.02</td>
    <td align="right">12-MAR-16:22</td>
    <td align="right">       30.95</td>
    <td align="right">       19.83</td>
    <td align="right">0.256910E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-MAR-14:00</td>
    <td align="right">       30.80</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.840506E+10</td>
    <td align="right">    17313.76</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">       37.68</td>
    <td align="right">       18.09</td>
    <td align="right">0.245309E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103251E+11</td>
    <td align="right">    18067.28</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">       42.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.273297E+09</td>
    <td align="right">      347.85</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101312E+11</td>
    <td align="right">    17805.71</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">       42.13</td>
    <td align="right">       22.31</td>
    <td align="right">0.272828E+09</td>
    <td align="right">      379.32</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.871783E+10</td>
    <td align="right">    17069.20</td>
    <td align="right">02-JUL-16:31</td>
    <td align="right">       40.33</td>
    <td align="right">       26.48</td>
    <td align="right">0.252349E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       33.27</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814543E+10</td>
    <td align="right">    16409.12</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       36.20</td>
    <td align="right">       26.30</td>
    <td align="right">0.281856E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.707471E+10</td>
    <td align="right">    16314.42</td>
    <td align="right">24-SEP-15:52</td>
    <td align="right">       34.80</td>
    <td align="right">       25.24</td>
    <td align="right">0.245821E+09</td>
    <td align="right">      347.83</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       32.10</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.638079E+10</td>
    <td align="right">    17115.15</td>
    <td align="right">09-OCT-14:51</td>
    <td align="right">       32.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.244559E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-OCT-13:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436881E+10</td>
    <td align="right">     7109.38</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       29.55</td>
    <td align="right">       18.27</td>
    <td align="right">0.228481E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260041E+10</td>
    <td align="right">     4513.62</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       22.85</td>
    <td align="right">       13.53</td>
    <td align="right">0.204516E+09</td>
    <td align="right">      347.80</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776263E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291490E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230553E+10</td>
    <td align="right">     4056.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.95</td>
    <td align="right">       11.19</td>
    <td align="right">0.199729E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103251E+11</td>
    <td align="right">    18067.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.13</td>
    <td align="right">       26.48</td>
    <td align="right">0.281856E+09</td>
    <td align="right">      379.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298755E+10</td>
    <td align="right">     3348.70</td>
    <td align="right">26-JAN-14:10</td>
    <td align="right">       22.35</td>
    <td align="right">       13.82</td>
    <td align="right">0.330664E+09</td>
    <td align="right">      503.11</td>
    <td align="right">26-JAN-14:30</td>
    <td align="right">       22.05</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356191E+10</td>
    <td align="right">     3711.63</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
    <td align="right">0.320085E+09</td>
    <td align="right">      549.47</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.560604E+10</td>
    <td align="right">    10302.56</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.420934E+09</td>
    <td align="right">      549.47</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744260E+10</td>
    <td align="right">    12303.56</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">       25.95</td>
    <td align="right">       18.00</td>
    <td align="right">0.397924E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       28.65</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104315E+11</td>
    <td align="right">    14952.16</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">       42.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.437019E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       37.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112081E+11</td>
    <td align="right">    15029.69</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">       43.10</td>
    <td align="right">       22.99</td>
    <td align="right">0.435926E+09</td>
    <td align="right">      549.48</td>
    <td align="right">27-JUN-13:39</td>
    <td align="right">       27.40</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109810E+11</td>
    <td align="right">    15137.09</td>
    <td align="right">02-JUL-17:01</td>
    <td align="right">       40.18</td>
    <td align="right">       26.55</td>
    <td align="right">0.405833E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109176E+11</td>
    <td align="right">    14692.80</td>
    <td align="right">27-AUG-16:42</td>
    <td align="right">       34.43</td>
    <td align="right">       29.03</td>
    <td align="right">0.455189E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.886228E+10</td>
    <td align="right">    12290.35</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">       27.62</td>
    <td align="right">       24.99</td>
    <td align="right">0.403698E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729381E+10</td>
    <td align="right">    12330.26</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">       22.88</td>
    <td align="right">       17.94</td>
    <td align="right">0.413373E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-OCT-09:30</td>
    <td align="right">       24.65</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.507846E+10</td>
    <td align="right">     5038.96</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">       29.37</td>
    <td align="right">       17.81</td>
    <td align="right">0.385108E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364552E+10</td>
    <td align="right">     3418.46</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
    <td align="right">0.332090E+09</td>
    <td align="right">      515.21</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880163E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.473784E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.298755E+10</td>
    <td align="right">     3348.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.65</td>
    <td align="right">       13.33</td>
    <td align="right">0.320085E+09</td>
    <td align="right">      503.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.05</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112081E+11</td>
    <td align="right">    15137.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.10</td>
    <td align="right">       29.03</td>
    <td align="right">0.455189E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.50</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272417E+10</td>
    <td align="right">     2845.02</td>
    <td align="right">26-JAN-10:40</td>
    <td align="right">       18.90</td>
    <td align="right">       13.07</td>
    <td align="right">0.215726E+09</td>
    <td align="right">      325.43</td>
    <td align="right">26-JAN-10:50</td>
    <td align="right">       19.30</td>
    <td align="right">       13.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.316825E+10</td>
    <td align="right">     4149.00</td>
    <td align="right">23-FEB-10:30</td>
    <td align="right">       22.35</td>
    <td align="right">       14.31</td>
    <td align="right">0.212724E+09</td>
    <td align="right">      347.87</td>
    <td align="right">21-FEB-10:09</td>
    <td align="right">       19.75</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510856E+10</td>
    <td align="right">     8554.35</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.276055E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       25.50</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703840E+10</td>
    <td align="right">    13437.94</td>
    <td align="right">16-APR-09:51</td>
    <td align="right">       35.00</td>
    <td align="right">       21.62</td>
    <td align="right">0.253899E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       28.65</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908143E+10</td>
    <td align="right">    13692.59</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">       35.10</td>
    <td align="right">       21.75</td>
    <td align="right">0.276746E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       37.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.886843E+10</td>
    <td align="right">    13166.33</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       37.37</td>
    <td align="right">       25.14</td>
    <td align="right">0.275547E+09</td>
    <td align="right">      349.78</td>
    <td align="right">12-JUN-09:50</td>
    <td align="right">       39.75</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.823162E+10</td>
    <td align="right">    13356.46</td>
    <td align="right">02-JUL-10:21</td>
    <td align="right">       35.75</td>
    <td align="right">       26.21</td>
    <td align="right">0.256591E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.805860E+10</td>
    <td align="right">    11206.97</td>
    <td align="right">06-AUG-10:12</td>
    <td align="right">       32.70</td>
    <td align="right">       25.40</td>
    <td align="right">0.287699E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.700305E+10</td>
    <td align="right">    13085.37</td>
    <td align="right">24-SEP-09:42</td>
    <td align="right">       30.85</td>
    <td align="right">       25.26</td>
    <td align="right">0.254971E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.633827E+10</td>
    <td align="right">    13504.10</td>
    <td align="right">01-OCT-09:42</td>
    <td align="right">       29.28</td>
    <td align="right">       19.24</td>
    <td align="right">0.262361E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-OCT-09:09</td>
    <td align="right">       23.95</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.442794E+10</td>
    <td align="right">     4927.84</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       23.40</td>
    <td align="right">       14.88</td>
    <td align="right">0.251141E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-NOV-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315055E+10</td>
    <td align="right">     3399.93</td>
    <td align="right">03-DEC-10:12</td>
    <td align="right">       19.27</td>
    <td align="right">       13.35</td>
    <td align="right">0.217191E+09</td>
    <td align="right">      346.55</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       19.25</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731993E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.304065E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272417E+10</td>
    <td align="right">     2845.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       13.07</td>
    <td align="right">0.212724E+09</td>
    <td align="right">      325.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.25</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.908143E+10</td>
    <td align="right">    13692.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.37</td>
    <td align="right">       26.21</td>
    <td align="right">0.287699E+09</td>
    <td align="right">      349.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.75</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.443580E+10</td>
    <td align="right">    10393.77</td>
    <td align="right">08-JAN-13:22</td>
    <td align="right">       21.20</td>
    <td align="right">       12.58</td>
    <td align="right">0.370818E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.531339E+10</td>
    <td align="right">    13049.90</td>
    <td align="right">20-FEB-13:43</td>
    <td align="right">       26.32</td>
    <td align="right">       13.42</td>
    <td align="right">0.349419E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       25.80</td>
    <td align="right">       14.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.892163E+10</td>
    <td align="right">    15532.62</td>
    <td align="right">12-MAR-13:42</td>
    <td align="right">       31.12</td>
    <td align="right">       19.30</td>
    <td align="right">0.438087E+09</td>
    <td align="right">      640.85</td>
    <td align="right">28-MAR-12:09</td>
    <td align="right">       33.22</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114142E+11</td>
    <td align="right">    16335.32</td>
    <td align="right">27-APR-12:00</td>
    <td align="right">       37.80</td>
    <td align="right">       21.34</td>
    <td align="right">0.407212E+09</td>
    <td align="right">      723.27</td>
    <td align="right">27-APR-12:09</td>
    <td align="right">       38.00</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142822E+11</td>
    <td align="right">    17748.55</td>
    <td align="right">03-MAY-16:50</td>
    <td align="right">       43.38</td>
    <td align="right">       21.12</td>
    <td align="right">0.449343E+09</td>
    <td align="right">      780.00</td>
    <td align="right">05-MAY-12:09</td>
    <td align="right">       41.65</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146761E+11</td>
    <td align="right">    18084.27</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">       44.10</td>
    <td align="right">       21.63</td>
    <td align="right">0.447262E+09</td>
    <td align="right">      793.69</td>
    <td align="right">12-JUN-12:09</td>
    <td align="right">       42.55</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135785E+11</td>
    <td align="right">    16451.70</td>
    <td align="right">07-JUL-12:00</td>
    <td align="right">       39.00</td>
    <td align="right">       24.76</td>
    <td align="right">0.411411E+09</td>
    <td align="right">      725.64</td>
    <td align="right">07-JUL-12:09</td>
    <td align="right">       39.13</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139879E+11</td>
    <td align="right">    15585.03</td>
    <td align="right">27-AUG-13:21</td>
    <td align="right">       35.30</td>
    <td align="right">       29.06</td>
    <td align="right">0.460366E+09</td>
    <td align="right">      675.11</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       35.75</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124606E+11</td>
    <td align="right">    16284.63</td>
    <td align="right">24-SEP-13:01</td>
    <td align="right">       34.68</td>
    <td align="right">       24.64</td>
    <td align="right">0.412404E+09</td>
    <td align="right">      709.54</td>
    <td align="right">29-SEP-12:09</td>
    <td align="right">       35.52</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127456E+11</td>
    <td align="right">    18361.98</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">       35.32</td>
    <td align="right">       19.92</td>
    <td align="right">0.430042E+09</td>
    <td align="right">      737.03</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       35.70</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.974310E+10</td>
    <td align="right">    17691.85</td>
    <td align="right">12-NOV-13:01</td>
    <td align="right">       27.78</td>
    <td align="right">       16.16</td>
    <td align="right">0.408448E+09</td>
    <td align="right">      615.67</td>
    <td align="right">09-NOV-13:09</td>
    <td align="right">       29.32</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.544856E+10</td>
    <td align="right">    16284.73</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.15</td>
    <td align="right">0.373715E+09</td>
    <td align="right">      549.51</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">       23.20</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127008E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.495853E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.443580E+10</td>
    <td align="right">    10393.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       12.58</td>
    <td align="right">0.349419E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146761E+11</td>
    <td align="right">    18361.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.10</td>
    <td align="right">       29.06</td>
    <td align="right">0.460366E+09</td>
    <td align="right">      793.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.55</td>
    <td align="right">       26.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265294E+10</td>
    <td align="right">     3275.30</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
    <td align="right">0.213023E+09</td>
    <td align="right">      338.68</td>
    <td align="right">31-JAN-16:40</td>
    <td align="right">       20.50</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314599E+10</td>
    <td align="right">     4803.27</td>
    <td align="right">21-FEB-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.64</td>
    <td align="right">0.202784E+09</td>
    <td align="right">      347.84</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">       26.30</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.526444E+10</td>
    <td align="right">     9135.77</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">0.261592E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       32.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703658E+10</td>
    <td align="right">    14447.50</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">       37.68</td>
    <td align="right">       18.09</td>
    <td align="right">0.249863E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       17.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.891217E+10</td>
    <td align="right">    14659.16</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">       42.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.275931E+09</td>
    <td align="right">      347.85</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       39.90</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.912597E+10</td>
    <td align="right">    14569.75</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">       42.13</td>
    <td align="right">       22.31</td>
    <td align="right">0.275420E+09</td>
    <td align="right">      348.58</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       44.60</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.818458E+10</td>
    <td align="right">    14603.13</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">       40.35</td>
    <td align="right">       26.44</td>
    <td align="right">0.256205E+09</td>
    <td align="right">      347.84</td>
    <td align="right">10-JUL-09:30</td>
    <td align="right">       33.55</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.805425E+10</td>
    <td align="right">    13957.21</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       36.20</td>
    <td align="right">       26.30</td>
    <td align="right">0.287284E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.705910E+10</td>
    <td align="right">    14205.99</td>
    <td align="right">24-SEP-15:41</td>
    <td align="right">       34.85</td>
    <td align="right">       25.17</td>
    <td align="right">0.254439E+09</td>
    <td align="right">      347.84</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635066E+10</td>
    <td align="right">    14931.11</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">       34.95</td>
    <td align="right">       20.16</td>
    <td align="right">0.258423E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       23.80</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467941E+10</td>
    <td align="right">     6258.34</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       29.55</td>
    <td align="right">       18.27</td>
    <td align="right">0.240217E+09</td>
    <td align="right">      347.84</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315943E+10</td>
    <td align="right">     3932.98</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       22.85</td>
    <td align="right">       13.53</td>
    <td align="right">0.211732E+09</td>
    <td align="right">      347.83</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736255E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.298691E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265294E+10</td>
    <td align="right">     3275.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.80</td>
    <td align="right">       11.16</td>
    <td align="right">0.202784E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.912597E+10</td>
    <td align="right">    14931.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.13</td>
    <td align="right">       26.44</td>
    <td align="right">0.287284E+09</td>
    <td align="right">      348.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.60</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288244E+10</td>
    <td align="right">     3498.41</td>
    <td align="right">26-JAN-14:40</td>
    <td align="right">       21.90</td>
    <td align="right">       13.71</td>
    <td align="right">0.331963E+09</td>
    <td align="right">      517.97</td>
    <td align="right">26-JAN-14:50</td>
    <td align="right">       21.75</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371442E+10</td>
    <td align="right">     4636.45</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.327363E+09</td>
    <td align="right">      549.48</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       25.98</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623913E+10</td>
    <td align="right">    10909.66</td>
    <td align="right">14-MAR-04:01</td>
    <td align="right">       20.78</td>
    <td align="right">       16.46</td>
    <td align="right">0.429460E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.841731E+10</td>
    <td align="right">    15183.38</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">       37.80</td>
    <td align="right">       18.16</td>
    <td align="right">0.399583E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-APR-09:09</td>
    <td align="right">       25.90</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111551E+11</td>
    <td align="right">    15535.46</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">       42.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.437250E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112677E+11</td>
    <td align="right">    15385.17</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">       43.10</td>
    <td align="right">       22.99</td>
    <td align="right">0.436795E+09</td>
    <td align="right">      589.66</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103529E+11</td>
    <td align="right">    15209.44</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       40.07</td>
    <td align="right">       26.56</td>
    <td align="right">0.405327E+09</td>
    <td align="right">      549.48</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">       39.20</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.981557E+10</td>
    <td align="right">    13897.26</td>
    <td align="right">13-AUG-12:12</td>
    <td align="right">       34.03</td>
    <td align="right">       28.28</td>
    <td align="right">0.454463E+09</td>
    <td align="right">      577.61</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.799240E+10</td>
    <td align="right">    12853.99</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">       24.67</td>
    <td align="right">       22.36</td>
    <td align="right">0.401414E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.689000E+10</td>
    <td align="right">    12912.21</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">       24.15</td>
    <td align="right">       20.56</td>
    <td align="right">0.407524E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-OCT-09:00</td>
    <td align="right">       25.70</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.489484E+10</td>
    <td align="right">     5146.99</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">       29.37</td>
    <td align="right">       17.81</td>
    <td align="right">0.379445E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329788E+10</td>
    <td align="right">     3500.12</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">       23.22</td>
    <td align="right">       13.40</td>
    <td align="right">0.329947E+09</td>
    <td align="right">      518.28</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.869196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.474053E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.288244E+10</td>
    <td align="right">     3498.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.78</td>
    <td align="right">       13.40</td>
    <td align="right">0.327363E+09</td>
    <td align="right">      517.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.75</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112677E+11</td>
    <td align="right">    15535.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.10</td>
    <td align="right">       28.28</td>
    <td align="right">0.454463E+09</td>
    <td align="right">      589.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257934E+10</td>
    <td align="right">     2968.10</td>
    <td align="right">26-JAN-10:00</td>
    <td align="right">       17.30</td>
    <td align="right">       12.75</td>
    <td align="right">0.156674E+09</td>
    <td align="right">      318.62</td>
    <td align="right">26-JAN-11:30</td>
    <td align="right">       20.55</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323166E+10</td>
    <td align="right">     4799.20</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.91</td>
    <td align="right">0.156486E+09</td>
    <td align="right">      338.72</td>
    <td align="right">22-FEB-11:20</td>
    <td align="right">       24.20</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554279E+10</td>
    <td align="right">    13293.80</td>
    <td align="right">12-MAR-10:12</td>
    <td align="right">       26.67</td>
    <td align="right">       17.45</td>
    <td align="right">0.202949E+09</td>
    <td align="right">      338.74</td>
    <td align="right">27-MAR-10:20</td>
    <td align="right">       26.43</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763705E+10</td>
    <td align="right">    15293.93</td>
    <td align="right">30-APR-09:51</td>
    <td align="right">       31.40</td>
    <td align="right">       16.13</td>
    <td align="right">0.187261E+09</td>
    <td align="right">      338.73</td>
    <td align="right">13-APR-07:49</td>
    <td align="right">       26.02</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.944607E+10</td>
    <td align="right">    14497.91</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">       35.10</td>
    <td align="right">       21.75</td>
    <td align="right">0.204304E+09</td>
    <td align="right">      346.61</td>
    <td align="right">03-MAY-08:00</td>
    <td align="right">       35.70</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.886065E+10</td>
    <td align="right">    13878.85</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       37.37</td>
    <td align="right">       25.14</td>
    <td align="right">0.203024E+09</td>
    <td align="right">      350.55</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.781438E+10</td>
    <td align="right">    13796.61</td>
    <td align="right">04-JUL-09:52</td>
    <td align="right">       35.20</td>
    <td align="right">       25.10</td>
    <td align="right">0.188987E+09</td>
    <td align="right">      338.73</td>
    <td align="right">10-JUL-14:09</td>
    <td align="right">       38.87</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733618E+10</td>
    <td align="right">    12467.91</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">       33.67</td>
    <td align="right">       28.20</td>
    <td align="right">0.210643E+09</td>
    <td align="right">      343.53</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">       34.80</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.638366E+10</td>
    <td align="right">    13578.73</td>
    <td align="right">24-SEP-09:42</td>
    <td align="right">       30.85</td>
    <td align="right">       25.26</td>
    <td align="right">0.186355E+09</td>
    <td align="right">      338.71</td>
    <td align="right">14-SEP-12:20</td>
    <td align="right">       33.00</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591474E+10</td>
    <td align="right">    13194.79</td>
    <td align="right">15-OCT-10:02</td>
    <td align="right">       29.07</td>
    <td align="right">       17.05</td>
    <td align="right">0.189929E+09</td>
    <td align="right">      338.73</td>
    <td align="right">24-OCT-10:09</td>
    <td align="right">       26.20</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416417E+10</td>
    <td align="right">     4996.21</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       24.50</td>
    <td align="right">       17.88</td>
    <td align="right">0.180117E+09</td>
    <td align="right">      338.73</td>
    <td align="right">03-NOV-10:20</td>
    <td align="right">       23.57</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282933E+10</td>
    <td align="right">     3483.67</td>
    <td align="right">03-DEC-10:32</td>
    <td align="right">       20.03</td>
    <td align="right">       13.66</td>
    <td align="right">0.155573E+09</td>
    <td align="right">      336.53</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.717400E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.222230E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257934E+10</td>
    <td align="right">     2968.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.30</td>
    <td align="right">       12.75</td>
    <td align="right">0.155573E+09</td>
    <td align="right">      318.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.944607E+10</td>
    <td align="right">    15293.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.37</td>
    <td align="right">       28.20</td>
    <td align="right">0.210643E+09</td>
    <td align="right">      350.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.522409E+10</td>
    <td align="right">     9601.23</td>
    <td align="right">12-JAN-13:40</td>
    <td align="right">       22.93</td>
    <td align="right">       13.80</td>
    <td align="right">0.384014E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.597979E+10</td>
    <td align="right">    16859.58</td>
    <td align="right">20-FEB-14:52</td>
    <td align="right">       26.30</td>
    <td align="right">       14.00</td>
    <td align="right">0.355254E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">       27.02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.912494E+10</td>
    <td align="right">    17428.34</td>
    <td align="right">12-MAR-13:32</td>
    <td align="right">       31.03</td>
    <td align="right">       19.24</td>
    <td align="right">0.439578E+09</td>
    <td align="right">      558.26</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       18.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102712E+11</td>
    <td align="right">    16636.60</td>
    <td align="right">02-APR-14:31</td>
    <td align="right">       33.57</td>
    <td align="right">       20.75</td>
    <td align="right">0.400249E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-APR-09:09</td>
    <td align="right">       25.90</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116055E+11</td>
    <td align="right">    15935.99</td>
    <td align="right">29-MAY-14:51</td>
    <td align="right">       41.30</td>
    <td align="right">       21.90</td>
    <td align="right">0.437127E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-09:30</td>
    <td align="right">       36.20</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113007E+11</td>
    <td align="right">    15637.88</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">       42.13</td>
    <td align="right">       22.31</td>
    <td align="right">0.436718E+09</td>
    <td align="right">      591.89</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       37.50</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105211E+11</td>
    <td align="right">    15351.97</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       40.07</td>
    <td align="right">       26.56</td>
    <td align="right">0.405289E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">       39.20</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103970E+11</td>
    <td align="right">    15753.73</td>
    <td align="right">13-AUG-13:32</td>
    <td align="right">       34.50</td>
    <td align="right">       28.32</td>
    <td align="right">0.454679E+09</td>
    <td align="right">      588.24</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.974266E+10</td>
    <td align="right">    16631.52</td>
    <td align="right">24-SEP-13:01</td>
    <td align="right">       34.68</td>
    <td align="right">       24.64</td>
    <td align="right">0.402278E+09</td>
    <td align="right">      576.80</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       35.37</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109021E+11</td>
    <td align="right">    18166.00</td>
    <td align="right">15-OCT-12:41</td>
    <td align="right">       32.60</td>
    <td align="right">       18.68</td>
    <td align="right">0.415841E+09</td>
    <td align="right">      602.96</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       36.30</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924539E+10</td>
    <td align="right">    16463.24</td>
    <td align="right">11-NOV-13:12</td>
    <td align="right">       28.57</td>
    <td align="right">       16.90</td>
    <td align="right">0.403762E+09</td>
    <td align="right">      568.23</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">       28.30</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.591257E+10</td>
    <td align="right">    12008.21</td>
    <td align="right">03-DEC-13:02</td>
    <td align="right">       24.08</td>
    <td align="right">       14.15</td>
    <td align="right">0.379010E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110227E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.491380E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.522409E+10</td>
    <td align="right">     9601.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.93</td>
    <td align="right">       13.80</td>
    <td align="right">0.355254E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116055E+11</td>
    <td align="right">    18166.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.13</td>
    <td align="right">       28.32</td>
    <td align="right">0.454679E+09</td>
    <td align="right">      602.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.20</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253372E+10</td>
    <td align="right">     3952.30</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">       20.95</td>
    <td align="right">       11.19</td>
    <td align="right">0.213309E+09</td>
    <td align="right">      343.06</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328525E+10</td>
    <td align="right">     7639.10</td>
    <td align="right">20-FEB-16:12</td>
    <td align="right">       25.27</td>
    <td align="right">       14.28</td>
    <td align="right">0.203644E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       26.40</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579279E+10</td>
    <td align="right">    14706.94</td>
    <td align="right">12-MAR-16:12</td>
    <td align="right">       31.07</td>
    <td align="right">       19.85</td>
    <td align="right">0.262925E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-MAR-14:00</td>
    <td align="right">       30.80</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773065E+10</td>
    <td align="right">    16688.26</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">       37.80</td>
    <td align="right">       18.16</td>
    <td align="right">0.249287E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.941075E+10</td>
    <td align="right">    15666.03</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">       42.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.275228E+09</td>
    <td align="right">      352.46</td>
    <td align="right">03-MAY-15:00</td>
    <td align="right">       44.30</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.919273E+10</td>
    <td align="right">    15393.58</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">       42.13</td>
    <td align="right">       22.31</td>
    <td align="right">0.275412E+09</td>
    <td align="right">      402.51</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">       39.50</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.788870E+10</td>
    <td align="right">    14972.01</td>
    <td align="right">02-JUL-16:32</td>
    <td align="right">       40.33</td>
    <td align="right">       26.48</td>
    <td align="right">0.254448E+09</td>
    <td align="right">      347.84</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">       39.20</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.745637E+10</td>
    <td align="right">    14574.51</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       36.20</td>
    <td align="right">       26.30</td>
    <td align="right">0.284710E+09</td>
    <td align="right">      352.11</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       34.20</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656021E+10</td>
    <td align="right">    14915.46</td>
    <td align="right">24-SEP-15:41</td>
    <td align="right">       34.85</td>
    <td align="right">       25.17</td>
    <td align="right">0.250372E+09</td>
    <td align="right">      347.84</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">       28.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.609365E+10</td>
    <td align="right">    14742.15</td>
    <td align="right">15-OCT-14:41</td>
    <td align="right">       32.65</td>
    <td align="right">       19.17</td>
    <td align="right">0.251148E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-OCT-13:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450869E+10</td>
    <td align="right">     6779.56</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       29.55</td>
    <td align="right">       18.27</td>
    <td align="right">0.234273E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       29.90</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285671E+10</td>
    <td align="right">     4449.76</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       22.85</td>
    <td align="right">       13.53</td>
    <td align="right">0.209763E+09</td>
    <td align="right">      347.84</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       23.40</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733102E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296452E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253372E+10</td>
    <td align="right">     3952.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.95</td>
    <td align="right">       11.19</td>
    <td align="right">0.203644E+09</td>
    <td align="right">      343.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.941075E+10</td>
    <td align="right">    16688.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.13</td>
    <td align="right">       26.48</td>
    <td align="right">0.284710E+09</td>
    <td align="right">      402.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.30</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">       30.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">       32.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">       29.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       28.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
