    <td align="right">        0.00</td>
    <td align="right">      274.73</td>
    <td align="right">17-JUN-20:30</td>
    <td align="right">       38.25</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      277.69</td>
    <td align="right">02-JUL-11:50</td>
    <td align="right">       35.46</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.96</td>
    <td align="right">06-AUG-09:00</td>
    <td align="right">       44.40</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.31</td>
    <td align="right">24-SEP-13:52</td>
    <td align="right">       20.31</td>
    <td align="right">08-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.83</td>
    <td align="right">15-OCT-12:00</td>
    <td align="right">       71.40</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.02</td>
    <td align="right">12-NOV-12:30</td>
    <td align="right">      111.56</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.78</td>
    <td align="right">24-DEC-13:43</td>
    <td align="right">      240.46</td>
    <td align="right">31-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      506.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.34</td>
    <td align="right">08-JAN-14:20</td>
    <td align="right">      330.34</td>
    <td align="right">15-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.54</td>
    <td align="right">19-FEB-15:10</td>
    <td align="right">      453.42</td>
    <td align="right">09-FEB-22:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.25</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">      919.81</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      703.14</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">      122.42</td>
    <td align="right">22-APR-18:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1158.20</td>
    <td align="right">28-MAY-15:04</td>
    <td align="right">       92.77</td>
    <td align="right">15-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.09</td>
    <td align="right">17-JUN-20:10</td>
    <td align="right">       73.56</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      588.60</td>
    <td align="right">02-JUL-12:00</td>
    <td align="right">       74.61</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.72</td>
    <td align="right">06-AUG-09:00</td>
    <td align="right">       89.82</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.43</td>
    <td align="right">24-SEP-14:30</td>
    <td align="right">       33.67</td>
    <td align="right">08-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.29</td>
    <td align="right">15-OCT-12:30</td>
    <td align="right">      146.03</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.02</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">      233.78</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.73</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">      509.92</td>
    <td align="right">29-DEC-24:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1158.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">      919.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      805.43</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.16</td>
    <td align="right">08-JAN-14:20</td>
    <td align="right">      215.64</td>
    <td align="right">15-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.43</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.37</td>
    <td align="right">19-FEB-15:10</td>
    <td align="right">      300.49</td>
    <td align="right">18-FEB-05:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      335.69</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">      608.85</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      805.43</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.77</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">       98.82</td>
    <td align="right">02-APR-08:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.18</td>
    <td align="right">28-MAY-14:24</td>
    <td align="right">       63.89</td>
    <td align="right">15-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.43</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.87</td>
    <td align="right">17-JUN-20:10</td>
    <td align="right">       47.56</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      805.43</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.28</td>
    <td align="right">02-JUL-11:56</td>
    <td align="right">       47.74</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.08</td>
    <td align="right">06-AUG-14:20</td>
    <td align="right">       59.65</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.43</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.30</td>
    <td align="right">24-SEP-14:30</td>
    <td align="right">       20.00</td>
    <td align="right">08-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.43</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      282.13</td>
    <td align="right">15-OCT-13:30</td>
    <td align="right">       94.73</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      805.43</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.14</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">      154.36</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      805.43</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.84</td>
    <td align="right">24-DEC-14:30</td>
    <td align="right">      334.16</td>
    <td align="right">29-DEC-24:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      458.31</td>
    <td align="right">22-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">      462.94</td>
    <td align="right">18-FEB-05:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.57</td>
    <td align="right">26-MAR-14:58</td>
    <td align="right">      977.35</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">      131.23</td>
    <td align="right">22-APR-18:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1159.69</td>
    <td align="right">28-MAY-15:04</td>
    <td align="right">       96.81</td>
    <td align="right">15-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      622.30</td>
    <td align="right">17-JUN-20:10</td>
    <td align="right">       72.98</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.60</td>
    <td align="right">02-JUL-11:58</td>
    <td align="right">       74.46</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.84</td>
    <td align="right">06-AUG-09:00</td>
    <td align="right">       91.07</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      311.02</td>
    <td align="right">24-SEP-14:24</td>
    <td align="right">       33.89</td>
    <td align="right">08-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.62</td>
    <td align="right">15-OCT-12:53</td>
    <td align="right">      147.99</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.75</td>
    <td align="right">12-NOV-14:36</td>
    <td align="right">      246.77</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.37</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">      743.91</td>
    <td align="right">31-DEC-14:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1159.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      977.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">08-JAN-13:53</td>
    <td align="right">      219.15</td>
    <td align="right">15-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.53</td>
    <td align="right">19-FEB-13:10</td>
    <td align="right">      300.70</td>
    <td align="right">18-FEB-05:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.29</td>
    <td align="right">26-MAR-13:00</td>
    <td align="right">      637.61</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.27</td>
    <td align="right">15-APR-17:07</td>
    <td align="right">       77.06</td>
    <td align="right">22-APR-18:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.82</td>
    <td align="right">28-MAY-14:24</td>
    <td align="right">       69.55</td>
    <td align="right">15-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      425.53</td>
    <td align="right">17-JUN-20:10</td>
    <td align="right">       51.01</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.08</td>
    <td align="right">02-JUL-12:00</td>
    <td align="right">       47.43</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">06-AUG-09:00</td>
    <td align="right">       59.76</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.40</td>
    <td align="right">24-SEP-13:50</td>
    <td align="right">       19.44</td>
    <td align="right">08-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      322.66</td>
    <td align="right">15-OCT-12:10</td>
    <td align="right">       95.05</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.93</td>
    <td align="right">12-NOV-12:40</td>
    <td align="right">      156.22</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.68</td>
    <td align="right">24-DEC-13:23</td>
    <td align="right">      356.03</td>
    <td align="right">31-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">      637.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.40</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">      500.60</td>
    <td align="right">15-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.79</td>
    <td align="right">19-FEB-14:52</td>
    <td align="right">      741.81</td>
    <td align="right">09-FEB-22:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      554.76</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">     1515.82</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.20</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">      198.76</td>
    <td align="right">22-APR-18:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1497.85</td>
    <td align="right">28-MAY-14:51</td>
    <td align="right">      107.81</td>
    <td align="right">13-MAY-04:02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      728.25</td>
    <td align="right">17-JUN-20:30</td>
    <td align="right">      113.41</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      761.65</td>
    <td align="right">02-JUL-12:00</td>
    <td align="right">       96.37</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.39</td>
    <td align="right">06-AUG-14:00</td>
    <td align="right">      104.42</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.52</td>
    <td align="right">24-SEP-14:10</td>
    <td align="right">       44.02</td>
    <td align="right">08-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      499.47</td>
    <td align="right">15-OCT-12:20</td>
    <td align="right">      208.91</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.68</td>
    <td align="right">12-NOV-14:10</td>
    <td align="right">      374.92</td>
    <td align="right">28-NOV-05:04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.88</td>
    <td align="right">24-DEC-13:52</td>
    <td align="right">      820.36</td>
    <td align="right">29-DEC-24:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1497.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1515.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">08-JAN-14:52</td>
    <td align="right">      584.08</td>
    <td align="right">15-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.23</td>
    <td align="right">19-FEB-14:52</td>
    <td align="right">      910.56</td>
    <td align="right">09-FEB-22:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.11</td>
    <td align="right">26-MAR-14:42</td>
    <td align="right">     1869.62</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1125.58</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">      238.58</td>
    <td align="right">22-APR-18:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1854.82</td>
    <td align="right">28-MAY-14:51</td>
    <td align="right">      158.59</td>
    <td align="right">15-MAY-04:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      900.39</td>
    <td align="right">03-JUN-17:02</td>
    <td align="right">      153.03</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      936.49</td>
    <td align="right">02-JUL-11:40</td>
    <td align="right">      117.45</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.84</td>
    <td align="right">06-AUG-14:00</td>
    <td align="right">      131.99</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.77</td>
    <td align="right">24-SEP-14:10</td>
    <td align="right">       40.49</td>
    <td align="right">08-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.54</td>
    <td align="right">15-OCT-12:30</td>
    <td align="right">      249.44</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.91</td>
    <td align="right">12-NOV-13:41</td>
    <td align="right">      441.35</td>
    <td align="right">28-NOV-05:04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.51</td>
    <td align="right">24-DEC-13:52</td>
    <td align="right">      978.55</td>
    <td align="right">29-DEC-24:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1854.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1869.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      700.06</td>
    <td align="right">22-JAN-14:40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.31</td>
    <td align="right">19-FEB-23:00</td>
    <td align="right">      848.87</td>
    <td align="right">09-FEB-22:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      334.82</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">     1291.19</td>
    <td align="right">24-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1037.74</td>
    <td align="right">15-APR-17:01</td>
    <td align="right">      150.72</td>
    <td align="right">10-APR-04:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1583.16</td>
    <td align="right">28-MAY-15:10</td>
    <td align="right">      121.16</td>
    <td align="right">13-MAY-04:02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      966.96</td>
    <td align="right">17-JUN-20:50</td>
    <td align="right">      131.63</td>
    <td align="right">18-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.41</td>
    <td align="right">02-JUL-10:52</td>
    <td align="right">       88.81</td>
    <td align="right">19-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      580.51</td>
    <td align="right">06-AUG-08:42</td>
    <td align="right">      143.01</td>
    <td align="right">15-AUG-24:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.33</td>
    <td align="right">24-SEP-14:00</td>
    <td align="right">       24.62</td>
    <td align="right">09-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.58</td>
    <td align="right">15-OCT-11:51</td>
    <td align="right">      217.82</td>
    <td align="right">12-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.56</td>
    <td align="right">12-NOV-15:00</td>
    <td align="right">      331.93</td>
    <td align="right">28-NOV-05:53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.59</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">     1115.92</td>
    <td align="right">31-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1583.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1291.19</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    51827.61</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5293.35</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    55062.23</td>
    <td align="right">27-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     6352.02</td>
    <td align="right">    20991.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    61154.54</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    61445.35</td>
    <td align="right">07-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    60658.92</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    21639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    55803.20</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    31487.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    54366.57</td>
    <td align="right">19-JUL-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    57753.02</td>
    <td align="right">24-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    57218.88</td>
    <td align="right">07-SEP-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    60641.72</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    57244.32</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     7410.69</td>
    <td align="right">    24490.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    53147.10</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5293.35</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    51827.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    61445.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    31487.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6920.65</td>
    <td align="right">08-JAN-15:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10354.09</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    17034.98</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    20258.55</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    22505.79</td>
    <td align="right">01-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    23097.93</td>
    <td align="right">08-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20175.18</td>
    <td align="right">10-JUL-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18175.29</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16928.85</td>
    <td align="right">26-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17473.68</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11800.82</td>
    <td align="right">09-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7191.29</td>
    <td align="right">03-DEC-13:57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6920.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    23097.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.41</td>
    <td align="right">       52.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2230.12</td>
    <td align="right">26-JAN-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3370.92</td>
    <td align="right">23-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5373.19</td>
    <td align="right">29-MAR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8325.34</td>
    <td align="right">17-APR-04:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9459.73</td>
    <td align="right">30-MAY-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9125.68</td>
    <td align="right">14-JUN-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10977.91</td>
    <td align="right">05-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9081.47</td>
    <td align="right">07-AUG-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8566.72</td>
    <td align="right">18-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6288.61</td>
    <td align="right">02-OCT-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3611.30</td>
    <td align="right">04-NOV-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2471.13</td>
    <td align="right">01-DEC-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2230.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10977.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.18</td>
    <td align="right">      123.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3906.70</td>
    <td align="right">14-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      401.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4372.93</td>
    <td align="right">24-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5634.42</td>
    <td align="right">30-MAR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8389.80</td>
    <td align="right">28-APR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9613.68</td>
    <td align="right">18-MAY-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10701.44</td>
    <td align="right">27-JUN-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10411.11</td>
    <td align="right">21-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10920.48</td>
    <td align="right">19-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10956.95</td>
    <td align="right">05-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7859.60</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4726.74</td>
    <td align="right">01-NOV-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3798.95</td>
    <td align="right">01-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3798.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10956.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.54</td>
    <td align="right">      401.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12707.20</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     9709.25</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34354.85</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     6352.02</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    40382.18</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    40485.23</td>
    <td align="right">05-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    39656.19</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    39248.63</td>
    <td align="right">28-JUN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    39083.22</td>
    <td align="right">19-JUL-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    39508.36</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    39424.94</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    40779.30</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    36173.12</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     7410.69</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    32155.12</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5293.35</td>
    <td align="right">    15874.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12707.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    40779.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6035.01</td>
    <td align="right">     9709.25</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12460.08</td>
    <td align="right">26-JAN-16:20</td>
    <td align="right">     6035.01</td>
    <td align="right">     9709.25</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    17992.02</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">     6198.29</td>
    <td align="right">     9709.25</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    45918.43</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    47825.38</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    47820.14</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    47405.40</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    47224.45</td>
    <td align="right">11-JUL-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    48025.64</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    47721.14</td>
    <td align="right">25-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    47677.41</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    21788.70</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     5394.03</td>
    <td align="right">    15874.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13959.79</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">     6035.01</td>
    <td align="right">     9709.25</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12460.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5394.03</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    48025.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6198.29</td>
    <td align="right">     9709.25</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4017.85</td>
    <td align="right">26-JAN-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5147.32</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12999.32</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">      781.12</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18117.75</td>
    <td align="right">16-APR-15:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    18956.51</td>
    <td align="right">28-MAY-15:41</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1236.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18836.39</td>
    <td align="right">11-JUN-16:11</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18360.94</td>
    <td align="right">04-JUL-16:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17741.15</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15023.54</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     2008.59</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13800.21</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5679.33</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4026.43</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4017.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      781.12</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18956.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1236.97</td>
    <td align="right">       15.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3057.62</td>
    <td align="right">26-JAN-14:10</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4627.28</td>
    <td align="right">23-FEB-10:40</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8600.78</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">      494.51</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15270.40</td>
    <td align="right">16-APR-09:51</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15516.97</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14907.87</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14807.45</td>
    <td align="right">16-JUL-10:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14059.05</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11340.78</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14889.24</td>
    <td align="right">01-OCT-10:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4787.56</td>
    <td align="right">09-NOV-10:30</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3428.90</td>
    <td align="right">03-DEC-11:02</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3057.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.94</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15516.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.49</td>
    <td align="right">        6.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9562.65</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    19762.00</td>
    <td align="right">20-FEB-14:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    18882.02</td>
    <td align="right">12-MAR-13:42</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19302.65</td>
    <td align="right">16-APR-14:31</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19319.18</td>
    <td align="right">29-MAY-14:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      722.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    19039.03</td>
    <td align="right">11-JUN-15:31</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18622.31</td>
    <td align="right">04-JUL-15:31</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      275.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18599.96</td>
    <td align="right">13-AUG-12:12</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    19299.85</td>
    <td align="right">24-SEP-13:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    22152.64</td>
    <td align="right">01-OCT-12:11</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    21031.17</td>
    <td align="right">05-NOV-13:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11319.74</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9562.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    22152.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      722.43</td>
    <td align="right">       17.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4056.51</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8884.04</td>
    <td align="right">20-FEB-16:12</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12414.02</td>
    <td align="right">12-MAR-16:22</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17313.76</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    18067.28</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      687.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    17805.71</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17069.20</td>
    <td align="right">02-JUL-16:31</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16409.12</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16314.42</td>
    <td align="right">24-SEP-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17115.15</td>
    <td align="right">09-OCT-14:51</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7109.38</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4513.62</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4056.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18067.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      687.37</td>
    <td align="right">       19.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3348.70</td>
    <td align="right">26-JAN-14:10</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3711.63</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10302.56</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12303.56</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">      892.71</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14952.16</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15029.69</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15137.09</td>
    <td align="right">02-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1115.88</td>
    <td align="right">     5019.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14692.80</td>
    <td align="right">27-AUG-16:42</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12290.35</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.30</td>
    <td align="right">     4517.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12330.26</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5038.96</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3418.46</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3348.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      682.27</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15137.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.67</td>
    <td align="right">       50.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2845.02</td>
    <td align="right">26-JAN-10:40</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4149.00</td>
    <td align="right">23-FEB-10:30</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8554.35</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13437.94</td>
    <td align="right">16-APR-09:51</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13692.59</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13166.33</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13356.46</td>
    <td align="right">02-JUL-10:21</td>
    <td align="right">      339.13</td>
    <td align="right">      575.91</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11206.97</td>
    <td align="right">06-AUG-10:12</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13085.37</td>
    <td align="right">24-SEP-09:42</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13504.10</td>
    <td align="right">01-OCT-09:42</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4927.84</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3399.93</td>
    <td align="right">03-DEC-10:12</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2845.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.94</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13692.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      827.22</td>
    <td align="right">     1295.79</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.25</td>
    <td align="right">       33.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10393.77</td>
    <td align="right">08-JAN-13:22</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13049.90</td>
    <td align="right">20-FEB-13:43</td>
    <td align="right">      267.84</td>
    <td align="right">      454.84</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15532.62</td>
    <td align="right">12-MAR-13:42</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16335.32</td>
    <td align="right">27-APR-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11973.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17748.55</td>
    <td align="right">03-MAY-16:50</td>
    <td align="right">      401.76</td>
    <td align="right">     1137.11</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16444.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18084.27</td>
    <td align="right">07-JUN-17:00</td>
    <td align="right">      401.76</td>
    <td align="right">     1137.11</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16839.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16451.70</td>
    <td align="right">07-JUL-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13150.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15585.03</td>
    <td align="right">27-AUG-13:21</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16284.63</td>
    <td align="right">24-SEP-13:01</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18361.98</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    17691.85</td>
    <td align="right">12-NOV-13:01</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16284.73</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10393.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.84</td>
    <td align="right">      454.84</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18361.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16839.02</td>
    <td align="right">       61.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3275.30</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4803.27</td>
    <td align="right">21-FEB-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9135.77</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.24</td>
    <td align="right">     3389.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14447.50</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14659.16</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14569.75</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14603.13</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">      423.88</td>
    <td align="right">      719.84</td>
    <td align="right">     3177.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13957.21</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14205.99</td>
    <td align="right">24-SEP-15:41</td>
    <td align="right">      381.49</td>
    <td align="right">      647.85</td>
    <td align="right">     2859.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14931.11</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6258.34</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3932.98</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3275.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      503.89</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14931.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">     3389.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.81</td>
    <td align="right">       34.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3498.41</td>
    <td align="right">26-JAN-14:40</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4636.45</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10909.66</td>
    <td align="right">14-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1562.24</td>
    <td align="right">     4685.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15183.38</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">      669.60</td>
    <td align="right">     1137.11</td>
    <td align="right">     5019.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15535.46</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      989.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15385.17</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15209.44</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      781.12</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13897.26</td>
    <td align="right">13-AUG-12:12</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12853.99</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12912.21</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5146.99</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3500.12</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3498.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      682.27</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15535.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     2046.80</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      989.05</td>
    <td align="right">       81.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2968.10</td>
    <td align="right">26-JAN-10:00</td>
    <td align="right">      805.43</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4799.20</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">      805.43</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13293.80</td>
    <td align="right">12-MAR-10:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15293.93</td>
    <td align="right">30-APR-09:51</td>
    <td align="right">      339.13</td>
    <td align="right">      575.91</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14497.91</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13878.85</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13796.61</td>
    <td align="right">04-JUL-09:52</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12467.91</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13578.73</td>
    <td align="right">24-SEP-09:42</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13194.79</td>
    <td align="right">15-OCT-10:02</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4996.21</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">      805.43</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3483.67</td>
    <td align="right">03-DEC-10:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2968.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15293.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.43</td>
    <td align="right">     1295.79</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.78</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9601.23</td>
    <td align="right">12-JAN-13:40</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16859.58</td>
    <td align="right">20-FEB-14:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    17428.34</td>
    <td align="right">12-MAR-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16636.60</td>
    <td align="right">02-APR-14:31</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      345.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15935.99</td>
    <td align="right">29-MAY-14:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      616.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15637.88</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15351.97</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      781.12</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15753.73</td>
    <td align="right">13-AUG-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16631.52</td>
    <td align="right">24-SEP-13:01</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18166.00</td>
    <td align="right">15-OCT-12:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16463.24</td>
    <td align="right">11-NOV-13:12</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12008.21</td>
    <td align="right">03-DEC-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">      454.84</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9601.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      454.84</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18166.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1272.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      616.78</td>
    <td align="right">       14.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3952.30</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7639.10</td>
    <td align="right">20-FEB-16:12</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14706.94</td>
    <td align="right">12-MAR-16:12</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16688.26</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">      423.88</td>
    <td align="right">      719.84</td>
    <td align="right">     3177.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15666.03</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15393.58</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14972.01</td>
    <td align="right">02-JUL-16:32</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14574.51</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14915.46</td>
    <td align="right">24-SEP-15:41</td>
    <td align="right">      381.49</td>
    <td align="right">      647.85</td>
    <td align="right">     2859.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14742.15</td>
    <td align="right">15-OCT-14:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6779.56</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4449.76</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3952.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16688.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">     1295.71</td>
    <td align="right">     3177.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.36</td>
    <td align="right">       16.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188971E+12</td>
    <td align="right">   169419.16</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.105559E+11</td>
    <td align="right">    25070.51</td>
    <td align="right">03-JAN-05:49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171115E+12</td>
    <td align="right">   152902.28</td>
    <td align="right">22-FEB-13:00</td>
    <td align="right">0.667775E+10</td>
    <td align="right">    20675.45</td>
    <td align="right">02-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213168E+12</td>
    <td align="right">   208634.24</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">0.642046E+10</td>
    <td align="right">     9722.86</td>
    <td align="right">01-MAR-12:39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238890E+12</td>
    <td align="right">   250936.80</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">0.577489E+10</td>
    <td align="right">     9588.84</td>
    <td align="right">03-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305925E+12</td>
    <td align="right">   286403.95</td>
    <td align="right">03-MAY-15:09</td>
    <td align="right">0.566832E+10</td>
    <td align="right">     9391.96</td>
    <td align="right">04-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323599E+12</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">0.524794E+10</td>
    <td align="right">     9122.93</td>
    <td align="right">07-JUN-15:39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318279E+12</td>
    <td align="right">   274832.52</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.536599E+10</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.322057E+12</td>
    <td align="right">   270045.04</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">0.539580E+10</td>
    <td align="right">     9120.05</td>
    <td align="right">30-AUG-15:39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271699E+12</td>
    <td align="right">   250847.57</td>
    <td align="right">14-SEP-15:09</td>
    <td align="right">0.542202E+10</td>
    <td align="right">     9197.00</td>
    <td align="right">28-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229903E+12</td>
    <td align="right">   231518.43</td>
    <td align="right">03-OCT-15:09</td>
    <td align="right">0.592818E+10</td>
    <td align="right">     9506.85</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193179E+12</td>
    <td align="right">   172473.15</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">0.615725E+10</td>
    <td align="right">     9708.35</td>
    <td align="right">30-NOV-12:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184030E+12</td>
    <td align="right">   144284.21</td>
    <td align="right">21-DEC-08:09</td>
    <td align="right">0.793579E+10</td>
    <td align="right">    25070.51</td>
    <td align="right">21-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296081E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.765503E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171115E+12</td>
    <td align="right">   144284.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.524794E+10</td>
    <td align="right">     2003.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323599E+12</td>
    <td align="right">   299756.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105559E+11</td>
    <td align="right">    25070.51</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469510E+11</td>
    <td align="right">0.217329E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.283919E+10</td>
    <td align="right">0.720122E+10</td>
    <td align="right"> 12379738.55</td>
    <td align="right">0.203947E+11</td>
    <td align="right">0.212836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425883E+11</td>
    <td align="right">0.188069E+11</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.256962E+10</td>
    <td align="right">0.722047E+10</td>
    <td align="right"> 11196018.53</td>
    <td align="right">0.853264E+10</td>
    <td align="right">0.292743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.194888E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.108317E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">0.127979E+10</td>
    <td align="right">0.561745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452016E+11</td>
    <td align="right">0.175555E+11</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.273380E+10</td>
    <td align="right">0.148150E+11</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  8191873.88</td>
    <td align="right">0.923401E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487815E+11</td>
    <td align="right">0.169944E+11</td>
    <td align="right">0.701729E+11</td>
    <td align="right">0.290865E+10</td>
    <td align="right">0.189468E+11</td>
    <td align="right"> 12527703.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.148108E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485477E+11</td>
    <td align="right">0.158293E+11</td>
    <td align="right">0.691028E+11</td>
    <td align="right">0.286510E+10</td>
    <td align="right">0.193826E+11</td>
    <td align="right"> 12231773.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.167859E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454354E+11</td>
    <td align="right">0.166924E+11</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.277735E+10</td>
    <td align="right">0.162987E+11</td>
    <td align="right"> 12256434.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.169769E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.176159E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.166203E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.162428E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.452016E+11</td>
    <td align="right">0.182977E+11</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.273380E+10</td>
    <td align="right">0.141868E+11</td>
    <td align="right"> 11960504.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.125043E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469510E+11</td>
    <td align="right">0.202656E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.283919E+10</td>
    <td align="right">0.129846E+11</td>
    <td align="right"> 12379738.55</td>
    <td align="right">0.224982E+09</td>
    <td align="right">0.780692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.464022E+11</td>
    <td align="right">0.207403E+11</td>
    <td align="right">0.671301E+11</td>
    <td align="right">0.278802E+10</td>
    <td align="right">0.945766E+10</td>
    <td align="right"> 12059147.71</td>
    <td align="right">0.288187E+10</td>
    <td align="right">0.437670E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454354E+11</td>
    <td align="right">0.221385E+11</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.277735E+10</td>
    <td align="right">0.746039E+10</td>
    <td align="right"> 12256434.38</td>
    <td align="right">0.140261E+11</td>
    <td align="right">0.248858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562720E+12</td>
    <td align="right">0.226158E+12</td>
    <td align="right">0.816244E+12</td>
    <td align="right">0.337883E+11</td>
    <td align="right">0.155406E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.473483E+11</td>
    <td align="right">0.111900E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.425883E+11</td>
    <td align="right">0.158293E+11</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.256962E+10</td>
    <td align="right">0.720122E+10</td>
    <td align="right"> 11196018.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.212836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.221385E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.193826E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">0.203947E+11</td>
    <td align="right">0.169769E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
    <td align="right">HUMIDIFIER:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.388840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.666748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.748640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.592911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.642046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.577489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.566832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.539580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.592818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65590367.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.609166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.647739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616103E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.703892E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.388840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.666748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">     6687.56</td>
    <td align="right">12-JAN-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:09</td>
    <td align="right">   126617.85</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    49183.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    14385.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     8968.18</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        6.85</td>
    <td align="right">05-FEB-11:50</td>
    <td align="right">    62123.56</td>
    <td align="right">11-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    49183.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    14385.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">    17569.95</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">05-MAR-08:00</td>
    <td align="right">    23744.62</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    49183.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">17-APR-12:09</td>
    <td align="right">    24625.23</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">     1190.37</td>
    <td align="right">11-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    49183.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">08-MAY-12:09</td>
    <td align="right">    26920.96</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    49183.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">09-JUN-12:09</td>
    <td align="right">    41160.48</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    49183.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">06-JUL-12:09</td>
    <td align="right">    30093.27</td>
    <td align="right">20-JUL-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    49183.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">    27101.40</td>
    <td align="right">25-AUG-12:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49183.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">    20978.08</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    49183.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-OCT-07:19</td>
    <td align="right">    21922.94</td>
    <td align="right">02-OCT-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     9214.85</td>
    <td align="right">31-OCT-06:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    49183.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    14385.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">    12518.33</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    38034.39</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    49183.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    14385.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     7889.46</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">        6.85</td>
    <td align="right">03-DEC-10:20</td>
    <td align="right">    76957.70</td>
    <td align="right">23-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    49183.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14385.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2424.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6687.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    49183.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14385.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2424.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41160.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126617.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    28785.59</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    41514.55</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    88169.77</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   123417.04</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   156781.13</td>
    <td align="right">03-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   156077.77</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   148393.98</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   141626.83</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   129752.93</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   108775.36</td>
    <td align="right">03-OCT-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    56418.09</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    31770.33</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    28785.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   156781.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   169419.16</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     2305.06</td>
    <td align="right">     4633.39</td>
    <td align="right">        6.85</td>
    <td align="right">    52942.01</td>
    <td align="right">     1683.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   152902.28</td>
    <td align="right">22-FEB-13:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">     8763.54</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    40602.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   208634.24</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17569.95</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    88169.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   250936.80</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    24625.23</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   123417.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   286403.95</td>
    <td align="right">03-MAY-15:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    26728.30</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   156781.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   299756.66</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    41160.48</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   155701.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   274832.52</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    23544.01</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   148393.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   270045.04</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    26655.52</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   140495.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   250847.57</td>
    <td align="right">14-SEP-15:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    18313.81</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   129639.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   231518.43</td>
    <td align="right">03-OCT-15:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    20601.62</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   108022.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   172473.15</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    12518.33</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    56418.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   144284.21</td>
    <td align="right">21-DEC-08:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     2305.06</td>
    <td align="right">     4950.56</td>
    <td align="right">        6.85</td>
    <td align="right">    26434.89</td>
    <td align="right">     2738.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   144284.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2305.06</td>
    <td align="right">     4633.39</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1683.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   299756.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49183.02</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    41160.48</td>
    <td align="right">        6.85</td>
    <td align="right">    52942.01</td>
    <td align="right">   156781.13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {Maximum}[W]</td>
    <td align="right">HEATING:GAS {TIMESTAMP}</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {Maximum}[W]</td>
    <td align="right">WATERSYSTEMS:GAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23067.08</td>
    <td align="right">03-JAN-05:49</td>
    <td align="right">        0.00</td>
    <td align="right">     9804.12</td>
    <td align="right">19-JAN-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18672.02</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">     9798.57</td>
    <td align="right">01-FEB-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9722.86</td>
    <td align="right">01-MAR-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9588.84</td>
    <td align="right">03-APR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9391.96</td>
    <td align="right">04-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9122.93</td>
    <td align="right">07-JUN-15:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JUL-15:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9120.05</td>
    <td align="right">30-AUG-15:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9197.00</td>
    <td align="right">28-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9506.85</td>
    <td align="right">31-OCT-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5879.07</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9708.35</td>
    <td align="right">30-NOV-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23067.08</td>
    <td align="right">21-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9787.75</td>
    <td align="right">29-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2003.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23067.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9804.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.33</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.67</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.19</td>
    <td align="right">        2.33</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">       27.31</td>
    <td align="right">        7.67</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       26.78</td>
    <td align="right">        3.67</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       26.98</td>
    <td align="right">        7.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       26.50</td>
    <td align="right">        3.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.15</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.33</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.17</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.17</td>
    <td align="right">       26.94</td>
    <td align="right">       26.00</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       27.31</td>
    <td align="right">        7.67</td>
    <td align="right">       28.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.92</td>
    <td align="right">        5.67</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       27.84</td>
    <td align="right">       11.50</td>
    <td align="right">       28.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       27.06</td>
    <td align="right">        5.50</td>
    <td align="right">       28.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       27.34</td>
    <td align="right">       10.33</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       26.92</td>
    <td align="right">        6.33</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.11</td>
    <td align="right">        3.67</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.54</td>
    <td align="right">        2.67</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       70.33</td>
    <td align="right">       27.41</td>
    <td align="right">       46.00</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       27.92</td>
    <td align="right">       11.50</td>
    <td align="right">       28.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.04</td>
    <td align="right">        3.17</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       27.75</td>
    <td align="right">        5.00</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       27.40</td>
    <td align="right">        7.83</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       26.72</td>
    <td align="right">        3.50</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       27.04</td>
    <td align="right">        7.50</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       26.83</td>
    <td align="right">        4.50</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.36</td>
    <td align="right">        3.17</td>
    <td align="right">       28.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       28.59</td>
    <td align="right">        9.17</td>
    <td align="right">       28.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       28.18</td>
    <td align="right">        5.67</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.00</td>
    <td align="right">       27.44</td>
    <td align="right">       51.50</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       28.59</td>
    <td align="right">        9.17</td>
    <td align="right">       28.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.98</td>
    <td align="right">        1.17</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       28.29</td>
    <td align="right">        4.50</td>
    <td align="right">       28.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       28.05</td>
    <td align="right">        8.00</td>
    <td align="right">       28.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">       27.18</td>
    <td align="right">        6.00</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.52</td>
    <td align="right">        5.67</td>
    <td align="right">       28.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       27.14</td>
    <td align="right">        3.17</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.96</td>
    <td align="right">        1.83</td>
    <td align="right">       28.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.28</td>
    <td align="right">        4.17</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.83</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.17</td>
    <td align="right">       27.70</td>
    <td align="right">       34.50</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       28.29</td>
    <td align="right">        8.00</td>
    <td align="right">       28.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       26.15</td>
    <td align="right">        3.00</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.99</td>
    <td align="right">        1.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       26.25</td>
    <td align="right">        2.67</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.58</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.67</td>
    <td align="right">       25.84</td>
    <td align="right">        8.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       26.25</td>
    <td align="right">        3.00</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.30</td>
    <td align="right">        3.50</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       27.22</td>
    <td align="right">        8.17</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       26.57</td>
    <td align="right">        4.33</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.89</td>
    <td align="right">        6.33</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       26.41</td>
    <td align="right">        5.17</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       26.12</td>
    <td align="right">        3.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       26.78</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.17</td>
    <td align="right">       26.76</td>
    <td align="right">       32.67</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       27.30</td>
    <td align="right">        8.17</td>
    <td align="right">       28.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.83</td>
    <td align="right">       18.75</td>
    <td align="right">       18.83</td>
    <td align="right">       18.75</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.33</td>
    <td align="right">       19.47</td>
    <td align="right">        9.33</td>
    <td align="right">       19.47</td>
    <td align="right">        1.50</td>
    <td align="right">       27.68</td>
    <td align="right">        1.50</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       25.53</td>
    <td align="right">       12.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.17</td>
    <td align="right">       25.80</td>
    <td align="right">       42.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.67</td>
    <td align="right">       26.43</td>
    <td align="right">       51.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.83</td>
    <td align="right">       26.27</td>
    <td align="right">       51.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.33</td>
    <td align="right">       25.96</td>
    <td align="right">       36.00</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.67</td>
    <td align="right">       25.70</td>
    <td align="right">       39.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.83</td>
    <td align="right">       25.47</td>
    <td align="right">       52.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       25.60</td>
    <td align="right">       79.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">       20.21</td>
    <td align="right">        0.83</td>
    <td align="right">       20.21</td>
    <td align="right">       19.83</td>
    <td align="right">       26.11</td>
    <td align="right">       19.83</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">       19.69</td>
    <td align="right">       13.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.83</td>
    <td align="right">       27.66</td>
    <td align="right">        0.83</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.00</td>
    <td align="right">       19.23</td>
    <td align="right">       42.00</td>
    <td align="right">       19.23</td>
    <td align="right">      419.17</td>
    <td align="right">       25.89</td>
    <td align="right">      388.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.47</td>
    <td align="right">        0.17</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       20.21</td>
    <td align="right">       18.83</td>
    <td align="right">       20.21</td>
    <td align="right">       82.50</td>
    <td align="right">       27.68</td>
    <td align="right">       79.83</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.53</td>
    <td align="right">        3.17</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       27.37</td>
    <td align="right">        5.50</td>
    <td align="right">       28.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       27.01</td>
    <td align="right">        4.00</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       27.10</td>
    <td align="right">        4.50</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       26.54</td>
    <td align="right">        3.67</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       26.32</td>
    <td align="right">        2.17</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.43</td>
    <td align="right">        3.83</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       62.50</td>
    <td align="right">       27.03</td>
    <td align="right">       27.17</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       27.53</td>
    <td align="right">        5.50</td>
    <td align="right">       28.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.88</td>
    <td align="right">        0.83</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       26.72</td>
    <td align="right">        4.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.70</td>
    <td align="right">        8.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       26.47</td>
    <td align="right">        4.00</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       25.49</td>
    <td align="right">        2.67</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
