    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">       26.02</td>
    <td align="right">       21.17</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       26.72</td>
    <td align="right">        8.83</td>
    <td align="right">       27.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.60</td>
    <td align="right">        6.33</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.53</td>
    <td align="right">        8.83</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       26.75</td>
    <td align="right">        5.00</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       26.92</td>
    <td align="right">        6.00</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       26.48</td>
    <td align="right">        4.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       26.34</td>
    <td align="right">        1.50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.76</td>
    <td align="right">        1.83</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.00</td>
    <td align="right">       27.07</td>
    <td align="right">       34.67</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.76</td>
    <td align="right">        8.83</td>
    <td align="right">       28.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.86</td>
    <td align="right">        1.67</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.94</td>
    <td align="right">        3.00</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       27.30</td>
    <td align="right">        4.17</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.86</td>
    <td align="right">        5.83</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.73</td>
    <td align="right">        8.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       26.61</td>
    <td align="right">        5.33</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       25.98</td>
    <td align="right">        7.67</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       26.62</td>
    <td align="right">        3.33</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       26.86</td>
    <td align="right">       16.50</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       28.14</td>
    <td align="right">        6.83</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.74</td>
    <td align="right">        0.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       91.17</td>
    <td align="right">       26.71</td>
    <td align="right">       63.83</td>
    <td align="right">       27.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.73</td>
    <td align="right">        0.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       28.14</td>
    <td align="right">       16.50</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.79</td>
    <td align="right">        1.17</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.82</td>
    <td align="right">        4.33</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       27.60</td>
    <td align="right">        6.83</td>
    <td align="right">       28.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
    <td align="right">       26.24</td>
    <td align="right">       11.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       27.19</td>
    <td align="right">        4.33</td>
    <td align="right">       28.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       26.72</td>
    <td align="right">        3.00</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.08</td>
    <td align="right">        1.83</td>
    <td align="right">       28.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       28.21</td>
    <td align="right">        3.50</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.83</td>
    <td align="right">       27.09</td>
    <td align="right">       36.83</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
    <td align="right">       28.21</td>
    <td align="right">       11.83</td>
    <td align="right">       28.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.83</td>
    <td align="right">       23.10</td>
    <td align="right">       24.50</td>
    <td align="right">       23.69</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      174.83</td>
    <td align="right">       23.07</td>
    <td align="right">      101.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       96.83</td>
    <td align="right">       23.23</td>
    <td align="right">      279.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.67</td>
    <td align="right">       23.45</td>
    <td align="right">      351.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      455.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       23.12</td>
    <td align="right">      465.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.17</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">       23.27</td>
    <td align="right">      404.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       93.17</td>
    <td align="right">       23.22</td>
    <td align="right">      246.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.50</td>
    <td align="right">       23.11</td>
    <td align="right">       51.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      873.50</td>
    <td align="right">       23.13</td>
    <td align="right">     3803.17</td>
    <td align="right">       24.23</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      269.83</td>
    <td align="right">       23.45</td>
    <td align="right">      498.83</td>
    <td align="right">       24.41</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      464.67</td>
    <td align="right">       22.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      284.33</td>
    <td align="right">       22.95</td>
    <td align="right">       22.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.67</td>
    <td align="right">       23.23</td>
    <td align="right">      189.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">       23.59</td>
    <td align="right">      329.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.89</td>
    <td align="right">      490.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      503.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.17</td>
    <td align="right">       23.12</td>
    <td align="right">      464.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.17</td>
    <td align="right">       23.36</td>
    <td align="right">      367.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      184.50</td>
    <td align="right">       23.15</td>
    <td align="right">      131.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.33</td>
    <td align="right">       22.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1529.00</td>
    <td align="right">       22.92</td>
    <td align="right">     3474.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      464.67</td>
    <td align="right">       23.89</td>
    <td align="right">      503.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.83</td>
    <td align="right">       21.85</td>
    <td align="right">       24.00</td>
    <td align="right">       19.83</td>
    <td align="right">       24.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.83</td>
    <td align="right">       22.37</td>
    <td align="right">       25.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      217.83</td>
    <td align="right">       22.94</td>
    <td align="right">      179.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.00</td>
    <td align="right">       23.12</td>
    <td align="right">      333.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       24.51</td>
    <td align="right">      474.00</td>
    <td align="right">       24.30</td>
    <td align="right">        1.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.00</td>
    <td align="right">       23.61</td>
    <td align="right">      469.83</td>
    <td align="right">       24.24</td>
    <td align="right">        1.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       23.19</td>
    <td align="right">      472.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       23.18</td>
    <td align="right">      478.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.50</td>
    <td align="right">       22.90</td>
    <td align="right">      407.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      111.83</td>
    <td align="right">       22.99</td>
    <td align="right">      288.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.00</td>
    <td align="right">       22.72</td>
    <td align="right">       87.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.00</td>
    <td align="right">       22.04</td>
    <td align="right">       12.83</td>
    <td align="right">       20.33</td>
    <td align="right">       12.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2057.83</td>
    <td align="right">       22.35</td>
    <td align="right">     3252.33</td>
    <td align="right">       24.22</td>
    <td align="right">       40.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       21.85</td>
    <td align="right">       12.83</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.83</td>
    <td align="right">       24.51</td>
    <td align="right">      478.00</td>
    <td align="right">       24.34</td>
    <td align="right">       24.00</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.98</td>
    <td align="right">      110.33</td>
    <td align="right">       20.00</td>
    <td align="right">      110.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.00</td>
    <td align="right">       21.56</td>
    <td align="right">       45.33</td>
    <td align="right">       21.79</td>
    <td align="right">       27.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      298.83</td>
    <td align="right">       22.19</td>
    <td align="right">      146.50</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       99.50</td>
    <td align="right">       22.86</td>
    <td align="right">      346.67</td>
    <td align="right">       24.37</td>
    <td align="right">        9.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.50</td>
    <td align="right">       25.68</td>
    <td align="right">      463.00</td>
    <td align="right">       24.46</td>
    <td align="right">       33.50</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.67</td>
    <td align="right">       25.30</td>
    <td align="right">      463.00</td>
    <td align="right">       24.38</td>
    <td align="right">       30.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.33</td>
    <td align="right">       25.99</td>
    <td align="right">      471.33</td>
    <td align="right">       24.48</td>
    <td align="right">       52.67</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.00</td>
    <td align="right">       25.13</td>
    <td align="right">      456.83</td>
    <td align="right">       24.37</td>
    <td align="right">       35.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       97.17</td>
    <td align="right">       23.69</td>
    <td align="right">      375.00</td>
    <td align="right">       24.42</td>
    <td align="right">       32.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      198.50</td>
    <td align="right">       22.38</td>
    <td align="right">      235.83</td>
    <td align="right">       24.14</td>
    <td align="right">        1.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.00</td>
    <td align="right">       21.89</td>
    <td align="right">       61.33</td>
    <td align="right">       23.70</td>
    <td align="right">        3.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.17</td>
    <td align="right">       81.17</td>
    <td align="right">       20.08</td>
    <td align="right">       81.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2697.50</td>
    <td align="right">       21.97</td>
    <td align="right">     3256.33</td>
    <td align="right">       24.07</td>
    <td align="right">      417.83</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.67</td>
    <td align="right">       20.98</td>
    <td align="right">       45.33</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.99</td>
    <td align="right">      471.33</td>
    <td align="right">       24.48</td>
    <td align="right">      110.33</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.17</td>
    <td align="right">       78.00</td>
    <td align="right">       20.05</td>
    <td align="right">       78.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.17</td>
    <td align="right">       21.70</td>
    <td align="right">       61.17</td>
    <td align="right">       23.20</td>
    <td align="right">       15.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      217.00</td>
    <td align="right">       22.14</td>
    <td align="right">      234.83</td>
    <td align="right">       24.17</td>
    <td align="right">        1.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       91.00</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">       24.47</td>
    <td align="right">       24.33</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.00</td>
    <td align="right">       25.69</td>
    <td align="right">      461.83</td>
    <td align="right">       24.52</td>
    <td align="right">       48.67</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.50</td>
    <td align="right">       25.02</td>
    <td align="right">      449.50</td>
    <td align="right">       24.40</td>
    <td align="right">       35.17</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.83</td>
    <td align="right">       25.78</td>
    <td align="right">      449.50</td>
    <td align="right">       24.51</td>
    <td align="right">       62.33</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.00</td>
    <td align="right">       24.74</td>
    <td align="right">      433.67</td>
    <td align="right">       24.39</td>
    <td align="right">       42.83</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.67</td>
    <td align="right">       23.64</td>
    <td align="right">      373.17</td>
    <td align="right">       24.44</td>
    <td align="right">       39.17</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.67</td>
    <td align="right">       22.38</td>
    <td align="right">      300.67</td>
    <td align="right">       24.29</td>
    <td align="right">        8.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.17</td>
    <td align="right">       21.91</td>
    <td align="right">      117.33</td>
    <td align="right">       24.00</td>
    <td align="right">        1.83</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.00</td>
    <td align="right">       21.45</td>
    <td align="right">       52.67</td>
    <td align="right">       20.20</td>
    <td align="right">       52.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2523.00</td>
    <td align="right">       22.19</td>
    <td align="right">     3399.33</td>
    <td align="right">       24.22</td>
    <td align="right">      410.67</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.50</td>
    <td align="right">       21.17</td>
    <td align="right">       52.67</td>
    <td align="right">       20.05</td>
    <td align="right">        1.33</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.78</td>
    <td align="right">      461.83</td>
    <td align="right">       24.52</td>
    <td align="right">       78.00</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.17</td>
    <td align="right">       21.35</td>
    <td align="right">      148.67</td>
    <td align="right">       22.76</td>
    <td align="right">       56.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.83</td>
    <td align="right">       21.74</td>
    <td align="right">      163.33</td>
    <td align="right">       24.10</td>
    <td align="right">       18.83</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.00</td>
    <td align="right">       22.44</td>
    <td align="right">      251.67</td>
    <td align="right">       24.29</td>
    <td align="right">       10.50</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      103.17</td>
    <td align="right">       23.32</td>
    <td align="right">      361.00</td>
    <td align="right">       24.47</td>
    <td align="right">       19.83</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.67</td>
    <td align="right">       25.57</td>
    <td align="right">      458.17</td>
    <td align="right">       24.47</td>
    <td align="right">       35.00</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.33</td>
    <td align="right">       25.21</td>
    <td align="right">      461.00</td>
    <td align="right">       24.38</td>
    <td align="right">       29.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.17</td>
    <td align="right">       26.04</td>
    <td align="right">      471.00</td>
    <td align="right">       24.48</td>
    <td align="right">       54.17</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.83</td>
    <td align="right">       25.24</td>
    <td align="right">      456.33</td>
    <td align="right">       24.40</td>
    <td align="right">       38.33</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       99.00</td>
    <td align="right">       24.02</td>
    <td align="right">      386.50</td>
    <td align="right">       24.48</td>
    <td align="right">       39.67</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.67</td>
    <td align="right">       23.37</td>
    <td align="right">      325.83</td>
    <td align="right">       24.52</td>
    <td align="right">       37.83</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      249.83</td>
    <td align="right">       22.42</td>
    <td align="right">      236.83</td>
    <td align="right">       24.49</td>
    <td align="right">       22.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.83</td>
    <td align="right">       21.49</td>
    <td align="right">      168.83</td>
    <td align="right">       23.59</td>
    <td align="right">       36.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2009.50</td>
    <td align="right">       22.51</td>
    <td align="right">     3889.17</td>
    <td align="right">       24.33</td>
    <td align="right">      398.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       21.35</td>
    <td align="right">      148.67</td>
    <td align="right">       22.76</td>
    <td align="right">       10.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.17</td>
    <td align="right">       26.04</td>
    <td align="right">      471.00</td>
    <td align="right">       24.52</td>
    <td align="right">       56.67</td>
    <td align="right">       26.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      475.50</td>
    <td align="right">       21.05</td>
    <td align="right">      101.33</td>
    <td align="right">       20.15</td>
    <td align="right">       98.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.33</td>
    <td align="right">       21.40</td>
    <td align="right">       85.17</td>
    <td align="right">       23.04</td>
    <td align="right">       27.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.50</td>
    <td align="right">       22.01</td>
    <td align="right">      170.67</td>
    <td align="right">       24.16</td>
    <td align="right">        5.17</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      131.50</td>
    <td align="right">       22.91</td>
    <td align="right">      330.67</td>
    <td align="right">       24.44</td>
    <td align="right">       22.83</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.17</td>
    <td align="right">       24.44</td>
    <td align="right">      431.83</td>
    <td align="right">       24.47</td>
    <td align="right">       46.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.17</td>
    <td align="right">       24.52</td>
    <td align="right">      427.00</td>
    <td align="right">       24.39</td>
    <td align="right">       48.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.83</td>
    <td align="right">       24.83</td>
    <td align="right">      418.83</td>
    <td align="right">       24.45</td>
    <td align="right">       45.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.17</td>
    <td align="right">       23.79</td>
    <td align="right">      404.50</td>
    <td align="right">       24.35</td>
    <td align="right">       33.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      131.67</td>
    <td align="right">       23.06</td>
    <td align="right">      343.17</td>
    <td align="right">       24.40</td>
    <td align="right">       31.00</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.17</td>
    <td align="right">       22.33</td>
    <td align="right">      230.17</td>
    <td align="right">       24.27</td>
    <td align="right">       15.50</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.00</td>
    <td align="right">       21.65</td>
    <td align="right">      109.00</td>
    <td align="right">       23.99</td>
    <td align="right">        3.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      459.67</td>
    <td align="right">       21.18</td>
    <td align="right">       86.00</td>
    <td align="right">       20.58</td>
    <td align="right">       76.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2793.67</td>
    <td align="right">       21.98</td>
    <td align="right">     3138.33</td>
    <td align="right">       24.10</td>
    <td align="right">      452.67</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.83</td>
    <td align="right">       21.05</td>
    <td align="right">       85.17</td>
    <td align="right">       20.15</td>
    <td align="right">        3.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      475.50</td>
    <td align="right">       24.83</td>
    <td align="right">      431.83</td>
    <td align="right">       24.47</td>
    <td align="right">       98.50</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.39</td>
    <td align="right">       27.17</td>
    <td align="right">       20.30</td>
    <td align="right">       27.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.33</td>
    <td align="right">       21.86</td>
    <td align="right">       10.83</td>
    <td align="right">       23.35</td>
    <td align="right">        2.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      327.67</td>
    <td align="right">       22.48</td>
    <td align="right">      104.17</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.33</td>
    <td align="right">       22.82</td>
    <td align="right">      328.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.33</td>
    <td align="right">       25.79</td>
    <td align="right">      492.00</td>
    <td align="right">       24.39</td>
    <td align="right">       10.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.67</td>
    <td align="right">       26.05</td>
    <td align="right">      490.50</td>
    <td align="right">       24.36</td>
    <td align="right">       16.67</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.50</td>
    <td align="right">       26.27</td>
    <td align="right">      497.00</td>
    <td align="right">       24.51</td>
    <td align="right">       31.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.67</td>
    <td align="right">       26.21</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       18.67</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.17</td>
    <td align="right">       26.21</td>
    <td align="right">      472.83</td>
    <td align="right">       24.43</td>
    <td align="right">       22.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.50</td>
    <td align="right">       22.88</td>
    <td align="right">      351.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.17</td>
    <td align="right">       22.55</td>
    <td align="right">       78.67</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.69</td>
    <td align="right">        7.67</td>
    <td align="right">       20.34</td>
    <td align="right">        7.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2336.33</td>
    <td align="right">       22.15</td>
    <td align="right">     3374.83</td>
    <td align="right">       24.32</td>
    <td align="right">      136.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       21.39</td>
    <td align="right">        7.67</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.27</td>
    <td align="right">      514.00</td>
    <td align="right">       24.51</td>
    <td align="right">       31.50</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.64</td>
    <td align="right">       12.00</td>
    <td align="right">       20.33</td>
    <td align="right">       12.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.67</td>
    <td align="right">       22.02</td>
    <td align="right">       39.17</td>
    <td align="right">       24.24</td>
    <td align="right">        1.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.50</td>
    <td align="right">       22.37</td>
    <td align="right">      200.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.33</td>
    <td align="right">       23.43</td>
    <td align="right">      389.83</td>
    <td align="right">       24.43</td>
    <td align="right">       13.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.33</td>
    <td align="right">       26.54</td>
    <td align="right">      484.67</td>
    <td align="right">       24.47</td>
    <td align="right">       38.17</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.00</td>
    <td align="right">       26.06</td>
    <td align="right">      477.67</td>
    <td align="right">       24.37</td>
    <td align="right">       28.50</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.00</td>
    <td align="right">       26.43</td>
    <td align="right">      491.67</td>
    <td align="right">       24.49</td>
    <td align="right">       43.00</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.33</td>
    <td align="right">       26.31</td>
    <td align="right">      510.17</td>
    <td align="right">       24.37</td>
    <td align="right">       29.33</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.33</td>
    <td align="right">       25.64</td>
    <td align="right">      453.33</td>
    <td align="right">       24.43</td>
    <td align="right">       27.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.83</td>
    <td align="right">       22.97</td>
    <td align="right">      382.50</td>
    <td align="right">       24.39</td>
    <td align="right">        8.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">       22.42</td>
    <td align="right">      155.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.17</td>
    <td align="right">       21.94</td>
    <td align="right">        4.83</td>
    <td align="right">       21.47</td>
    <td align="right">        3.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2139.33</td>
    <td align="right">       22.41</td>
    <td align="right">     3602.17</td>
    <td align="right">       24.38</td>
    <td align="right">      205.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       21.64</td>
    <td align="right">        4.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.54</td>
    <td align="right">      510.17</td>
    <td align="right">       24.49</td>
    <td align="right">       43.00</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.83</td>
    <td align="right">       21.72</td>
    <td align="right">       97.83</td>
    <td align="right">       23.66</td>
    <td align="right">       14.67</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      255.83</td>
    <td align="right">       22.08</td>
    <td align="right">      152.50</td>
    <td align="right">       24.45</td>
    <td align="right">        4.33</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      181.83</td>
    <td align="right">       22.58</td>
    <td align="right">      260.17</td>
    <td align="right">       24.38</td>
    <td align="right">        4.67</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.17</td>
    <td align="right">       23.85</td>
    <td align="right">      389.83</td>
    <td align="right">       24.62</td>
    <td align="right">       22.00</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.50</td>
    <td align="right">       25.84</td>
    <td align="right">      499.67</td>
    <td align="right">       24.67</td>
    <td align="right">       66.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       98.00</td>
    <td align="right">       25.28</td>
    <td align="right">      492.67</td>
    <td align="right">       24.63</td>
    <td align="right">       98.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      152.33</td>
    <td align="right">       24.93</td>
    <td align="right">      497.00</td>
    <td align="right">       24.64</td>
    <td align="right">      152.33</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      161.00</td>
    <td align="right">       24.74</td>
    <td align="right">      514.00</td>
    <td align="right">       24.54</td>
    <td align="right">      161.00</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.00</td>
    <td align="right">       24.97</td>
    <td align="right">      475.50</td>
    <td align="right">       24.66</td>
    <td align="right">      145.00</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.00</td>
    <td align="right">       25.11</td>
    <td align="right">      448.67</td>
    <td align="right">       24.79</td>
    <td align="right">       80.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      146.50</td>
    <td align="right">       23.22</td>
    <td align="right">      306.67</td>
    <td align="right">       24.64</td>
    <td align="right">       26.67</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.67</td>
    <td align="right">       22.03</td>
    <td align="right">      155.67</td>
    <td align="right">       24.54</td>
    <td align="right">        3.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2024.67</td>
    <td align="right">       23.27</td>
    <td align="right">     4290.17</td>
    <td align="right">       24.60</td>
    <td align="right">      779.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.17</td>
    <td align="right">       21.72</td>
    <td align="right">       97.83</td>
    <td align="right">       23.66</td>
    <td align="right">        3.00</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      352.83</td>
    <td align="right">       25.84</td>
    <td align="right">      514.00</td>
    <td align="right">       24.79</td>
    <td align="right">      161.00</td>
    <td align="right">       26.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.17</td>
    <td align="right">       21.48</td>
    <td align="right">       21.00</td>
    <td align="right">       20.57</td>
    <td align="right">       19.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.33</td>
    <td align="right">       21.73</td>
    <td align="right">       48.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      292.50</td>
    <td align="right">       22.24</td>
    <td align="right">      157.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       82.83</td>
    <td align="right">       23.13</td>
    <td align="right">      346.83</td>
    <td align="right">       24.43</td>
    <td align="right">       11.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.17</td>
    <td align="right">       26.42</td>
    <td align="right">      472.00</td>
    <td align="right">       24.43</td>
    <td align="right">       27.00</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.83</td>
    <td align="right">       26.07</td>
    <td align="right">      479.00</td>
    <td align="right">       24.37</td>
    <td align="right">       30.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.00</td>
    <td align="right">       26.51</td>
    <td align="right">      488.83</td>
    <td align="right">       24.45</td>
    <td align="right">       37.00</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.50</td>
    <td align="right">       26.42</td>
    <td align="right">      503.67</td>
    <td align="right">       24.34</td>
    <td align="right">       24.50</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.50</td>
    <td align="right">       25.32</td>
    <td align="right">      445.00</td>
    <td align="right">       24.43</td>
    <td align="right">       25.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.67</td>
    <td align="right">       23.10</td>
    <td align="right">      346.00</td>
    <td align="right">       24.37</td>
    <td align="right">       13.33</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.67</td>
    <td align="right">       22.28</td>
    <td align="right">      125.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.67</td>
    <td align="right">       21.65</td>
    <td align="right">       16.67</td>
    <td align="right">       22.83</td>
    <td align="right">        5.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2242.83</td>
    <td align="right">       22.23</td>
    <td align="right">     3450.33</td>
    <td align="right">       24.35</td>
    <td align="right">      195.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       21.48</td>
    <td align="right">       16.67</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      478.17</td>
    <td align="right">       26.51</td>
    <td align="right">      503.67</td>
    <td align="right">       24.45</td>
    <td align="right">       37.00</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.33</td>
    <td align="right">       43.83</td>
    <td align="right">       20.14</td>
    <td align="right">       43.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.50</td>
    <td align="right">       21.90</td>
    <td align="right">       18.67</td>
    <td align="right">       23.24</td>
    <td align="right">        4.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      268.67</td>
    <td align="right">       22.54</td>
    <td align="right">      158.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.33</td>
    <td align="right">       23.03</td>
    <td align="right">      360.33</td>
    <td align="right">       24.38</td>
    <td align="right">        4.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.83</td>
    <td align="right">       26.38</td>
    <td align="right">      488.33</td>
    <td align="right">       24.45</td>
    <td align="right">       23.67</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.67</td>
    <td align="right">       26.02</td>
    <td align="right">      482.33</td>
    <td align="right">       24.39</td>
    <td align="right">       23.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.17</td>
    <td align="right">       26.28</td>
    <td align="right">      489.67</td>
    <td align="right">       24.49</td>
    <td align="right">       44.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       26.02</td>
    <td align="right">      490.67</td>
    <td align="right">       24.38</td>
    <td align="right">       28.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.33</td>
    <td align="right">       24.54</td>
    <td align="right">      414.50</td>
    <td align="right">       24.43</td>
    <td align="right">       27.33</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      134.17</td>
    <td align="right">       22.63</td>
    <td align="right">      286.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      372.33</td>
    <td align="right">       22.32</td>
    <td align="right">       66.50</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.56</td>
    <td align="right">       26.83</td>
    <td align="right">       20.27</td>
    <td align="right">       26.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2415.50</td>
    <td align="right">       22.19</td>
    <td align="right">     3326.50</td>
    <td align="right">       24.28</td>
    <td align="right">      226.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.67</td>
    <td align="right">       21.33</td>
    <td align="right">       18.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.38</td>
    <td align="right">      490.67</td>
    <td align="right">       24.49</td>
    <td align="right">       44.17</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.83</td>
    <td align="right">       21.42</td>
    <td align="right">       27.50</td>
    <td align="right">       20.30</td>
    <td align="right">       27.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      316.83</td>
    <td align="right">       21.87</td>
    <td align="right">       37.00</td>
    <td align="right">       24.23</td>
    <td align="right">        2.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.67</td>
    <td align="right">       22.30</td>
    <td align="right">      167.67</td>
    <td align="right">       24.28</td>
    <td align="right">        1.17</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       76.17</td>
    <td align="right">       23.63</td>
    <td align="right">      314.17</td>
    <td align="right">       24.57</td>
    <td align="right">       20.67</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.50</td>
    <td align="right">       26.27</td>
    <td align="right">      395.00</td>
    <td align="right">       24.58</td>
    <td align="right">       41.33</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.50</td>
    <td align="right">       25.60</td>
    <td align="right">      384.00</td>
    <td align="right">       24.44</td>
    <td align="right">       31.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.50</td>
    <td align="right">       25.94</td>
    <td align="right">      385.17</td>
    <td align="right">       24.57</td>
    <td align="right">       49.17</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.33</td>
    <td align="right">       25.05</td>
    <td align="right">      365.83</td>
    <td align="right">       24.45</td>
    <td align="right">       34.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.50</td>
    <td align="right">       23.97</td>
    <td align="right">      312.83</td>
    <td align="right">       24.54</td>
    <td align="right">       31.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      133.00</td>
    <td align="right">       22.52</td>
    <td align="right">      245.67</td>
    <td align="right">       24.41</td>
    <td align="right">        9.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      277.67</td>
    <td align="right">       22.11</td>
    <td align="right">       88.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      414.50</td>
    <td align="right">       21.64</td>
    <td align="right">       16.83</td>
    <td align="right">       20.68</td>
    <td align="right">       15.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2124.00</td>
    <td align="right">       22.35</td>
    <td align="right">     2740.50</td>
    <td align="right">       24.42</td>
    <td align="right">      264.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.50</td>
    <td align="right">       21.42</td>
    <td align="right">       16.83</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.83</td>
    <td align="right">       26.27</td>
    <td align="right">      395.00</td>
    <td align="right">       24.58</td>
    <td align="right">       49.17</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      331.33</td>
    <td align="right">       21.70</td>
    <td align="right">      123.50</td>
    <td align="right">       23.82</td>
    <td align="right">       17.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      252.83</td>
    <td align="right">       22.10</td>
    <td align="right">      162.67</td>
    <td align="right">       24.47</td>
    <td align="right">        4.83</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.50</td>
    <td align="right">       22.74</td>
    <td align="right">      272.33</td>
    <td align="right">       24.33</td>
    <td align="right">        9.67</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.83</td>
    <td align="right">       23.84</td>
    <td align="right">      379.83</td>
    <td align="right">       24.49</td>
    <td align="right">       17.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.50</td>
    <td align="right">       26.46</td>
    <td align="right">      483.33</td>
    <td align="right">       24.46</td>
    <td align="right">       27.17</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.33</td>
    <td align="right">       25.95</td>
    <td align="right">      480.50</td>
    <td align="right">       24.39</td>
    <td align="right">       23.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.67</td>
    <td align="right">       26.35</td>
    <td align="right">      488.67</td>
    <td align="right">       24.49</td>
    <td align="right">       48.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.50</td>
    <td align="right">       26.29</td>
    <td align="right">      489.00</td>
    <td align="right">       24.41</td>
    <td align="right">       35.17</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.00</td>
    <td align="right">       25.07</td>
    <td align="right">      421.50</td>
    <td align="right">       24.50</td>
    <td align="right">       39.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.00</td>
    <td align="right">       24.01</td>
    <td align="right">      375.00</td>
    <td align="right">       24.59</td>
    <td align="right">       41.67</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      215.17</td>
    <td align="right">       22.88</td>
    <td align="right">      255.00</td>
    <td align="right">       24.57</td>
    <td align="right">       23.67</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      287.83</td>
    <td align="right">       21.85</td>
    <td align="right">      157.83</td>
    <td align="right">       24.41</td>
    <td align="right">        7.50</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1665.50</td>
    <td align="right">       22.83</td>
    <td align="right">     4089.17</td>
    <td align="right">       24.44</td>
    <td align="right">      295.83</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.33</td>
    <td align="right">       21.70</td>
    <td align="right">      123.50</td>
    <td align="right">       23.82</td>
    <td align="right">        4.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      331.33</td>
    <td align="right">       26.46</td>
    <td align="right">      489.00</td>
    <td align="right">       24.59</td>
    <td align="right">       48.67</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      466.33</td>
    <td align="right">       21.31</td>
    <td align="right">       50.17</td>
    <td align="right">       20.71</td>
    <td align="right">       43.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.17</td>
    <td align="right">       21.66</td>
    <td align="right">       64.67</td>
    <td align="right">       24.07</td>
    <td align="right">        4.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      276.00</td>
    <td align="right">       22.22</td>
    <td align="right">      176.33</td>
    <td align="right">       24.22</td>
    <td align="right">        3.67</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       99.83</td>
    <td align="right">       23.22</td>
    <td align="right">      349.17</td>
    <td align="right">       24.46</td>
    <td align="right">       18.00</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.50</td>
    <td align="right">       25.34</td>
    <td align="right">      450.17</td>
    <td align="right">       24.46</td>
    <td align="right">       33.00</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.33</td>
    <td align="right">       25.15</td>
    <td align="right">      452.00</td>
    <td align="right">       24.39</td>
    <td align="right">       43.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.67</td>
    <td align="right">       25.63</td>
    <td align="right">      444.00</td>
    <td align="right">       24.43</td>
    <td align="right">       41.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.17</td>
    <td align="right">       24.44</td>
    <td align="right">      430.17</td>
    <td align="right">       24.36</td>
    <td align="right">       27.83</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       95.33</td>
    <td align="right">       23.58</td>
    <td align="right">      373.33</td>
    <td align="right">       24.43</td>
    <td align="right">       28.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.33</td>
    <td align="right">       22.56</td>
    <td align="right">      265.83</td>
    <td align="right">       24.31</td>
    <td align="right">       13.67</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.00</td>
    <td align="right">       21.99</td>
    <td align="right">      109.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.00</td>
    <td align="right">       21.44</td>
    <td align="right">       38.50</td>
    <td align="right">       21.87</td>
    <td align="right">       22.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2497.67</td>
    <td align="right">       22.17</td>
    <td align="right">     3204.17</td>
    <td align="right">       24.30</td>
    <td align="right">      280.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.50</td>
    <td align="right">       21.31</td>
    <td align="right">       38.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      466.33</td>
    <td align="right">       25.63</td>
    <td align="right">      452.00</td>
    <td align="right">       24.46</td>
    <td align="right">       43.83</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.58547</td>
    <td align="right">    35.48110</td>
    <td align="right">     0.22823</td>
    <td align="right">     6.61664</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76292</td>
    <td align="right">    37.50211</td>
    <td align="right">     0.31073</td>
    <td align="right">     7.53037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95375</td>
    <td align="right">    41.01107</td>
    <td align="right">     0.41512</td>
    <td align="right">     8.98449</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11037</td>
    <td align="right">    42.33829</td>
    <td align="right">     0.48535</td>
    <td align="right">    10.22380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10186</td>
    <td align="right">    46.55246</td>
    <td align="right">     -0.3353</td>
    <td align="right">     7.75936</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08339</td>
    <td align="right">    47.63826</td>
    <td align="right">     -0.3330</td>
    <td align="right">     7.66590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10021</td>
    <td align="right">    47.76078</td>
    <td align="right">     -0.3370</td>
    <td align="right">     7.79947</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14790</td>
    <td align="right">    47.63524</td>
    <td align="right">     -0.3133</td>
    <td align="right">     7.47216</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23360</td>
    <td align="right">    47.40796</td>
    <td align="right">     -0.2938</td>
    <td align="right">     7.35433</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15089</td>
    <td align="right">    45.60743</td>
    <td align="right">     0.51135</td>
    <td align="right">    10.76977</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.97706</td>
    <td align="right">    40.16290</td>
    <td align="right">     0.40895</td>
    <td align="right">     8.90314</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67629</td>
    <td align="right">    34.74401</td>
    <td align="right">     0.26355</td>
    <td align="right">     6.93128</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99157</td>
    <td align="right">    42.86477</td>
    <td align="right">     0.08170</td>
    <td align="right">     8.16923</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.58547</td>
    <td align="right">    34.74401</td>
    <td align="right">     -0.3370</td>
    <td align="right">     6.61664</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23360</td>
    <td align="right">    47.76078</td>
    <td align="right">     0.51135</td>
    <td align="right">    10.76977</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.76336</td>
    <td align="right">    39.51941</td>
    <td align="right">     0.02389</td>
    <td align="right">     5.73780</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36357</td>
    <td align="right">    40.20713</td>
    <td align="right">     0.19477</td>
    <td align="right">     6.47830</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87770</td>
    <td align="right">    41.68759</td>
    <td align="right">     0.36436</td>
    <td align="right">     8.15492</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16937</td>
    <td align="right">    42.39463</td>
    <td align="right">     0.46918</td>
    <td align="right">     9.84433</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22495</td>
    <td align="right">    46.67776</td>
    <td align="right">     -0.3296</td>
    <td align="right">     7.58768</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18801</td>
    <td align="right">    48.21212</td>
    <td align="right">     -0.3314</td>
    <td align="right">     7.54783</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24312</td>
    <td align="right">    47.97072</td>
    <td align="right">     -0.3247</td>
    <td align="right">     7.54284</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23794</td>
    <td align="right">    48.25120</td>
    <td align="right">     -0.3237</td>
    <td align="right">     7.56185</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28137</td>
    <td align="right">    48.04657</td>
    <td align="right">     -0.3232</td>
    <td align="right">     7.74229</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10720</td>
    <td align="right">    46.79318</td>
    <td align="right">     0.47141</td>
    <td align="right">     9.89942</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74929</td>
    <td align="right">    41.70981</td>
    <td align="right">     0.32035</td>
    <td align="right">     7.58198</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.08851</td>
    <td align="right">    37.93191</td>
    <td align="right">     0.10208</td>
    <td align="right">     5.90518</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.86116</td>
    <td align="right">    44.15122</td>
    <td align="right">     0.02405</td>
    <td align="right">     7.63730</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76336</td>
    <td align="right">    37.93191</td>
    <td align="right">     -0.3314</td>
    <td align="right">     5.73780</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28137</td>
    <td align="right">    48.25120</td>
    <td align="right">     0.47141</td>
    <td align="right">     9.89942</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86781</td>
    <td align="right">    39.91766</td>
    <td align="right">     -0.1906</td>
    <td align="right">     6.95555</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66804</td>
    <td align="right">    40.33258</td>
    <td align="right">     0.03622</td>
    <td align="right">     6.35092</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56984</td>
    <td align="right">    41.57976</td>
    <td align="right">     0.30415</td>
    <td align="right">     7.73182</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08265</td>
    <td align="right">    42.26417</td>
    <td align="right">     0.47426</td>
    <td align="right">    10.15738</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24045</td>
    <td align="right">    46.58121</td>
    <td align="right">     -0.2774</td>
    <td align="right">     7.21979</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19074</td>
    <td align="right">    47.88943</td>
    <td align="right">     -0.2842</td>
    <td align="right">     7.18512</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25538</td>
    <td align="right">    47.94350</td>
    <td align="right">     -0.2822</td>
    <td align="right">     7.22605</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19932</td>
    <td align="right">    48.26742</td>
    <td align="right">     -0.3044</td>
    <td align="right">     7.46405</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16748</td>
    <td align="right">    48.44596</td>
    <td align="right">     -0.3342</td>
    <td align="right">     8.19054</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83514</td>
    <td align="right">    46.82639</td>
    <td align="right">     0.41730</td>
    <td align="right">     9.17015</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.14898</td>
    <td align="right">    41.93911</td>
    <td align="right">     0.18216</td>
    <td align="right">     6.75092</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.11468</td>
    <td align="right">    38.38470</td>
    <td align="right">     -0.1269</td>
    <td align="right">     6.59165</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53481</td>
    <td align="right">    44.23054</td>
    <td align="right">     -0.0333</td>
    <td align="right">     7.58673</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86781</td>
    <td align="right">    38.38470</td>
    <td align="right">     -0.3342</td>
    <td align="right">     6.35092</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25538</td>
    <td align="right">    48.44596</td>
    <td align="right">     0.47426</td>
    <td align="right">    10.15738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97566</td>
    <td align="right">    42.19963</td>
    <td align="right">     -0.4142</td>
    <td align="right">     9.86927</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.74964</td>
    <td align="right">    43.00529</td>
    <td align="right">     -0.1659</td>
    <td align="right">     7.33361</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.89880</td>
    <td align="right">    43.38370</td>
    <td align="right">     0.18262</td>
    <td align="right">     7.61690</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92657</td>
    <td align="right">    42.69037</td>
    <td align="right">     0.49360</td>
    <td align="right">    11.43124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31830</td>
    <td align="right">    46.87392</td>
    <td align="right">     -0.1409</td>
    <td align="right">     7.23470</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27243</td>
    <td align="right">    48.70191</td>
    <td align="right">     -0.1321</td>
    <td align="right">     6.86726</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38909</td>
    <td align="right">    50.14938</td>
    <td align="right">     -0.1190</td>
    <td align="right">     7.22365</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20193</td>
    <td align="right">    50.30027</td>
    <td align="right">     -0.1991</td>
    <td align="right">     7.44872</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03476</td>
    <td align="right">    51.30247</td>
    <td align="right">     -0.2880</td>
    <td align="right">     8.94246</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34283</td>
    <td align="right">    48.16352</td>
    <td align="right">     0.34111</td>
    <td align="right">     9.00617</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.24090</td>
    <td align="right">    44.06725</td>
    <td align="right">     -0.0102</td>
    <td align="right">     6.84989</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.16760</td>
    <td align="right">    40.35857</td>
    <td align="right">     -0.3578</td>
    <td align="right">     8.96280</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13706</td>
    <td align="right">    45.95764</td>
    <td align="right">     -0.0673</td>
    <td align="right">     8.22910</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.97566</td>
    <td align="right">    40.35857</td>
    <td align="right">     -0.4142</td>
    <td align="right">     6.84989</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38909</td>
    <td align="right">    51.30247</td>
    <td align="right">     0.49360</td>
    <td align="right">    11.43124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16899</td>
    <td align="right">    41.89115</td>
    <td align="right">     -0.3371</td>
    <td align="right">     8.58978</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.12413</td>
    <td align="right">    42.14772</td>
    <td align="right">     -0.0494</td>
    <td align="right">     7.22079</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.21710</td>
    <td align="right">    42.52837</td>
    <td align="right">     0.29770</td>
    <td align="right">     9.12637</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08759</td>
    <td align="right">    42.13828</td>
    <td align="right">     0.59448</td>
    <td align="right">    14.18418</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35073</td>
    <td align="right">    46.62531</td>
    <td align="right">     -0.0436</td>
    <td align="right">     7.81911</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23178</td>
    <td align="right">    48.69292</td>
    <td align="right">     -0.0848</td>
    <td align="right">     7.34921</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33843</td>
    <td align="right">    50.11241</td>
    <td align="right">     -0.0933</td>
    <td align="right">     7.86579</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12865</td>
    <td align="right">    50.36889</td>
    <td align="right">     -0.1841</td>
    <td align="right">     7.96796</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98994</td>
    <td align="right">    51.23960</td>
    <td align="right">     -0.2518</td>
    <td align="right">     9.19850</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55154</td>
    <td align="right">    47.52913</td>
    <td align="right">     0.42965</td>
    <td align="right">    10.96109</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.62496</td>
    <td align="right">    43.13570</td>
    <td align="right">     0.10769</td>
    <td align="right">     7.52687</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.44926</td>
    <td align="right">    39.81153</td>
    <td align="right">     -0.2656</td>
    <td align="right">     7.81961</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.28060</td>
    <td align="right">    45.54676</td>
    <td align="right">     0.00988</td>
    <td align="right">     8.80253</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16899</td>
    <td align="right">    39.81153</td>
    <td align="right">     -0.3371</td>
    <td align="right">     7.22079</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35073</td>
    <td align="right">    51.23960</td>
    <td align="right">     0.59448</td>
    <td align="right">    14.18418</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.13219</td>
    <td align="right">    39.53299</td>
    <td align="right">     -0.0934</td>
    <td align="right">     9.11288</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.73029</td>
    <td align="right">    40.52116</td>
    <td align="right">     0.10831</td>
    <td align="right">     9.10483</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35886</td>
    <td align="right">    41.94948</td>
    <td align="right">     0.33973</td>
    <td align="right">    10.25481</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03415</td>
    <td align="right">    42.24748</td>
    <td align="right">     0.55322</td>
    <td align="right">    13.15831</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31398</td>
    <td align="right">    46.84499</td>
    <td align="right">     -0.1313</td>
    <td align="right">     7.38394</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26233</td>
    <td align="right">    48.72306</td>
    <td align="right">     -0.1356</td>
    <td align="right">     6.92338</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38638</td>
    <td align="right">    50.11796</td>
    <td align="right">     -0.1163</td>
    <td align="right">     7.30099</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22191</td>
    <td align="right">    50.14319</td>
    <td align="right">     -0.1783</td>
    <td align="right">     7.54196</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11817</td>
    <td align="right">    50.81022</td>
    <td align="right">     -0.2141</td>
    <td align="right">     8.80283</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85566</td>
    <td align="right">    46.45324</td>
    <td align="right">     0.53145</td>
    <td align="right">    13.81880</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.28269</td>
    <td align="right">    41.12939</td>
    <td align="right">     0.31000</td>
    <td align="right">    11.07873</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.51573</td>
    <td align="right">    37.31386</td>
    <td align="right">     0.00684</td>
    <td align="right">     9.18792</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60711</td>
    <td align="right">    44.68452</td>
    <td align="right">     0.08073</td>
    <td align="right">     9.46349</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.13219</td>
    <td align="right">    37.31386</td>
    <td align="right">     -0.2141</td>
    <td align="right">     6.92338</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38638</td>
    <td align="right">    50.81022</td>
    <td align="right">     0.55322</td>
    <td align="right">    13.81880</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19090</td>
    <td align="right">    41.69722</td>
    <td align="right">     -0.3424</td>
    <td align="right">     9.55872</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86761</td>
    <td align="right">    42.56328</td>
    <td align="right">     -0.1106</td>
    <td align="right">     7.92958</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.78328</td>
    <td align="right">    43.43197</td>
    <td align="right">     0.20655</td>
    <td align="right">     8.72622</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79222</td>
    <td align="right">    42.95967</td>
    <td align="right">     0.53035</td>
    <td align="right">    13.34800</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17002</td>
    <td align="right">    47.23396</td>
    <td align="right">     -0.1075</td>
    <td align="right">     8.75209</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13391</td>
    <td align="right">    49.01139</td>
    <td align="right">     -0.1047</td>
    <td align="right">     8.12581</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15713</td>
    <td align="right">    50.55281</td>
    <td align="right">     -0.1501</td>
    <td align="right">     8.44997</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96358</td>
    <td align="right">    50.80103</td>
    <td align="right">     -0.2325</td>
    <td align="right">     8.79084</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78643</td>
    <td align="right">    51.77517</td>
    <td align="right">     -0.3075</td>
    <td align="right">    10.60241</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18371</td>
    <td align="right">    48.47605</td>
    <td align="right">     0.35348</td>
    <td align="right">    10.28795</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.26548</td>
    <td align="right">    43.79355</td>
    <td align="right">     0.03507</td>
    <td align="right">     7.76839</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.37088</td>
    <td align="right">    39.81141</td>
    <td align="right">     -0.2883</td>
    <td align="right">     8.88974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06436</td>
    <td align="right">    46.03793</td>
    <td align="right">     -0.0433</td>
    <td align="right">     9.26734</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19090</td>
    <td align="right">    39.81141</td>
    <td align="right">     -0.3424</td>
    <td align="right">     7.76839</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17002</td>
    <td align="right">    51.77517</td>
    <td align="right">     0.53035</td>
    <td align="right">    13.34800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.38350</td>
    <td align="right">    41.41488</td>
    <td align="right">     -0.2933</td>
    <td align="right">     7.47069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.95132</td>
    <td align="right">    43.14461</td>
    <td align="right">     -0.1161</td>
    <td align="right">     6.40723</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96424</td>
    <td align="right">    44.52313</td>
    <td align="right">     0.17582</td>
    <td align="right">     6.85626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97358</td>
    <td align="right">    43.31961</td>
    <td align="right">     0.46326</td>
    <td align="right">    10.12374</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33830</td>
    <td align="right">    46.74307</td>
    <td align="right">     -0.1948</td>
    <td align="right">     6.62191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33407</td>
    <td align="right">    48.04223</td>
    <td align="right">     -0.1585</td>
    <td align="right">     6.25512</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49312</td>
    <td align="right">    48.69081</td>
    <td align="right">     -0.1114</td>
    <td align="right">     6.38839</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38897</td>
    <td align="right">    48.50941</td>
    <td align="right">     -0.1504</td>
    <td align="right">     6.35230</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38752</td>
    <td align="right">    48.97119</td>
    <td align="right">     -0.1844</td>
    <td align="right">     6.74561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.95099</td>
    <td align="right">    46.74674</td>
    <td align="right">     0.47355</td>
    <td align="right">    10.25759</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.92080</td>
    <td align="right">    43.53902</td>
    <td align="right">     0.15531</td>
    <td align="right">     6.60575</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.67928</td>
    <td align="right">    39.90595</td>
    <td align="right">     -0.2067</td>
    <td align="right">     6.66593</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40704</td>
    <td align="right">    45.31754</td>
    <td align="right">     -0.0124</td>
    <td align="right">     7.22935</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38350</td>
    <td align="right">    39.90595</td>
    <td align="right">     -0.2933</td>
    <td align="right">     6.25512</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49312</td>
    <td align="right">    48.97119</td>
    <td align="right">     0.47355</td>
    <td align="right">    10.25759</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.62685</td>
    <td align="right">    40.86797</td>
    <td align="right">     -0.2048</td>
    <td align="right">     6.63616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34699</td>
    <td align="right">    42.07700</td>
    <td align="right">     0.00889</td>
    <td align="right">     6.58260</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.27443</td>
    <td align="right">    43.44930</td>
    <td align="right">     0.29455</td>
    <td align="right">     8.41726</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13624</td>
    <td align="right">    42.60859</td>
    <td align="right">     0.57023</td>
    <td align="right">    12.88995</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38844</td>
    <td align="right">    46.38362</td>
    <td align="right">     -0.0855</td>
    <td align="right">     6.79947</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30022</td>
    <td align="right">    47.99252</td>
    <td align="right">     -0.1057</td>
    <td align="right">     6.42745</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45924</td>
    <td align="right">    48.61518</td>
    <td align="right">     -0.0795</td>
    <td align="right">     6.68472</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34041</td>
    <td align="right">    48.53993</td>
    <td align="right">     -0.1271</td>
    <td align="right">     6.51541</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32112</td>
    <td align="right">    48.96057</td>
    <td align="right">     -0.1503</td>
    <td align="right">     6.88487</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02486</td>
    <td align="right">    46.34327</td>
    <td align="right">     0.54066</td>
    <td align="right">    12.13047</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.18223</td>
    <td align="right">    42.69315</td>
    <td align="right">     0.25414</td>
    <td align="right">     7.80389</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.97286</td>
    <td align="right">    39.16552</td>
    <td align="right">     -0.1107</td>
    <td align="right">     6.29004</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53923</td>
    <td align="right">    44.83386</td>
    <td align="right">     0.06669</td>
    <td align="right">     7.83817</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.62685</td>
    <td align="right">    39.16552</td>
    <td align="right">     -0.2048</td>
    <td align="right">     6.29004</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45924</td>
    <td align="right">    48.96057</td>
    <td align="right">     0.57023</td>
    <td align="right">    12.88995</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43923</td>
    <td align="right">    39.10641</td>
    <td align="right">     0.02449</td>
    <td align="right">     7.65844</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.04564</td>
    <td align="right">    40.78607</td>
    <td align="right">     0.19703</td>
    <td align="right">     8.52318</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61756</td>
    <td align="right">    42.76023</td>
    <td align="right">     0.38273</td>
    <td align="right">     9.86610</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33499</td>
    <td align="right">    42.62416</td>
    <td align="right">     0.57907</td>
    <td align="right">    13.13780</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.63331</td>
    <td align="right">    48.77672</td>
    <td align="right">     -0.0859</td>
    <td align="right">     6.74937</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59876</td>
    <td align="right">    52.28530</td>
    <td align="right">     -0.0560</td>
    <td align="right">     6.46928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62503</td>
    <td align="right">    55.65997</td>
    <td align="right">     -0.0211</td>
    <td align="right">     6.32878</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52286</td>
    <td align="right">    56.95193</td>
    <td align="right">     -0.0352</td>
    <td align="right">     6.23004</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.61846</td>
    <td align="right">    54.88824</td>
    <td align="right">     -0.0178</td>
    <td align="right">     6.63216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56928</td>
    <td align="right">    46.83598</td>
    <td align="right">     0.71042</td>
    <td align="right">    17.18653</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.96088</td>
    <td align="right">    40.83379</td>
    <td align="right">     0.49380</td>
    <td align="right">    12.35275</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.99874</td>
    <td align="right">    36.96569</td>
    <td align="right">     0.16705</td>
    <td align="right">     8.27513</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00272</td>
    <td align="right">    46.59604</td>
    <td align="right">     0.19381</td>
    <td align="right">     9.10981</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43923</td>
    <td align="right">    36.96569</td>
    <td align="right">     -0.0859</td>
    <td align="right">     6.23004</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.63331</td>
    <td align="right">    56.95193</td>
    <td align="right">     0.71042</td>
    <td align="right">    17.18653</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58556</td>
    <td align="right">    40.86235</td>
    <td align="right">     -0.2198</td>
    <td align="right">     7.19066</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10229</td>
    <td align="right">    42.54231</td>
    <td align="right">     -0.0499</td>
    <td align="right">     6.84665</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95827</td>
    <td align="right">    44.16191</td>
    <td align="right">     0.22562</td>
    <td align="right">     7.90235</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99006</td>
    <td align="right">    43.10655</td>
    <td align="right">     0.53504</td>
    <td align="right">    12.30401</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31563</td>
    <td align="right">    46.72324</td>
    <td align="right">     -0.1194</td>
    <td align="right">     7.15328</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30377</td>
    <td align="right">    48.04272</td>
    <td align="right">     -0.0969</td>
    <td align="right">     6.70556</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40600</td>
    <td align="right">    48.78662</td>
    <td align="right">     -0.1013</td>
    <td align="right">     6.78201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30175</td>
    <td align="right">    48.68435</td>
    <td align="right">     -0.1412</td>
    <td align="right">     6.67612</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29584</td>
    <td align="right">    49.07641</td>
    <td align="right">     -0.1576</td>
    <td align="right">     7.14366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.89095</td>
    <td align="right">    46.75735</td>
    <td align="right">     0.50901</td>
    <td align="right">    11.62825</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.90547</td>
    <td align="right">    43.23371</td>
    <td align="right">     0.19721</td>
    <td align="right">     7.47176</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.83840</td>
    <td align="right">    39.32812</td>
    <td align="right">     -0.1424</td>
    <td align="right">     6.75097</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41666</td>
    <td align="right">    45.13376</td>
    <td align="right">     0.03627</td>
    <td align="right">     7.87823</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.58556</td>
    <td align="right">    39.32812</td>
    <td align="right">     -0.2198</td>
    <td align="right">     6.67612</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40600</td>
    <td align="right">    49.07641</td>
    <td align="right">     0.53504</td>
    <td align="right">    12.30401</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.32481</td>
    <td align="right">    42.64254</td>
    <td align="right">     -0.3058</td>
    <td align="right">     7.79360</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09492</td>
    <td align="right">    43.48918</td>
    <td align="right">     -0.0743</td>
    <td align="right">     6.44896</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20345</td>
    <td align="right">    43.39709</td>
    <td align="right">     0.24252</td>
    <td align="right">     7.50950</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09073</td>
    <td align="right">    42.49177</td>
    <td align="right">     0.50674</td>
    <td align="right">    11.11758</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38427</td>
    <td align="right">    46.59044</td>
    <td align="right">     -0.1629</td>
    <td align="right">     6.73895</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34081</td>
    <td align="right">    48.58798</td>
    <td align="right">     -0.1517</td>
    <td align="right">     6.48196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45322</td>
    <td align="right">    49.78660</td>
    <td align="right">     -0.1342</td>
    <td align="right">     6.79030</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31167</td>
    <td align="right">    49.90474</td>
    <td align="right">     -0.1944</td>
    <td align="right">     6.94398</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22340</td>
    <td align="right">    50.56770</td>
    <td align="right">     -0.2543</td>
    <td align="right">     7.83649</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66352</td>
    <td align="right">    47.99276</td>
    <td align="right">     0.40460</td>
    <td align="right">     9.28553</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.65898</td>
    <td align="right">    44.31198</td>
    <td align="right">     0.09257</td>
    <td align="right">     6.47794</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.54914</td>
    <td align="right">    41.02739</td>
    <td align="right">     -0.2421</td>
    <td align="right">     7.13878</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.36767</td>
    <td align="right">    45.92036</td>
    <td align="right">     -0.0230</td>
    <td align="right">     7.54707</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.32481</td>
    <td align="right">    41.02739</td>
    <td align="right">     -0.3058</td>
    <td align="right">     6.44896</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45322</td>
    <td align="right">    50.56770</td>
    <td align="right">     0.50674</td>
    <td align="right">    11.11758</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.40486</td>
    <td align="right">    42.39934</td>
    <td align="right">     -0.2682</td>
    <td align="right">     7.31541</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.24148</td>
    <td align="right">    42.83112</td>
    <td align="right">     -0.0167</td>
    <td align="right">     6.74886</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.23157</td>
    <td align="right">    42.59299</td>
    <td align="right">     0.28378</td>
    <td align="right">     8.56222</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.16269</td>
    <td align="right">    41.62733</td>
    <td align="right">     0.56970</td>
    <td align="right">    13.32833</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.43150</td>
    <td align="right">    46.25884</td>
    <td align="right">     -0.0849</td>
    <td align="right">     7.68659</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.30374</td>
    <td align="right">    48.63910</td>
    <td align="right">     -0.1244</td>
    <td align="right">     7.13435</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.41653</td>
    <td align="right">    49.82068</td>
    <td align="right">     -0.1205</td>
    <td align="right">     7.71454</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.20511</td>
    <td align="right">    50.10916</td>
    <td align="right">     -0.2061</td>
    <td align="right">     7.95934</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.11193</td>
    <td align="right">    50.83538</td>
    <td align="right">     -0.2543</td>
    <td align="right">     8.86074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.63734</td>
    <td align="right">    47.58475</td>
    <td align="right">     0.43081</td>
    <td align="right">    10.59966</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.71118</td>
    <td align="right">    43.65561</td>
    <td align="right">     0.13114</td>
    <td align="right">     7.15506</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.67450</td>
    <td align="right">    40.67624</td>
    <td align="right">     -0.1960</td>
    <td align="right">     6.86063</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.38382</td>
    <td align="right">    45.60577</td>
    <td align="right">     0.01165</td>
    <td align="right">     8.32761</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.40486</td>
    <td align="right">    40.67624</td>
    <td align="right">     -0.2682</td>
    <td align="right">     6.74886</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.43150</td>
    <td align="right">    50.83538</td>
    <td align="right">     0.56970</td>
    <td align="right">    13.32833</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.54405</td>
    <td align="right">    39.64131</td>
    <td align="right">     0.02495</td>
    <td align="right">     8.02037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06644</td>
    <td align="right">    40.83681</td>
    <td align="right">     0.19735</td>
    <td align="right">     8.68743</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62169</td>
    <td align="right">    41.90366</td>
    <td align="right">     0.39186</td>
    <td align="right">    10.19785</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19725</td>
    <td align="right">    41.99552</td>
    <td align="right">     0.56662</td>
    <td align="right">    12.82170</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38425</td>
    <td align="right">    46.53766</td>
    <td align="right">     -0.1519</td>
    <td align="right">     6.82231</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33288</td>
    <td align="right">    48.59924</td>
    <td align="right">     -0.1544</td>
    <td align="right">     6.52880</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45381</td>
    <td align="right">    49.73296</td>
    <td align="right">     -0.1305</td>
    <td align="right">     6.85195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33398</td>
    <td align="right">    49.72271</td>
    <td align="right">     -0.1728</td>
    <td align="right">     7.01558</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29880</td>
    <td align="right">    50.05703</td>
    <td align="right">     -0.1821</td>
    <td align="right">     7.72301</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13935</td>
    <td align="right">    46.26466</td>
    <td align="right">     0.58854</td>
    <td align="right">    14.27011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.62345</td>
    <td align="right">    41.32166</td>
    <td align="right">     0.39727</td>
    <td align="right">    11.26398</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.91359</td>
    <td align="right">    37.73915</td>
    <td align="right">     0.12397</td>
    <td align="right">     8.52845</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.83086</td>
    <td align="right">    44.56208</td>
    <td align="right">     0.12349</td>
    <td align="right">     9.05300</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.54405</td>
    <td align="right">    37.73915</td>
    <td align="right">     -0.1821</td>
    <td align="right">     6.52880</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45381</td>
    <td align="right">    50.05703</td>
    <td align="right">     0.58854</td>
    <td align="right">    14.27011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.49034</td>
    <td align="right">    42.14978</td>
    <td align="right">     -0.2441</td>
    <td align="right">     7.75372</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10933</td>
    <td align="right">    43.18985</td>
    <td align="right">     -0.0383</td>
    <td align="right">     7.08825</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01560</td>
    <td align="right">    43.53084</td>
    <td align="right">     0.25350</td>
    <td align="right">     8.49951</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96737</td>
    <td align="right">    42.70971</td>
    <td align="right">     0.54720</td>
    <td align="right">    12.95081</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26203</td>
    <td align="right">    46.85650</td>
    <td align="right">     -0.1201</td>
    <td align="right">     7.81531</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23626</td>
    <td align="right">    48.76690</td>
    <td align="right">     -0.1128</td>
    <td align="right">     7.44161</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25737</td>
    <td align="right">    50.03922</td>
    <td align="right">     -0.1540</td>
    <td align="right">     7.68349</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10123</td>
    <td align="right">    50.28492</td>
    <td align="right">     -0.2189</td>
    <td align="right">     7.95307</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00836</td>
    <td align="right">    50.90206</td>
    <td align="right">     -0.2636</td>
    <td align="right">     9.04209</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46539</td>
    <td align="right">    48.37399</td>
    <td align="right">     0.41033</td>
    <td align="right">    10.40775</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.56172</td>
    <td align="right">    44.21889</td>
    <td align="right">     0.11502</td>
    <td align="right">     7.32696</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.67558</td>
    <td align="right">    40.52927</td>
    <td align="right">     -0.1878</td>
    <td align="right">     7.34307</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27096</td>
    <td align="right">    45.98708</td>
    <td align="right">     -0.0016</td>
    <td align="right">     8.44197</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.49034</td>
    <td align="right">    40.52927</td>
    <td align="right">     -0.2636</td>
    <td align="right">     7.08825</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26203</td>
    <td align="right">    50.90206</td>
    <td align="right">     0.54720</td>
    <td align="right">    12.95081</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350910E+11</td>
    <td align="right">0.943360E+10</td>
    <td align="right">      405.16</td>
    <td align="right">0.294947E+11</td>
    <td align="right">0.559628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-JAN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52583.06</td>
    <td align="right">14-JAN-05:03</td>
    <td align="right">    52583.06</td>
    <td align="right">14-JAN-05:03</td>
    <td align="right">    11691.96</td>
    <td align="right">17-JAN-14:50</td>
    <td align="right">    12626.35</td>
    <td align="right">14-JAN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451282E+11</td>
    <td align="right">0.117532E+11</td>
    <td align="right">      380.44</td>
    <td align="right">0.386139E+11</td>
    <td align="right">0.651427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    63644.51</td>
    <td align="right">25-FEB-05:02</td>
    <td align="right">    63644.51</td>
    <td align="right">25-FEB-05:02</td>
    <td align="right">    14653.57</td>
    <td align="right">25-FEB-17:30</td>
    <td align="right">    15277.30</td>
    <td align="right">25-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.759667E+11</td>
    <td align="right">0.202462E+11</td>
    <td align="right">      461.14</td>
    <td align="right">0.680404E+11</td>
    <td align="right">0.792628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   129318.94</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">   108426.80</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    26382.03</td>
    <td align="right">11-MAR-05:03</td>
    <td align="right">    31310.84</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102740E+12</td>
    <td align="right">0.309280E+11</td>
    <td align="right">      451.29</td>
    <td align="right">0.944114E+11</td>
    <td align="right">0.832859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   159911.89</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">   132471.91</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">    37734.75</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">    42572.29</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153422E+12</td>
    <td align="right">0.487325E+11</td>
    <td align="right">      512.43</td>
    <td align="right">0.123029E+12</td>
    <td align="right">0.303925E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:33</td>
    <td align="right">   170083.82</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   136218.66</td>
    <td align="right">06-MAY-04:02</td>
    <td align="right">    72643.91</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    50414.19</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178184E+12</td>
    <td align="right">0.550383E+11</td>
    <td align="right">      511.30</td>
    <td align="right">0.124945E+12</td>
    <td align="right">0.532386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   173290.52</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">   132199.44</td>
    <td align="right">05-JUN-04:03</td>
    <td align="right">    79409.56</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    53232.16</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196999E+12</td>
    <td align="right">0.554465E+11</td>
    <td align="right">      514.33</td>
    <td align="right">0.113662E+12</td>
    <td align="right">0.833376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   175287.46</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">   121710.18</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    87705.23</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    48279.68</td>
    <td align="right">07-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200257E+12</td>
    <td align="right">0.545077E+11</td>
    <td align="right">      509.52</td>
    <td align="right">0.111764E+12</td>
    <td align="right">0.884932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:33</td>
    <td align="right">   171077.21</td>
    <td align="right">19-AUG-04:01</td>
    <td align="right">   119118.24</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    78628.96</td>
    <td align="right">11-AUG-04:12</td>
    <td align="right">    48032.19</td>
    <td align="right">25-AUG-12:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157690E+12</td>
    <td align="right">0.426668E+11</td>
    <td align="right">      451.62</td>
    <td align="right">0.958923E+11</td>
    <td align="right">0.617976E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   169656.68</td>
    <td align="right">11-SEP-04:04</td>
    <td align="right">   122828.04</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    77935.56</td>
    <td align="right">11-SEP-04:04</td>
    <td align="right">    43734.84</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104015E+12</td>
    <td align="right">0.282673E+11</td>
    <td align="right">      458.29</td>
    <td align="right">0.851652E+11</td>
    <td align="right">0.188494E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   160956.37</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">   123819.29</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    60568.56</td>
    <td align="right">12-OCT-04:02</td>
    <td align="right">    39725.35</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.655556E+11</td>
    <td align="right">0.170462E+11</td>
    <td align="right">      425.09</td>
    <td align="right">0.585802E+11</td>
    <td align="right">0.697544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    78851.17</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">    76869.60</td>
    <td align="right">09-NOV-05:01</td>
    <td align="right">    14334.07</td>
    <td align="right">08-NOV-22:00</td>
    <td align="right">    20581.81</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.408510E+11</td>
    <td align="right">0.108291E+11</td>
    <td align="right">      410.21</td>
    <td align="right">0.353117E+11</td>
    <td align="right">0.553932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    58912.38</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">    58912.38</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">    12151.05</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">    14143.43</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135590E+13</td>
    <td align="right">0.384895E+12</td>
    <td align="right">     5490.84</td>
    <td align="right">0.978910E+12</td>
    <td align="right">0.376989E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350910E+11</td>
    <td align="right">0.943360E+10</td>
    <td align="right">      380.44</td>
    <td align="right">0.294947E+11</td>
    <td align="right">0.553932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52583.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52583.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11691.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12626.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200257E+12</td>
    <td align="right">0.554465E+11</td>
    <td align="right">      514.33</td>
    <td align="right">0.124945E+12</td>
    <td align="right">0.884932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   175287.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">   136218.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87705.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53232.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177107E+11</td>
    <td align="right">0.489718E+10</td>
    <td align="right">      295.51</td>
    <td align="right">0.136330E+11</td>
    <td align="right">0.407777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32628.93</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">    31127.77</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    11473.58</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     8417.40</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293775E+11</td>
    <td align="right">0.782579E+10</td>
    <td align="right">      340.31</td>
    <td align="right">0.232573E+11</td>
    <td align="right">0.612011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    47771.28</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    47771.28</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    18409.82</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">    12441.43</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.626090E+11</td>
    <td align="right">0.168965E+11</td>
    <td align="right">      462.47</td>
    <td align="right">0.531944E+11</td>
    <td align="right">0.941455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   104582.39</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    85222.03</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    23999.84</td>
    <td align="right">10-MAR-20:00</td>
    <td align="right">    27717.21</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.978055E+11</td>
    <td align="right">0.292039E+11</td>
    <td align="right">      459.20</td>
    <td align="right">0.874032E+11</td>
    <td align="right">0.104023E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   139293.30</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">   109878.25</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">    42921.45</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">    39178.17</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156828E+12</td>
    <td align="right">0.481718E+11</td>
    <td align="right">      518.45</td>
    <td align="right">0.117392E+12</td>
    <td align="right">0.394356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">   156563.68</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">   116694.18</td>
    <td align="right">04-MAY-04:02</td>
    <td align="right">    79759.10</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    49728.47</td>
    <td align="right">03-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186229E+12</td>
    <td align="right">0.554843E+11</td>
    <td align="right">      510.79</td>
    <td align="right">0.116976E+12</td>
    <td align="right">0.692535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   158066.88</td>
    <td align="right">26-JUN-04:12</td>
    <td align="right">   117464.83</td>
    <td align="right">07-JUN-04:02</td>
    <td align="right">    92386.95</td>
    <td align="right">26-JUN-04:06</td>
    <td align="right">    48993.74</td>
    <td align="right">12-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209020E+12</td>
    <td align="right">0.573942E+11</td>
    <td align="right">      506.02</td>
    <td align="right">0.100402E+12</td>
    <td align="right">0.108619E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   158484.88</td>
    <td align="right">26-JUL-04:12</td>
    <td align="right">   102644.51</td>
    <td align="right">07-JUL-15:20</td>
    <td align="right">    94825.72</td>
    <td align="right">20-JUL-04:08</td>
    <td align="right">    48728.38</td>
    <td align="right">02-JUL-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205603E+12</td>
    <td align="right">0.545480E+11</td>
    <td align="right">      491.05</td>
    <td align="right">0.932666E+11</td>
    <td align="right">0.112336E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">   158665.27</td>
    <td align="right">11-AUG-04:04</td>
    <td align="right">    99268.47</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">    92569.57</td>
    <td align="right">19-AUG-04:06</td>
    <td align="right">    45853.40</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158015E+12</td>
    <td align="right">0.415597E+11</td>
    <td align="right">      441.14</td>
    <td align="right">0.788454E+11</td>
    <td align="right">0.791698E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   158525.33</td>
    <td align="right">11-SEP-04:03</td>
    <td align="right">    98459.33</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    89376.38</td>
    <td align="right">09-SEP-04:03</td>
    <td align="right">    42645.23</td>
    <td align="right">14-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.898195E+11</td>
    <td align="right">0.242701E+11</td>
    <td align="right">      450.91</td>
    <td align="right">0.673920E+11</td>
    <td align="right">0.224276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   145923.44</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    98137.55</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    61989.44</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">    36065.30</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473982E+11</td>
    <td align="right">0.125736E+11</td>
    <td align="right">      411.72</td>
    <td align="right">0.398380E+11</td>
    <td align="right">0.756022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    60940.26</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">    60940.26</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">    17243.85</td>
    <td align="right">08-NOV-22:00</td>
    <td align="right">    17049.19</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220706E+11</td>
    <td align="right">0.601355E+10</td>
    <td align="right">      332.41</td>
    <td align="right">0.171687E+11</td>
    <td align="right">0.490185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    36680.82</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">    35860.29</td>
    <td align="right">01-DEC-14:40</td>
    <td align="right">    11614.25</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">     9415.78</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128249E+13</td>
    <td align="right">0.358839E+12</td>
    <td align="right">     5219.97</td>
    <td align="right">0.808768E+12</td>
    <td align="right">0.473718E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177107E+11</td>
    <td align="right">0.489718E+10</td>
    <td align="right">      295.51</td>
    <td align="right">0.136330E+11</td>
    <td align="right">0.407777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32628.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31127.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11473.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8417.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209020E+12</td>
    <td align="right">0.573942E+11</td>
    <td align="right">      518.45</td>
    <td align="right">0.117392E+12</td>
    <td align="right">0.112336E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158665.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117464.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94825.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49728.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253045E+11</td>
    <td align="right">0.695284E+10</td>
    <td align="right">      348.55</td>
    <td align="right">0.198111E+11</td>
    <td align="right">0.549346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37334.21</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    35741.10</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">    12665.49</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     9626.06</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364356E+11</td>
    <td align="right">0.969531E+10</td>
    <td align="right">      361.71</td>
    <td align="right">0.293158E+11</td>
    <td align="right">0.711979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    56744.69</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    56744.69</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    17343.36</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">    14777.44</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.703638E+11</td>
    <td align="right">0.190319E+11</td>
    <td align="right">      451.27</td>
    <td align="right">0.608251E+11</td>
    <td align="right">0.953872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   119316.04</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    97702.46</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">    22898.94</td>
    <td align="right">11-MAR-05:03</td>
    <td align="right">    32067.66</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106841E+12</td>
    <td align="right">0.322081E+11</td>
    <td align="right">      460.67</td>
    <td align="right">0.968736E+11</td>
    <td align="right">0.996770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   156116.32</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">   129555.24</td>
    <td align="right">16-APR-14:31</td>
    <td align="right">    36461.09</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">    47277.86</td>
    <td align="right">16-APR-15:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163404E+12</td>
    <td align="right">0.512035E+11</td>
    <td align="right">      520.62</td>
    <td align="right">0.128606E+12</td>
    <td align="right">0.347984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:33</td>
    <td align="right">   178727.55</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">   135787.70</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">    93770.06</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    56808.05</td>
    <td align="right">03-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189106E+12</td>
    <td align="right">0.573368E+11</td>
    <td align="right">      515.03</td>
    <td align="right">0.127891E+12</td>
    <td align="right">0.612158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   180297.23</td>
    <td align="right">26-JUN-04:12</td>
    <td align="right">   137919.74</td>
    <td align="right">11-JUN-14:51</td>
    <td align="right">   100464.29</td>
    <td align="right">26-JUN-04:06</td>
    <td align="right">    56583.54</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205402E+12</td>
    <td align="right">0.569279E+11</td>
    <td align="right">      513.56</td>
    <td align="right">0.109550E+12</td>
    <td align="right">0.958517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   180774.02</td>
    <td align="right">26-JUL-04:12</td>
    <td align="right">   128135.82</td>
    <td align="right">04-JUL-14:52</td>
    <td align="right">   105912.38</td>
    <td align="right">20-JUL-04:07</td>
    <td align="right">    55586.73</td>
    <td align="right">02-JUL-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199731E+12</td>
    <td align="right">0.533722E+11</td>
    <td align="right">      497.27</td>
    <td align="right">0.101012E+12</td>
    <td align="right">0.987194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">   180267.34</td>
    <td align="right">19-AUG-04:03</td>
    <td align="right">   117566.29</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">   102151.71</td>
    <td align="right">19-AUG-04:04</td>
    <td align="right">    50007.49</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153742E+12</td>
    <td align="right">0.408164E+11</td>
    <td align="right">      444.23</td>
    <td align="right">0.846814E+11</td>
    <td align="right">0.690601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   176746.60</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">   117188.05</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    92370.74</td>
    <td align="right">09-SEP-04:03</td>
    <td align="right">    43689.43</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.935394E+11</td>
    <td align="right">0.255317E+11</td>
    <td align="right">      443.75</td>
    <td align="right">0.731551E+11</td>
    <td align="right">0.203842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   141547.30</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">   106554.45</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    52515.95</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">    38204.84</td>
    <td align="right">03-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.531994E+11</td>
    <td align="right">0.141473E+11</td>
    <td align="right">      403.19</td>
    <td align="right">0.450922E+11</td>
    <td align="right">0.810718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    69856.73</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    68955.28</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    16508.65</td>
    <td align="right">08-NOV-22:00</td>
    <td align="right">    19207.73</td>
    <td align="right">08-NOV-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295372E+11</td>
    <td align="right">0.804311E+10</td>
    <td align="right">      388.80</td>
    <td align="right">0.233602E+11</td>
    <td align="right">0.617699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    40948.25</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">    39466.80</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">    12662.63</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">    10553.80</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132661E+13</td>
    <td align="right">0.375267E+12</td>
    <td align="right">     5348.64</td>
    <td align="right">0.900173E+12</td>
    <td align="right">0.426433E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253045E+11</td>
    <td align="right">0.695284E+10</td>
    <td align="right">      348.55</td>
    <td align="right">0.198111E+11</td>
    <td align="right">0.549346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37334.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35741.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12662.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9626.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205402E+12</td>
    <td align="right">0.573368E+11</td>
    <td align="right">      520.62</td>
    <td align="right">0.128606E+12</td>
    <td align="right">0.987194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   180774.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137919.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105912.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56808.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.47</td>
    <td align="right">        0.00</td>
    <td align="right">      245.47</td>
    <td align="right">      213.36</td>
    <td align="right">     1696.18</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.08</td>
    <td align="right">        0.00</td>
    <td align="right">      291.08</td>
    <td align="right">      456.19</td>
    <td align="right">     1307.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.76</td>
    <td align="right">        0.00</td>
    <td align="right">      350.76</td>
    <td align="right">      923.31</td>
    <td align="right">      762.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.49</td>
    <td align="right">        2.18</td>
    <td align="right">      379.31</td>
    <td align="right">     1745.96</td>
    <td align="right">      276.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.11</td>
    <td align="right">       17.27</td>
    <td align="right">      409.84</td>
    <td align="right">     2488.73</td>
    <td align="right">       53.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      420.33</td>
    <td align="right">     2722.30</td>
    <td align="right">       48.96</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      433.17</td>
    <td align="right">        9.49</td>
    <td align="right">      423.67</td>
    <td align="right">     2392.51</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.85</td>
    <td align="right">        1.88</td>
    <td align="right">      393.97</td>
    <td align="right">     1988.72</td>
    <td align="right">       26.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.16</td>
    <td align="right">        0.05</td>
    <td align="right">      352.11</td>
    <td align="right">     1488.46</td>
    <td align="right">      106.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">      305.07</td>
    <td align="right">     1098.06</td>
    <td align="right">      573.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.39</td>
    <td align="right">        0.00</td>
    <td align="right">      258.39</td>
    <td align="right">      581.25</td>
    <td align="right">     1127.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      269.02</td>
    <td align="right">     1635.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.87</td>
    <td align="right">        4.50</td>
    <td align="right">      339.37</td>
    <td align="right">     1368.49</td>
    <td align="right">      632.55</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      213.36</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      423.67</td>
    <td align="right">     2722.30</td>
    <td align="right">     1696.18</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.04</td>
    <td align="right">      142.19</td>
    <td align="right">      209.85</td>
    <td align="right">      552.24</td>
    <td align="right">     1014.38</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.54</td>
    <td align="right">      176.48</td>
    <td align="right">      250.06</td>
    <td align="right">      871.30</td>
    <td align="right">      804.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      518.97</td>
    <td align="right">      213.88</td>
    <td align="right">      305.09</td>
    <td align="right">     1398.08</td>
    <td align="right">      484.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      329.92</td>
    <td align="right">     2226.18</td>
    <td align="right">      186.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      608.41</td>
    <td align="right">      269.74</td>
    <td align="right">      338.67</td>
    <td align="right">     2617.95</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      497.60</td>
    <td align="right">      166.74</td>
    <td align="right">      330.86</td>
    <td align="right">     2432.31</td>
    <td align="right">       32.60</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.42</td>
    <td align="right">       88.14</td>
    <td align="right">      328.28</td>
    <td align="right">     1985.53</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.76</td>
    <td align="right">       65.04</td>
    <td align="right">      309.73</td>
    <td align="right">     1664.61</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.31</td>
    <td align="right">      111.41</td>
    <td align="right">      288.90</td>
    <td align="right">     1480.88</td>
    <td align="right">       71.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.22</td>
    <td align="right">      179.00</td>
    <td align="right">      261.22</td>
    <td align="right">     1414.97</td>
    <td align="right">      374.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.37</td>
    <td align="right">      170.59</td>
    <td align="right">      221.77</td>
    <td align="right">      961.87</td>
    <td align="right">      708.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.52</td>
    <td align="right">      136.95</td>
    <td align="right">      204.57</td>
    <td align="right">      609.83</td>
    <td align="right">     1004.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      448.70</td>
    <td align="right">      166.99</td>
    <td align="right">      281.71</td>
    <td align="right">     1520.48</td>
    <td align="right">      393.28</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.52</td>
    <td align="right">       65.04</td>
    <td align="right">      204.57</td>
    <td align="right">      552.24</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      338.67</td>
    <td align="right">     2617.95</td>
    <td align="right">     1014.38</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1101.73</td>
    <td align="right">      663.69</td>
    <td align="right">      438.04</td>
    <td align="right">     2379.68</td>
    <td align="right">     1589.57</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1062.94</td>
    <td align="right">      591.02</td>
    <td align="right">      471.92</td>
    <td align="right">     2519.46</td>
    <td align="right">     1296.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      940.04</td>
    <td align="right">      433.31</td>
    <td align="right">      506.73</td>
    <td align="right">     2652.78</td>
    <td align="right">      790.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      687.04</td>
    <td align="right">      229.45</td>
    <td align="right">      457.59</td>
    <td align="right">     2665.85</td>
    <td align="right">      295.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      478.27</td>
    <td align="right">       53.75</td>
    <td align="right">      424.52</td>
    <td align="right">     2605.24</td>
    <td align="right">       54.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      425.23</td>
    <td align="right">       13.01</td>
    <td align="right">      412.22</td>
    <td align="right">     2650.63</td>
    <td align="right">       49.68</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.43</td>
    <td align="right">       10.00</td>
    <td align="right">      431.43</td>
    <td align="right">     2408.30</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      472.71</td>
    <td align="right">       33.45</td>
    <td align="right">      439.25</td>
    <td align="right">     2217.97</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      642.30</td>
    <td align="right">      181.69</td>
    <td align="right">      460.62</td>
    <td align="right">     2358.51</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1082.97</td>
    <td align="right">      610.35</td>
    <td align="right">      472.62</td>
    <td align="right">     3435.83</td>
    <td align="right">      619.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      453.19</td>
    <td align="right">     3583.28</td>
    <td align="right">     1162.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1172.40</td>
    <td align="right">      726.96</td>
    <td align="right">      445.44</td>
    <td align="right">     2693.49</td>
    <td align="right">     1574.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      817.46</td>
    <td align="right">      366.44</td>
    <td align="right">      451.02</td>
    <td align="right">     2680.78</td>
    <td align="right">      629.35</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.23</td>
    <td align="right">       10.00</td>
    <td align="right">      412.22</td>
    <td align="right">     2217.97</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      506.73</td>
    <td align="right">     3583.28</td>
    <td align="right">     1589.57</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      344.87</td>
    <td align="right">      135.37</td>
    <td align="right">      209.50</td>
    <td align="right">      618.92</td>
    <td align="right">     1118.34</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.43</td>
    <td align="right">      145.77</td>
    <td align="right">      247.66</td>
    <td align="right">      859.84</td>
    <td align="right">      877.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.99</td>
    <td align="right">      202.71</td>
    <td align="right">      305.28</td>
    <td align="right">     1412.78</td>
    <td align="right">      519.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      328.27</td>
    <td align="right">     2247.49</td>
    <td align="right">      194.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.88</td>
    <td align="right">      248.83</td>
    <td align="right">      337.05</td>
    <td align="right">     2579.89</td>
    <td align="right">       38.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.48</td>
    <td align="right">      215.24</td>
    <td align="right">      336.24</td>
    <td align="right">     2609.95</td>
    <td align="right">       33.89</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.39</td>
    <td align="right">       79.77</td>
    <td align="right">      328.63</td>
    <td align="right">     1972.52</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.50</td>
    <td align="right">       66.41</td>
    <td align="right">      308.09</td>
    <td align="right">     1679.58</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.36</td>
    <td align="right">      120.40</td>
    <td align="right">      290.96</td>
    <td align="right">     1538.68</td>
    <td align="right">       73.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.96</td>
    <td align="right">      172.96</td>
    <td align="right">      257.99</td>
    <td align="right">     1430.98</td>
    <td align="right">      392.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      391.58</td>
    <td align="right">      169.05</td>
    <td align="right">      222.54</td>
    <td align="right">     1042.86</td>
    <td align="right">      762.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.38</td>
    <td align="right">      129.07</td>
    <td align="right">      205.32</td>
    <td align="right">      647.69</td>
    <td align="right">     1075.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.89</td>
    <td align="right">      164.29</td>
    <td align="right">      281.60</td>
    <td align="right">     1555.78</td>
    <td align="right">      423.87</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.38</td>
    <td align="right">       66.41</td>
    <td align="right">      205.32</td>
    <td align="right">      618.92</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      337.05</td>
    <td align="right">     2609.95</td>
    <td align="right">     1118.34</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       69.24</td>
    <td align="right">      627.89</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.02</td>
    <td align="right">        0.00</td>
    <td align="right">       97.02</td>
    <td align="right">      159.46</td>
    <td align="right">      464.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.91</td>
    <td align="right">        0.00</td>
    <td align="right">      116.91</td>
    <td align="right">      325.70</td>
    <td align="right">      258.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.43</td>
    <td align="right">      600.98</td>
    <td align="right">       89.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.36</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.41</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.10</td>
    <td align="right">      913.30</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.38</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.52</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.94</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.17</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.38</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.74</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.68</td>
    <td align="right">        0.00</td>
    <td align="right">      101.68</td>
    <td align="right">      357.12</td>
    <td align="right">      227.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      184.48</td>
    <td align="right">      432.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       81.63</td>
    <td align="right">      613.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      457.10</td>
    <td align="right">      233.98</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       69.24</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.30</td>
    <td align="right">      627.89</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       69.24</td>
    <td align="right">      627.93</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.03</td>
    <td align="right">        0.00</td>
    <td align="right">       97.03</td>
    <td align="right">      159.47</td>
    <td align="right">      464.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.92</td>
    <td align="right">        0.00</td>
    <td align="right">      116.92</td>
    <td align="right">      325.71</td>
    <td align="right">      258.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.44</td>
    <td align="right">      601.02</td>
    <td align="right">       89.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.37</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.46</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.11</td>
    <td align="right">      913.36</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.39</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.56</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.95</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.20</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.39</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.76</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">      101.69</td>
    <td align="right">      357.14</td>
    <td align="right">      227.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      184.49</td>
    <td align="right">      432.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       81.63</td>
    <td align="right">      613.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      457.12</td>
    <td align="right">      233.99</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       69.24</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.36</td>
    <td align="right">      627.93</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       69.24</td>
    <td align="right">      627.93</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.03</td>
    <td align="right">        0.00</td>
    <td align="right">       97.03</td>
    <td align="right">      159.47</td>
    <td align="right">      464.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.92</td>
    <td align="right">        0.00</td>
    <td align="right">      116.92</td>
    <td align="right">      325.71</td>
    <td align="right">      258.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.44</td>
    <td align="right">      601.02</td>
    <td align="right">       89.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.37</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.46</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.11</td>
    <td align="right">      913.36</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.39</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.56</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.95</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.20</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.39</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.76</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">      101.69</td>
    <td align="right">      357.14</td>
    <td align="right">      227.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      184.49</td>
    <td align="right">      432.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       81.63</td>
    <td align="right">      613.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      457.12</td>
    <td align="right">      233.99</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       69.24</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.36</td>
    <td align="right">      627.93</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.65</td>
    <td align="right">      136.78</td>
    <td align="right">      201.87</td>
    <td align="right">      512.02</td>
    <td align="right">     1091.74</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      410.31</td>
    <td align="right">      169.77</td>
    <td align="right">      240.55</td>
    <td align="right">      848.05</td>
    <td align="right">      835.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.22</td>
    <td align="right">      205.74</td>
    <td align="right">      293.48</td>
    <td align="right">     1380.75</td>
    <td align="right">      484.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      593.28</td>
    <td align="right">      275.91</td>
    <td align="right">      317.37</td>
    <td align="right">     2181.10</td>
    <td align="right">      182.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.26</td>
    <td align="right">      259.48</td>
    <td align="right">      325.78</td>
    <td align="right">     2552.08</td>
    <td align="right">       33.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      478.67</td>
    <td align="right">      160.40</td>
    <td align="right">      318.27</td>
    <td align="right">     2354.87</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.58</td>
    <td align="right">       84.79</td>
    <td align="right">      315.79</td>
    <td align="right">     1905.26</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      360.50</td>
    <td align="right">       62.56</td>
    <td align="right">      297.94</td>
    <td align="right">     1585.63</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      385.08</td>
    <td align="right">      107.17</td>
    <td align="right">      277.91</td>
    <td align="right">     1400.60</td>
    <td align="right">      100.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.47</td>
    <td align="right">      172.19</td>
    <td align="right">      251.28</td>
    <td align="right">     1348.15</td>
    <td align="right">      429.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.44</td>
    <td align="right">      164.10</td>
    <td align="right">      213.33</td>
    <td align="right">      904.36</td>
    <td align="right">      787.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.53</td>
    <td align="right">      131.74</td>
    <td align="right">      196.79</td>
    <td align="right">      555.38</td>
    <td align="right">     1092.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      431.63</td>
    <td align="right">      160.64</td>
    <td align="right">      270.99</td>
    <td align="right">     1462.99</td>
    <td align="right">      423.70</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.53</td>
    <td align="right">       62.56</td>
    <td align="right">      196.79</td>
    <td align="right">      512.02</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      593.28</td>
    <td align="right">      275.91</td>
    <td align="right">      325.78</td>
    <td align="right">     2552.08</td>
    <td align="right">     1092.19</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">        5.41</td>
    <td align="right">        7.98</td>
    <td align="right">       20.24</td>
    <td align="right">       43.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.22</td>
    <td align="right">        6.71</td>
    <td align="right">        9.51</td>
    <td align="right">       33.53</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.74</td>
    <td align="right">        8.13</td>
    <td align="right">       11.60</td>
    <td align="right">       54.59</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.46</td>
    <td align="right">       10.91</td>
    <td align="right">       12.55</td>
    <td align="right">       86.24</td>
    <td align="right">        7.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.14</td>
    <td align="right">       10.26</td>
    <td align="right">       12.88</td>
    <td align="right">      100.91</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.93</td>
    <td align="right">        6.34</td>
    <td align="right">       12.58</td>
    <td align="right">       93.11</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.84</td>
    <td align="right">        3.35</td>
    <td align="right">       12.49</td>
    <td align="right">       75.33</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.25</td>
    <td align="right">        2.47</td>
    <td align="right">       11.78</td>
    <td align="right">       62.69</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.23</td>
    <td align="right">        4.24</td>
    <td align="right">       10.99</td>
    <td align="right">       55.38</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.74</td>
    <td align="right">        6.81</td>
    <td align="right">        9.94</td>
    <td align="right">       53.30</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.92</td>
    <td align="right">        6.49</td>
    <td align="right">        8.44</td>
    <td align="right">       35.76</td>
    <td align="right">       31.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.99</td>
    <td align="right">        5.21</td>
    <td align="right">        7.78</td>
    <td align="right">       21.96</td>
    <td align="right">       43.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.07</td>
    <td align="right">        6.35</td>
    <td align="right">       10.71</td>
    <td align="right">       57.85</td>
    <td align="right">       16.75</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.99</td>
    <td align="right">        2.47</td>
    <td align="right">        7.78</td>
    <td align="right">       20.24</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.46</td>
    <td align="right">       10.91</td>
    <td align="right">       12.88</td>
    <td align="right">      100.91</td>
    <td align="right">       43.18</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.24</td>
    <td align="right">      221.23</td>
    <td align="right">      146.01</td>
    <td align="right">      796.56</td>
    <td align="right">      605.14</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.31</td>
    <td align="right">      197.00</td>
    <td align="right">      157.31</td>
    <td align="right">      851.02</td>
    <td align="right">      480.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.34</td>
    <td align="right">      144.43</td>
    <td align="right">      168.91</td>
    <td align="right">      900.04</td>
    <td align="right">      282.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.01</td>
    <td align="right">       76.48</td>
    <td align="right">      152.53</td>
    <td align="right">      898.03</td>
    <td align="right">      101.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.42</td>
    <td align="right">       17.92</td>
    <td align="right">      141.51</td>
    <td align="right">      868.64</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.74</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.36</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.14</td>
    <td align="right">        3.33</td>
    <td align="right">      143.81</td>
    <td align="right">      792.91</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.57</td>
    <td align="right">       11.15</td>
    <td align="right">      146.42</td>
    <td align="right">      725.49</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.10</td>
    <td align="right">       60.56</td>
    <td align="right">      153.54</td>
    <td align="right">      768.86</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.98</td>
    <td align="right">      203.45</td>
    <td align="right">      157.54</td>
    <td align="right">     1135.00</td>
    <td align="right">      253.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      151.06</td>
    <td align="right">     1191.08</td>
    <td align="right">      463.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.79</td>
    <td align="right">      242.31</td>
    <td align="right">      148.48</td>
    <td align="right">      891.62</td>
    <td align="right">      608.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.48</td>
    <td align="right">      122.14</td>
    <td align="right">      150.34</td>
    <td align="right">      891.09</td>
    <td align="right">      241.23</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.74</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.49</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      168.91</td>
    <td align="right">     1191.08</td>
    <td align="right">      608.12</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.24</td>
    <td align="right">      221.23</td>
    <td align="right">      146.01</td>
    <td align="right">      796.56</td>
    <td align="right">      605.14</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.31</td>
    <td align="right">      197.00</td>
    <td align="right">      157.31</td>
    <td align="right">      851.02</td>
    <td align="right">      480.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.34</td>
    <td align="right">      144.43</td>
    <td align="right">      168.91</td>
    <td align="right">      900.04</td>
    <td align="right">      282.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.01</td>
    <td align="right">       76.48</td>
    <td align="right">      152.53</td>
    <td align="right">      898.03</td>
    <td align="right">      101.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.42</td>
    <td align="right">       17.92</td>
    <td align="right">      141.51</td>
    <td align="right">      868.64</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.74</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.36</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.14</td>
    <td align="right">        3.33</td>
    <td align="right">      143.81</td>
    <td align="right">      792.91</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.57</td>
    <td align="right">       11.15</td>
    <td align="right">      146.42</td>
    <td align="right">      725.49</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.10</td>
    <td align="right">       60.56</td>
    <td align="right">      153.54</td>
    <td align="right">      768.86</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.98</td>
    <td align="right">      203.45</td>
    <td align="right">      157.54</td>
    <td align="right">     1135.00</td>
    <td align="right">      253.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      151.06</td>
    <td align="right">     1191.08</td>
    <td align="right">      463.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.79</td>
    <td align="right">      242.31</td>
    <td align="right">      148.48</td>
    <td align="right">      891.62</td>
    <td align="right">      608.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.48</td>
    <td align="right">      122.14</td>
    <td align="right">      150.34</td>
    <td align="right">      891.09</td>
    <td align="right">      241.23</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.74</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.49</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      168.91</td>
    <td align="right">     1191.08</td>
    <td align="right">      608.12</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.21</td>
    <td align="right">      221.21</td>
    <td align="right">      146.00</td>
    <td align="right">      796.51</td>
    <td align="right">      605.10</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.29</td>
    <td align="right">      196.99</td>
    <td align="right">      157.30</td>
    <td align="right">      850.97</td>
    <td align="right">      480.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.32</td>
    <td align="right">      144.42</td>
    <td align="right">      168.90</td>
    <td align="right">      899.99</td>
    <td align="right">      282.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.00</td>
    <td align="right">       76.48</td>
    <td align="right">      152.52</td>
    <td align="right">      897.97</td>
    <td align="right">      101.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.41</td>
    <td align="right">       17.91</td>
    <td align="right">      141.50</td>
    <td align="right">      868.58</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.73</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.31</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.13</td>
    <td align="right">        3.33</td>
    <td align="right">      143.80</td>
    <td align="right">      792.86</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.56</td>
    <td align="right">       11.15</td>
    <td align="right">      146.41</td>
    <td align="right">      725.45</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.08</td>
    <td align="right">       60.56</td>
    <td align="right">      153.53</td>
    <td align="right">      768.81</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.96</td>
    <td align="right">      203.43</td>
    <td align="right">      157.53</td>
    <td align="right">     1134.93</td>
    <td align="right">      253.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.92</td>
    <td align="right">      288.87</td>
    <td align="right">      151.05</td>
    <td align="right">     1191.00</td>
    <td align="right">      463.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.77</td>
    <td align="right">      242.30</td>
    <td align="right">      148.47</td>
    <td align="right">      891.57</td>
    <td align="right">      608.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.46</td>
    <td align="right">      122.14</td>
    <td align="right">      150.33</td>
    <td align="right">      891.03</td>
    <td align="right">      241.22</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.73</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.45</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.92</td>
    <td align="right">      288.87</td>
    <td align="right">      168.90</td>
    <td align="right">     1191.00</td>
    <td align="right">      608.08</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      331.74</td>
    <td align="right">      130.22</td>
    <td align="right">      201.53</td>
    <td align="right">      601.57</td>
    <td align="right">     1204.77</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.46</td>
    <td align="right">      140.23</td>
    <td align="right">      238.24</td>
    <td align="right">      850.92</td>
    <td align="right">      911.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.66</td>
    <td align="right">      195.00</td>
    <td align="right">      293.66</td>
    <td align="right">     1400.42</td>
    <td align="right">      520.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      593.33</td>
    <td align="right">      277.54</td>
    <td align="right">      315.78</td>
    <td align="right">     2199.96</td>
    <td align="right">      194.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.59</td>
    <td align="right">      239.36</td>
    <td align="right">      324.23</td>
    <td align="right">     2501.05</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.49</td>
    <td align="right">      207.05</td>
    <td align="right">      323.45</td>
    <td align="right">     2512.02</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      392.86</td>
    <td align="right">       76.73</td>
    <td align="right">      316.12</td>
    <td align="right">     1880.08</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      360.25</td>
    <td align="right">       63.88</td>
    <td align="right">      296.37</td>
    <td align="right">     1589.47</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      395.71</td>
    <td align="right">      115.82</td>
    <td align="right">      279.89</td>
    <td align="right">     1446.10</td>
    <td align="right">      107.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.56</td>
    <td align="right">      166.38</td>
    <td align="right">      248.18</td>
    <td align="right">     1361.60</td>
    <td align="right">      455.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      376.69</td>
    <td align="right">      162.61</td>
    <td align="right">      214.07</td>
    <td align="right">      992.93</td>
    <td align="right">      847.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      321.66</td>
    <td align="right">      124.15</td>
    <td align="right">      197.51</td>
    <td align="right">      613.08</td>
    <td align="right">     1170.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      428.92</td>
    <td align="right">      158.04</td>
    <td align="right">      270.88</td>
    <td align="right">     1497.87</td>
    <td align="right">      458.27</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.66</td>
    <td align="right">       63.88</td>
    <td align="right">      197.51</td>
    <td align="right">      601.57</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      593.33</td>
    <td align="right">      277.54</td>
    <td align="right">      324.23</td>
    <td align="right">     2512.02</td>
    <td align="right">     1204.77</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.12</td>
    <td align="right">        5.15</td>
    <td align="right">        7.97</td>
    <td align="right">       23.79</td>
    <td align="right">       47.64</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.96</td>
    <td align="right">        5.54</td>
    <td align="right">        9.42</td>
    <td align="right">       33.64</td>
    <td align="right">       36.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.32</td>
    <td align="right">        7.71</td>
    <td align="right">       11.61</td>
    <td align="right">       55.37</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.46</td>
    <td align="right">       10.97</td>
    <td align="right">       12.49</td>
    <td align="right">       86.98</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.28</td>
    <td align="right">        9.46</td>
    <td align="right">       12.82</td>
    <td align="right">       98.89</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.98</td>
    <td align="right">        8.19</td>
    <td align="right">       12.79</td>
    <td align="right">       99.32</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.53</td>
    <td align="right">        3.03</td>
    <td align="right">       12.50</td>
    <td align="right">       74.34</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">        2.53</td>
    <td align="right">       11.72</td>
    <td align="right">       62.85</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.65</td>
    <td align="right">        4.58</td>
    <td align="right">       11.07</td>
    <td align="right">       57.18</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.39</td>
    <td align="right">        6.58</td>
    <td align="right">        9.81</td>
    <td align="right">       53.84</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.89</td>
    <td align="right">        6.43</td>
    <td align="right">        8.46</td>
    <td align="right">       39.26</td>
    <td align="right">       33.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.72</td>
    <td align="right">        4.91</td>
    <td align="right">        7.81</td>
    <td align="right">       24.24</td>
    <td align="right">       46.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.96</td>
    <td align="right">        6.25</td>
    <td align="right">       10.71</td>
    <td align="right">       59.22</td>
    <td align="right">       18.12</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.72</td>
    <td align="right">        2.53</td>
    <td align="right">        7.81</td>
    <td align="right">       23.79</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.46</td>
    <td align="right">       10.97</td>
    <td align="right">       12.82</td>
    <td align="right">       99.32</td>
    <td align="right">       47.64</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.47</td>
    <td align="right">        0.00</td>
    <td align="right">      245.47</td>
    <td align="right">      198.52</td>
    <td align="right">     1850.96</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.08</td>
    <td align="right">        0.00</td>
    <td align="right">      291.08</td>
    <td align="right">      445.02</td>
    <td align="right">     1418.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.76</td>
    <td align="right">        0.00</td>
    <td align="right">      350.76</td>
    <td align="right">      923.67</td>
    <td align="right">      824.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.49</td>
    <td align="right">        2.18</td>
    <td align="right">      379.31</td>
    <td align="right">     1763.77</td>
    <td align="right">      298.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.11</td>
    <td align="right">       17.27</td>
    <td align="right">      409.84</td>
    <td align="right">     2517.87</td>
    <td align="right">       55.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      420.33</td>
    <td align="right">     2747.63</td>
    <td align="right">       48.91</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      433.17</td>
    <td align="right">        9.49</td>
    <td align="right">      423.67</td>
    <td align="right">     2416.84</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.85</td>
    <td align="right">        1.88</td>
    <td align="right">      393.97</td>
    <td align="right">     2001.37</td>
    <td align="right">       30.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.16</td>
    <td align="right">        0.05</td>
    <td align="right">      352.11</td>
    <td align="right">     1488.01</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">      305.07</td>
    <td align="right">     1094.97</td>
    <td align="right">      631.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.39</td>
    <td align="right">        0.00</td>
    <td align="right">      258.39</td>
    <td align="right">      563.21</td>
    <td align="right">     1237.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      246.17</td>
    <td align="right">     1786.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.87</td>
    <td align="right">        4.50</td>
    <td align="right">      339.37</td>
    <td align="right">     1371.84</td>
    <td align="right">      689.95</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      198.52</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      423.67</td>
    <td align="right">     2747.63</td>
    <td align="right">     1850.96</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.04</td>
    <td align="right">      142.19</td>
    <td align="right">      209.85</td>
    <td align="right">      529.21</td>
    <td align="right">     1096.98</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.54</td>
    <td align="right">      176.48</td>
    <td align="right">      250.06</td>
    <td align="right">      859.23</td>
    <td align="right">      859.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      518.97</td>
    <td align="right">      213.88</td>
    <td align="right">      305.09</td>
    <td align="right">     1403.25</td>
    <td align="right">      511.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      329.92</td>
    <td align="right">     2245.56</td>
    <td align="right">      196.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      608.41</td>
    <td align="right">      269.74</td>
    <td align="right">      338.67</td>
    <td align="right">     2645.84</td>
    <td align="right">       36.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      497.60</td>
    <td align="right">      166.74</td>
    <td align="right">      330.86</td>
    <td align="right">     2456.97</td>
    <td align="right">       31.99</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.42</td>
    <td align="right">       88.14</td>
    <td align="right">      328.28</td>
    <td align="right">     2008.57</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.76</td>
    <td align="right">       65.04</td>
    <td align="right">      309.73</td>
    <td align="right">     1678.78</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.31</td>
    <td align="right">      111.41</td>
    <td align="right">      288.90</td>
    <td align="right">     1487.22</td>
    <td align="right">       79.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.22</td>
    <td align="right">      179.00</td>
    <td align="right">      261.22</td>
    <td align="right">     1417.96</td>
    <td align="right">      401.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.37</td>
    <td align="right">      170.59</td>
    <td align="right">      221.77</td>
    <td align="right">      949.62</td>
    <td align="right">      763.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.52</td>
    <td align="right">      136.95</td>
    <td align="right">      204.57</td>
    <td align="right">      583.57</td>
    <td align="right">     1084.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      448.70</td>
    <td align="right">      166.99</td>
    <td align="right">      281.71</td>
    <td align="right">     1524.72</td>
    <td align="right">      422.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.52</td>
    <td align="right">       65.04</td>
    <td align="right">      204.57</td>
    <td align="right">      529.21</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      338.67</td>
    <td align="right">     2645.84</td>
    <td align="right">     1096.98</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1101.73</td>
    <td align="right">      663.69</td>
    <td align="right">      438.04</td>
    <td align="right">     2348.75</td>
    <td align="right">     1728.06</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1062.94</td>
    <td align="right">      591.02</td>
    <td align="right">      471.92</td>
    <td align="right">     2507.40</td>
    <td align="right">     1396.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      940.04</td>
    <td align="right">      433.31</td>
    <td align="right">      506.73</td>
    <td align="right">     2657.71</td>
    <td align="right">      845.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      687.04</td>
    <td align="right">      229.45</td>
    <td align="right">      457.59</td>
    <td align="right">     2684.08</td>
    <td align="right">      316.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      478.27</td>
    <td align="right">       53.75</td>
    <td align="right">      424.52</td>
    <td align="right">     2629.60</td>
    <td align="right">       55.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      425.23</td>
    <td align="right">       13.01</td>
    <td align="right">      412.22</td>
    <td align="right">     2670.99</td>
    <td align="right">       49.46</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.43</td>
    <td align="right">       10.00</td>
    <td align="right">      431.43</td>
    <td align="right">     2428.53</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      472.71</td>
    <td align="right">       33.45</td>
    <td align="right">      439.25</td>
    <td align="right">     2227.66</td>
    <td align="right">       32.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      642.30</td>
    <td align="right">      181.69</td>
    <td align="right">      460.62</td>
    <td align="right">     2360.13</td>
    <td align="right">      134.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1082.97</td>
    <td align="right">      610.35</td>
    <td align="right">      472.62</td>
    <td align="right">     3435.83</td>
    <td align="right">      671.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      453.19</td>
    <td align="right">     3571.87</td>
    <td align="right">     1260.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1172.40</td>
    <td align="right">      726.96</td>
    <td align="right">      445.44</td>
    <td align="right">     2657.54</td>
    <td align="right">     1707.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      817.46</td>
    <td align="right">      366.44</td>
    <td align="right">      451.02</td>
    <td align="right">     2681.57</td>
    <td align="right">      680.81</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.23</td>
    <td align="right">       10.00</td>
    <td align="right">      412.22</td>
    <td align="right">     2227.66</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      506.73</td>
    <td align="right">     3571.87</td>
    <td align="right">     1728.06</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      344.87</td>
    <td align="right">      135.37</td>
    <td align="right">      209.50</td>
    <td align="right">      611.65</td>
    <td align="right">     1215.04</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.43</td>
    <td align="right">      145.77</td>
    <td align="right">      247.66</td>
    <td align="right">      858.35</td>
    <td align="right">      944.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.99</td>
    <td align="right">      202.71</td>
    <td align="right">      305.28</td>
    <td align="right">     1418.81</td>
    <td align="right">      555.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      328.27</td>
    <td align="right">     2261.17</td>
    <td align="right">      209.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.88</td>
    <td align="right">      248.83</td>
    <td align="right">      337.05</td>
    <td align="right">     2597.47</td>
    <td align="right">       40.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.48</td>
    <td align="right">      215.24</td>
    <td align="right">      336.24</td>
    <td align="right">     2622.62</td>
    <td align="right">       34.21</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.39</td>
    <td align="right">       79.77</td>
    <td align="right">      328.63</td>
    <td align="right">     1983.09</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.50</td>
    <td align="right">       66.41</td>
    <td align="right">      308.09</td>
    <td align="right">     1683.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.36</td>
    <td align="right">      120.40</td>
    <td align="right">      290.96</td>
    <td align="right">     1534.51</td>
    <td align="right">       84.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.96</td>
    <td align="right">      172.96</td>
    <td align="right">      257.99</td>
    <td align="right">     1430.32</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      391.58</td>
    <td align="right">      169.05</td>
    <td align="right">      222.54</td>
    <td align="right">     1036.65</td>
    <td align="right">      827.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.38</td>
    <td align="right">      129.07</td>
    <td align="right">      205.32</td>
    <td align="right">      634.75</td>
    <td align="right">     1167.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.89</td>
    <td align="right">      164.29</td>
    <td align="right">      281.60</td>
    <td align="right">     1558.45</td>
    <td align="right">      458.87</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.38</td>
    <td align="right">       66.41</td>
    <td align="right">      205.32</td>
    <td align="right">      611.65</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      337.05</td>
    <td align="right">     2622.62</td>
    <td align="right">     1215.04</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.657462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657462E+09</td>
    <td align="right">0.571459E+09</td>
    <td align="right">0.454306E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704189E+09</td>
    <td align="right">0.110363E+10</td>
    <td align="right">0.316298E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.939467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.939467E+09</td>
    <td align="right">0.247300E+10</td>
    <td align="right">0.204270E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.988813E+09</td>
    <td align="right">  5645851.07</td>
    <td align="right">0.983167E+09</td>
    <td align="right">0.452553E+10</td>
    <td align="right">0.715854E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114398E+10</td>
    <td align="right"> 46252834.24</td>
    <td align="right">0.109773E+10</td>
    <td align="right">0.666581E+10</td>
    <td align="right">0.144128E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114900E+10</td>
    <td align="right"> 59494009.78</td>
    <td align="right">0.108951E+10</td>
    <td align="right">0.705621E+10</td>
    <td align="right">0.126917E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116020E+10</td>
    <td align="right"> 25426797.46</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.640811E+10</td>
    <td align="right"> 24024549.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106024E+10</td>
    <td align="right">  5030268.83</td>
    <td align="right">0.105521E+10</td>
    <td align="right">0.532660E+10</td>
    <td align="right"> 71454232.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.912802E+09</td>
    <td align="right">   125473.99</td>
    <td align="right">0.912676E+09</td>
    <td align="right">0.385810E+10</td>
    <td align="right">0.276377E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817086E+09</td>
    <td align="right">0.294104E+10</td>
    <td align="right">0.153728E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.669755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.669755E+09</td>
    <td align="right">0.150661E+10</td>
    <td align="right">0.292179E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641365E+09</td>
    <td align="right">0.720547E+09</td>
    <td align="right">0.438144E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108444E+11</td>
    <td align="right">0.141975E+09</td>
    <td align="right">0.107024E+11</td>
    <td align="right">0.431566E+11</td>
    <td align="right">0.199480E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641365E+09</td>
    <td align="right">0.571459E+09</td>
    <td align="right"> 24024549.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116020E+10</td>
    <td align="right"> 59494009.78</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.705621E+10</td>
    <td align="right">0.454306E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.942910E+09</td>
    <td align="right">0.380845E+09</td>
    <td align="right">0.562065E+09</td>
    <td align="right">0.147913E+10</td>
    <td align="right">0.271691E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103189E+10</td>
    <td align="right">0.426942E+09</td>
    <td align="right">0.604948E+09</td>
    <td align="right">0.210785E+10</td>
    <td align="right">0.194521E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139000E+10</td>
    <td align="right">0.572846E+09</td>
    <td align="right">0.817155E+09</td>
    <td align="right">0.374462E+10</td>
    <td align="right">0.129804E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159861E+10</td>
    <td align="right">0.743463E+09</td>
    <td align="right">0.855148E+09</td>
    <td align="right">0.577025E+10</td>
    <td align="right">0.482939E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162956E+10</td>
    <td align="right">0.722481E+09</td>
    <td align="right">0.907082E+09</td>
    <td align="right">0.701191E+10</td>
    <td align="right"> 96871825.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128979E+10</td>
    <td align="right">0.432195E+09</td>
    <td align="right">0.857594E+09</td>
    <td align="right">0.630456E+10</td>
    <td align="right"> 84503839.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111534E+10</td>
    <td align="right">0.236074E+09</td>
    <td align="right">0.879268E+09</td>
    <td align="right">0.531805E+10</td>
    <td align="right"> 14417953.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.174190E+09</td>
    <td align="right">0.829569E+09</td>
    <td align="right">0.445849E+10</td>
    <td align="right"> 47801314.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103761E+10</td>
    <td align="right">0.288776E+09</td>
    <td align="right">0.748829E+09</td>
    <td align="right">0.383845E+10</td>
    <td align="right">0.184343E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117908E+10</td>
    <td align="right">0.479437E+09</td>
    <td align="right">0.699645E+09</td>
    <td align="right">0.378986E+10</td>
    <td align="right">0.100350E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101701E+10</td>
    <td align="right">0.442180E+09</td>
    <td align="right">0.574834E+09</td>
    <td align="right">0.249318E+10</td>
    <td align="right">0.183626E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.914728E+09</td>
    <td align="right">0.366807E+09</td>
    <td align="right">0.547921E+09</td>
    <td align="right">0.163336E+10</td>
    <td align="right">0.269164E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141503E+11</td>
    <td align="right">0.526624E+10</td>
    <td align="right">0.888406E+10</td>
    <td align="right">0.479497E+11</td>
    <td align="right">0.124024E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.914728E+09</td>
    <td align="right">0.174190E+09</td>
    <td align="right">0.547921E+09</td>
    <td align="right">0.147913E+10</td>
    <td align="right"> 14417953.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162956E+10</td>
    <td align="right">0.743463E+09</td>
    <td align="right">0.907082E+09</td>
    <td align="right">0.701191E+10</td>
    <td align="right">0.271691E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295088E+10</td>
    <td align="right">0.177763E+10</td>
    <td align="right">0.117325E+10</td>
    <td align="right">0.637373E+10</td>
    <td align="right">0.425750E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257147E+10</td>
    <td align="right">0.142980E+10</td>
    <td align="right">0.114167E+10</td>
    <td align="right">0.609507E+10</td>
    <td align="right">0.313743E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251782E+10</td>
    <td align="right">0.116058E+10</td>
    <td align="right">0.135724E+10</td>
    <td align="right">0.710520E+10</td>
    <td align="right">0.211763E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178081E+10</td>
    <td align="right">0.594736E+09</td>
    <td align="right">0.118608E+10</td>
    <td align="right">0.690989E+10</td>
    <td align="right">0.765663E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128100E+10</td>
    <td align="right">0.143960E+09</td>
    <td align="right">0.113704E+10</td>
    <td align="right">0.697787E+10</td>
    <td align="right">0.145029E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110220E+10</td>
    <td align="right"> 33729488.91</td>
    <td align="right">0.106847E+10</td>
    <td align="right">0.687044E+10</td>
    <td align="right">0.128782E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118233E+10</td>
    <td align="right"> 26785721.22</td>
    <td align="right">0.115554E+10</td>
    <td align="right">0.645039E+10</td>
    <td align="right"> 22767875.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126610E+10</td>
    <td align="right"> 89599903.84</td>
    <td align="right">0.117650E+10</td>
    <td align="right">0.594061E+10</td>
    <td align="right"> 76363909.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166485E+10</td>
    <td align="right">0.470931E+09</td>
    <td align="right">0.119392E+10</td>
    <td align="right">0.611326E+10</td>
    <td align="right">0.307021E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290062E+10</td>
    <td align="right">0.163477E+10</td>
    <td align="right">0.126585E+10</td>
    <td align="right">0.920251E+10</td>
    <td align="right">0.165898E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342110E+10</td>
    <td align="right">0.224643E+10</td>
    <td align="right">0.117467E+10</td>
    <td align="right">0.928787E+10</td>
    <td align="right">0.301260E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314016E+10</td>
    <td align="right">0.194708E+10</td>
    <td align="right">0.119308E+10</td>
    <td align="right">0.721424E+10</td>
    <td align="right">0.421728E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257793E+11</td>
    <td align="right">0.115560E+11</td>
    <td align="right">0.142233E+11</td>
    <td align="right">0.845411E+11</td>
    <td align="right">0.198470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110220E+10</td>
    <td align="right"> 26785721.22</td>
    <td align="right">0.106847E+10</td>
    <td align="right">0.594061E+10</td>
    <td align="right"> 22767875.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342110E+10</td>
    <td align="right">0.224643E+10</td>
    <td align="right">0.135724E+10</td>
    <td align="right">0.928787E+10</td>
    <td align="right">0.425750E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.923690E+09</td>
    <td align="right">0.362571E+09</td>
    <td align="right">0.561119E+09</td>
    <td align="right">0.165772E+10</td>
    <td align="right">0.299537E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.951795E+09</td>
    <td align="right">0.352658E+09</td>
    <td align="right">0.599137E+09</td>
    <td align="right">0.208012E+10</td>
    <td align="right">0.212286E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136060E+10</td>
    <td align="right">0.542938E+09</td>
    <td align="right">0.817660E+09</td>
    <td align="right">0.378398E+10</td>
    <td align="right">0.139152E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159873E+10</td>
    <td align="right">0.747853E+09</td>
    <td align="right">0.850876E+09</td>
    <td align="right">0.582549E+10</td>
    <td align="right">0.503592E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156923E+10</td>
    <td align="right">0.666467E+09</td>
    <td align="right">0.902766E+09</td>
    <td align="right">0.690998E+10</td>
    <td align="right">0.104443E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142943E+10</td>
    <td align="right">0.557890E+09</td>
    <td align="right">0.871536E+09</td>
    <td align="right">0.676500E+10</td>
    <td align="right"> 87840527.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109384E+10</td>
    <td align="right">0.213650E+09</td>
    <td align="right">0.880190E+09</td>
    <td align="right">0.528321E+10</td>
    <td align="right"> 15942966.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100306E+10</td>
    <td align="right">0.177871E+09</td>
    <td align="right">0.825192E+09</td>
    <td align="right">0.449858E+10</td>
    <td align="right"> 47278590.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106625E+10</td>
    <td align="right">0.312084E+09</td>
    <td align="right">0.754171E+09</td>
    <td align="right">0.398827E+10</td>
    <td align="right">0.191691E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115427E+10</td>
    <td align="right">0.463264E+09</td>
    <td align="right">0.691006E+09</td>
    <td align="right">0.383273E+10</td>
    <td align="right">0.105032E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101499E+10</td>
    <td align="right">0.438167E+09</td>
    <td align="right">0.576821E+09</td>
    <td align="right">0.270309E+10</td>
    <td align="right">0.197673E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895615E+09</td>
    <td align="right">0.345688E+09</td>
    <td align="right">0.549927E+09</td>
    <td align="right">0.173477E+10</td>
    <td align="right">0.287964E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140615E+11</td>
    <td align="right">0.518110E+10</td>
    <td align="right">0.888040E+10</td>
    <td align="right">0.490629E+11</td>
    <td align="right">0.133672E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895615E+09</td>
    <td align="right">0.177871E+09</td>
    <td align="right">0.549927E+09</td>
    <td align="right">0.165772E+10</td>
    <td align="right"> 15942966.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159873E+10</td>
    <td align="right">0.747853E+09</td>
    <td align="right">0.902766E+09</td>
    <td align="right">0.690998E+10</td>
    <td align="right">0.299537E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219143E+09</td>
    <td align="right">0.185443E+09</td>
    <td align="right">0.168175E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234718E+09</td>
    <td align="right">0.385772E+09</td>
    <td align="right">0.112470E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313141E+09</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.693422E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329589E+09</td>
    <td align="right">  1881861.32</td>
    <td align="right">0.327707E+09</td>
    <td align="right">0.155774E+10</td>
    <td align="right">0.232747E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381308E+09</td>
    <td align="right"> 15416881.97</td>
    <td align="right">0.365891E+09</td>
    <td align="right">0.226435E+10</td>
    <td align="right"> 42424635.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382982E+09</td>
    <td align="right"> 19830398.33</td>
    <td align="right">0.363152E+09</td>
    <td align="right">0.236728E+10</td>
    <td align="right"> 42516194.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386714E+09</td>
    <td align="right">  8475198.16</td>
    <td align="right">0.378239E+09</td>
    <td align="right">0.212804E+10</td>
    <td align="right"> 11757570.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353398E+09</td>
    <td align="right">  1676676.95</td>
    <td align="right">0.351722E+09</td>
    <td align="right">0.175212E+10</td>
    <td align="right"> 37759340.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304253E+09</td>
    <td align="right">    41822.69</td>
    <td align="right">0.304211E+09</td>
    <td align="right">0.124866E+10</td>
    <td align="right">0.135821E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272349E+09</td>
    <td align="right">0.956503E+09</td>
    <td align="right">0.610089E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223241E+09</td>
    <td align="right">0.478179E+09</td>
    <td align="right">0.112162E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213778E+09</td>
    <td align="right">0.218627E+09</td>
    <td align="right">0.164409E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361461E+10</td>
    <td align="right"> 47322839.41</td>
    <td align="right">0.356729E+10</td>
    <td align="right">0.144151E+11</td>
    <td align="right">0.737869E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213778E+09</td>
    <td align="right">0.185443E+09</td>
    <td align="right"> 11757570.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386714E+09</td>
    <td align="right"> 19830398.33</td>
    <td align="right">0.378239E+09</td>
    <td align="right">0.236728E+10</td>
    <td align="right">0.168175E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219152E+09</td>
    <td align="right">0.185449E+09</td>
    <td align="right">0.168185E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234728E+09</td>
    <td align="right">0.385789E+09</td>
    <td align="right">0.112476E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313154E+09</td>
    <td align="right">0.872394E+09</td>
    <td align="right">0.693456E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329603E+09</td>
    <td align="right">  1881911.90</td>
    <td align="right">0.327721E+09</td>
    <td align="right">0.155783E+10</td>
    <td align="right">0.232755E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381324E+09</td>
    <td align="right"> 15417296.38</td>
    <td align="right">0.365907E+09</td>
    <td align="right">0.226448E+10</td>
    <td align="right"> 42424912.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382998E+09</td>
    <td align="right"> 19830931.38</td>
    <td align="right">0.363167E+09</td>
    <td align="right">0.236742E+10</td>
    <td align="right"> 42517953.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386728E+09</td>
    <td align="right">  8475425.97</td>
    <td align="right">0.378253E+09</td>
    <td align="right">0.212815E+10</td>
    <td align="right"> 11757531.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353411E+09</td>
    <td align="right">  1676722.02</td>
    <td align="right">0.351735E+09</td>
    <td align="right">0.175221E+10</td>
    <td align="right"> 37760029.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304265E+09</td>
    <td align="right">    41823.81</td>
    <td align="right">0.304223E+09</td>
    <td align="right">0.124873E+10</td>
    <td align="right">0.135825E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272360E+09</td>
    <td align="right">0.956555E+09</td>
    <td align="right">0.610117E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223250E+09</td>
    <td align="right">0.478204E+09</td>
    <td align="right">0.112168E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213787E+09</td>
    <td align="right">0.218634E+09</td>
    <td align="right">0.164418E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361476E+10</td>
    <td align="right"> 47324111.46</td>
    <td align="right">0.356744E+10</td>
    <td align="right">0.144159E+11</td>
    <td align="right">0.737908E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213787E+09</td>
    <td align="right">0.185449E+09</td>
    <td align="right"> 11757531.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386728E+09</td>
    <td align="right"> 19830931.38</td>
    <td align="right">0.378253E+09</td>
    <td align="right">0.236742E+10</td>
    <td align="right">0.168185E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:22</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
