    <td align="right">November</td>
    <td align="right">       12.17</td>
    <td align="right">       19.42</td>
    <td align="right">        2.83</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.33</td>
    <td align="right">       18.78</td>
    <td align="right">        2.67</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      169.67</td>
    <td align="right">       17.95</td>
    <td align="right">       58.50</td>
    <td align="right">       18.49</td>
    <td align="right">        3.17</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.00</td>
    <td align="right">       20.40</td>
    <td align="right">       28.67</td>
    <td align="right">       20.02</td>
    <td align="right">        1.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.33</td>
    <td align="right">       17.06</td>
    <td align="right">        5.83</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.00</td>
    <td align="right">       17.11</td>
    <td align="right">        4.33</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       28.07</td>
    <td align="right">        0.67</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.73</td>
    <td align="right">        0.33</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.73</td>
    <td align="right">        2.00</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.75</td>
    <td align="right">        0.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.72</td>
    <td align="right">        1.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.17</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">       18.54</td>
    <td align="right">        1.00</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       77.17</td>
    <td align="right">       17.77</td>
    <td align="right">       11.17</td>
    <td align="right">       16.65</td>
    <td align="right">        5.17</td>
    <td align="right">       27.78</td>
    <td align="right">        5.00</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       20.36</td>
    <td align="right">        5.83</td>
    <td align="right">       17.34</td>
    <td align="right">        2.17</td>
    <td align="right">       28.07</td>
    <td align="right">        2.00</td>
    <td align="right">       28.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.67</td>
    <td align="right">       17.49</td>
    <td align="right">       11.83</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.67</td>
    <td align="right">       17.81</td>
    <td align="right">        9.67</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.17</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.31</td>
    <td align="right">        3.00</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.59</td>
    <td align="right">       10.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.03</td>
    <td align="right">        8.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.67</td>
    <td align="right">       19.57</td>
    <td align="right">        0.67</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.33</td>
    <td align="right">       19.06</td>
    <td align="right">        0.67</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      106.83</td>
    <td align="right">       18.21</td>
    <td align="right">       23.00</td>
    <td align="right">       18.55</td>
    <td align="right">       24.67</td>
    <td align="right">       25.30</td>
    <td align="right">       21.83</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       20.03</td>
    <td align="right">       11.83</td>
    <td align="right">       20.26</td>
    <td align="right">       10.33</td>
    <td align="right">       25.59</td>
    <td align="right">       10.33</td>
    <td align="right">       25.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.67</td>
    <td align="right">       16.99</td>
    <td align="right">        6.83</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.67</td>
    <td align="right">       16.88</td>
    <td align="right">        6.50</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.67</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.98</td>
    <td align="right">        0.67</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.59</td>
    <td align="right">        1.33</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.48</td>
    <td align="right">        0.83</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
    <td align="right">        0.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.00</td>
    <td align="right">       18.34</td>
    <td align="right">        1.67</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       78.17</td>
    <td align="right">       17.63</td>
    <td align="right">       15.00</td>
    <td align="right">       16.29</td>
    <td align="right">        4.83</td>
    <td align="right">       27.65</td>
    <td align="right">        3.33</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.67</td>
    <td align="right">       20.38</td>
    <td align="right">        6.83</td>
    <td align="right">       16.68</td>
    <td align="right">        2.00</td>
    <td align="right">       27.98</td>
    <td align="right">        1.33</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.02</td>
    <td align="right">       90.33</td>
    <td align="right">       20.14</td>
    <td align="right">       90.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.38</td>
    <td align="right">       47.33</td>
    <td align="right">       20.87</td>
    <td align="right">       47.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.00</td>
    <td align="right">       23.13</td>
    <td align="right">       14.50</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.50</td>
    <td align="right">       23.17</td>
    <td align="right">      109.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.67</td>
    <td align="right">       23.30</td>
    <td align="right">      354.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.33</td>
    <td align="right">       23.38</td>
    <td align="right">      422.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       23.36</td>
    <td align="right">      429.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.83</td>
    <td align="right">       23.29</td>
    <td align="right">      291.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      148.67</td>
    <td align="right">       23.36</td>
    <td align="right">      177.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      352.50</td>
    <td align="right">       22.99</td>
    <td align="right">       12.67</td>
    <td align="right">       24.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3064.17</td>
    <td align="right">       22.77</td>
    <td align="right">     1948.50</td>
    <td align="right">       24.09</td>
    <td align="right">      137.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       22.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.38</td>
    <td align="right">      429.17</td>
    <td align="right">       24.90</td>
    <td align="right">       90.33</td>
    <td align="right">       20.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      243.67</td>
    <td align="right">       20.20</td>
    <td align="right">      243.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.13</td>
    <td align="right">      204.17</td>
    <td align="right">       20.61</td>
    <td align="right">      204.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.85</td>
    <td align="right">       34.33</td>
    <td align="right">       20.88</td>
    <td align="right">       34.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.83</td>
    <td align="right">       22.40</td>
    <td align="right">        3.50</td>
    <td align="right">       21.45</td>
    <td align="right">        3.00</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      314.33</td>
    <td align="right">       23.00</td>
    <td align="right">       69.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.33</td>
    <td align="right">       23.22</td>
    <td align="right">      303.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.67</td>
    <td align="right">       23.24</td>
    <td align="right">      391.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.83</td>
    <td align="right">       23.29</td>
    <td align="right">      390.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.67</td>
    <td align="right">       23.19</td>
    <td align="right">      182.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.50</td>
    <td align="right">       23.05</td>
    <td align="right">       88.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.50</td>
    <td align="right">       21.99</td>
    <td align="right">       71.50</td>
    <td align="right">       20.81</td>
    <td align="right">       71.50</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.32</td>
    <td align="right">      130.83</td>
    <td align="right">       20.49</td>
    <td align="right">      130.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3752.67</td>
    <td align="right">       21.92</td>
    <td align="right">     2112.50</td>
    <td align="right">       23.05</td>
    <td align="right">      687.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       20.85</td>
    <td align="right">        3.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">      391.17</td>
    <td align="right">       24.32</td>
    <td align="right">      243.67</td>
    <td align="right">       20.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      360.33</td>
    <td align="right">       20.00</td>
    <td align="right">      360.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.54</td>
    <td align="right">      342.00</td>
    <td align="right">       20.27</td>
    <td align="right">      342.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.32</td>
    <td align="right">      147.83</td>
    <td align="right">       20.51</td>
    <td align="right">      147.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.83</td>
    <td align="right">       21.92</td>
    <td align="right">       53.83</td>
    <td align="right">       20.97</td>
    <td align="right">       45.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.50</td>
    <td align="right">       22.66</td>
    <td align="right">       62.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.50</td>
    <td align="right">       23.15</td>
    <td align="right">      306.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.17</td>
    <td align="right">       23.22</td>
    <td align="right">      399.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.33</td>
    <td align="right">       23.17</td>
    <td align="right">      383.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      208.67</td>
    <td align="right">       22.94</td>
    <td align="right">      162.50</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.83</td>
    <td align="right">       22.32</td>
    <td align="right">       84.83</td>
    <td align="right">       22.84</td>
    <td align="right">       27.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.17</td>
    <td align="right">      155.00</td>
    <td align="right">       20.22</td>
    <td align="right">      155.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.59</td>
    <td align="right">      347.83</td>
    <td align="right">       20.28</td>
    <td align="right">      347.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">       21.43</td>
    <td align="right">     2805.67</td>
    <td align="right">       22.21</td>
    <td align="right">     1426.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.17</td>
    <td align="right">       20.33</td>
    <td align="right">       53.83</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.22</td>
    <td align="right">      399.00</td>
    <td align="right">       24.32</td>
    <td align="right">      360.33</td>
    <td align="right">       20.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.65</td>
    <td align="right">      451.17</td>
    <td align="right">       19.50</td>
    <td align="right">      451.17</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      432.00</td>
    <td align="right">       19.71</td>
    <td align="right">      432.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.48</td>
    <td align="right">      307.67</td>
    <td align="right">       20.00</td>
    <td align="right">      307.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.17</td>
    <td align="right">       21.14</td>
    <td align="right">      141.67</td>
    <td align="right">       20.36</td>
    <td align="right">      131.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.00</td>
    <td align="right">       22.05</td>
    <td align="right">       80.33</td>
    <td align="right">       23.87</td>
    <td align="right">        7.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      140.00</td>
    <td align="right">       23.02</td>
    <td align="right">      305.50</td>
    <td align="right">       24.22</td>
    <td align="right">       17.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.00</td>
    <td align="right">       24.31</td>
    <td align="right">      418.50</td>
    <td align="right">       24.35</td>
    <td align="right">       40.83</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.33</td>
    <td align="right">       23.51</td>
    <td align="right">      382.83</td>
    <td align="right">       24.28</td>
    <td align="right">       22.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      266.17</td>
    <td align="right">       22.35</td>
    <td align="right">      164.17</td>
    <td align="right">       24.00</td>
    <td align="right">       10.00</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.17</td>
    <td align="right">       21.43</td>
    <td align="right">      128.50</td>
    <td align="right">       21.17</td>
    <td align="right">       89.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.28</td>
    <td align="right">      296.00</td>
    <td align="right">       19.72</td>
    <td align="right">      296.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
    <td align="right">      478.50</td>
    <td align="right">       19.84</td>
    <td align="right">      478.50</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4278.83</td>
    <td align="right">       20.85</td>
    <td align="right">     3586.83</td>
    <td align="right">       21.51</td>
    <td align="right">     2285.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.00</td>
    <td align="right">       19.65</td>
    <td align="right">       80.33</td>
    <td align="right">       19.50</td>
    <td align="right">        7.50</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.31</td>
    <td align="right">      478.50</td>
    <td align="right">       24.35</td>
    <td align="right">      478.50</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.80</td>
    <td align="right">      437.50</td>
    <td align="right">       19.63</td>
    <td align="right">      437.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      412.67</td>
    <td align="right">       19.90</td>
    <td align="right">      412.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.58</td>
    <td align="right">      236.00</td>
    <td align="right">       19.81</td>
    <td align="right">      236.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.83</td>
    <td align="right">       21.15</td>
    <td align="right">      140.00</td>
    <td align="right">       21.10</td>
    <td align="right">      109.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      326.83</td>
    <td align="right">       21.78</td>
    <td align="right">      140.33</td>
    <td align="right">       24.40</td>
    <td align="right">        6.50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.17</td>
    <td align="right">       22.70</td>
    <td align="right">      283.00</td>
    <td align="right">       24.25</td>
    <td align="right">       18.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.17</td>
    <td align="right">       23.88</td>
    <td align="right">      383.00</td>
    <td align="right">       24.39</td>
    <td align="right">       49.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      107.33</td>
    <td align="right">       23.31</td>
    <td align="right">      383.33</td>
    <td align="right">       24.29</td>
    <td align="right">       26.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.50</td>
    <td align="right">       22.10</td>
    <td align="right">      186.83</td>
    <td align="right">       24.21</td>
    <td align="right">       13.83</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      411.33</td>
    <td align="right">       21.41</td>
    <td align="right">      126.67</td>
    <td align="right">       22.11</td>
    <td align="right">       61.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.34</td>
    <td align="right">      263.50</td>
    <td align="right">       19.72</td>
    <td align="right">      263.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      469.67</td>
    <td align="right">       19.92</td>
    <td align="right">      469.67</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4268.17</td>
    <td align="right">       20.90</td>
    <td align="right">     3462.50</td>
    <td align="right">       21.73</td>
    <td align="right">     2104.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.33</td>
    <td align="right">       19.80</td>
    <td align="right">      126.67</td>
    <td align="right">       19.63</td>
    <td align="right">        6.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.88</td>
    <td align="right">      469.67</td>
    <td align="right">       24.40</td>
    <td align="right">      469.67</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.50</td>
    <td align="right">       20.05</td>
    <td align="right">      355.17</td>
    <td align="right">       19.40</td>
    <td align="right">      355.17</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.17</td>
    <td align="right">       20.34</td>
    <td align="right">      323.67</td>
    <td align="right">       19.73</td>
    <td align="right">      323.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.50</td>
    <td align="right">       20.75</td>
    <td align="right">      245.17</td>
    <td align="right">       20.17</td>
    <td align="right">      227.83</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.33</td>
    <td align="right">       21.18</td>
    <td align="right">      167.00</td>
    <td align="right">       21.30</td>
    <td align="right">      120.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      348.67</td>
    <td align="right">       21.94</td>
    <td align="right">      100.83</td>
    <td align="right">       24.02</td>
    <td align="right">        7.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      156.33</td>
    <td align="right">       22.83</td>
    <td align="right">      291.17</td>
    <td align="right">       24.23</td>
    <td align="right">       15.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.00</td>
    <td align="right">       24.14</td>
    <td align="right">      400.33</td>
    <td align="right">       24.38</td>
    <td align="right">       45.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      100.00</td>
    <td align="right">       23.65</td>
    <td align="right">      389.33</td>
    <td align="right">       24.34</td>
    <td align="right">       29.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.00</td>
    <td align="right">       22.53</td>
    <td align="right">      235.67</td>
    <td align="right">       24.27</td>
    <td align="right">       21.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.50</td>
    <td align="right">       21.71</td>
    <td align="right">      196.00</td>
    <td align="right">       23.40</td>
    <td align="right">       45.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.50</td>
    <td align="right">       20.66</td>
    <td align="right">      227.83</td>
    <td align="right">       19.99</td>
    <td align="right">      211.67</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.17</td>
    <td align="right">       20.37</td>
    <td align="right">      348.33</td>
    <td align="right">       19.83</td>
    <td align="right">      346.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3944.67</td>
    <td align="right">       21.12</td>
    <td align="right">     3280.50</td>
    <td align="right">       22.03</td>
    <td align="right">     1749.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.00</td>
    <td align="right">       20.05</td>
    <td align="right">      100.83</td>
    <td align="right">       19.40</td>
    <td align="right">        7.50</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.50</td>
    <td align="right">       24.14</td>
    <td align="right">      400.33</td>
    <td align="right">       24.38</td>
    <td align="right">      355.17</td>
    <td align="right">       26.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.85</td>
    <td align="right">      436.33</td>
    <td align="right">       19.67</td>
    <td align="right">      436.33</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.04</td>
    <td align="right">      403.00</td>
    <td align="right">       19.88</td>
    <td align="right">      403.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.33</td>
    <td align="right">       20.61</td>
    <td align="right">      268.33</td>
    <td align="right">       20.08</td>
    <td align="right">      263.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.50</td>
    <td align="right">       20.98</td>
    <td align="right">      162.00</td>
    <td align="right">       21.06</td>
    <td align="right">      125.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      380.50</td>
    <td align="right">       21.65</td>
    <td align="right">      104.33</td>
    <td align="right">       24.08</td>
    <td align="right">        9.00</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      205.33</td>
    <td align="right">       22.41</td>
    <td align="right">      256.83</td>
    <td align="right">       24.24</td>
    <td align="right">       19.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      148.33</td>
    <td align="right">       23.27</td>
    <td align="right">      339.17</td>
    <td align="right">       24.35</td>
    <td align="right">       43.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      147.33</td>
    <td align="right">       22.84</td>
    <td align="right">      337.83</td>
    <td align="right">       24.28</td>
    <td align="right">       26.00</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      320.83</td>
    <td align="right">       21.96</td>
    <td align="right">      141.50</td>
    <td align="right">       24.07</td>
    <td align="right">       15.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      420.17</td>
    <td align="right">       21.25</td>
    <td align="right">      126.00</td>
    <td align="right">       21.69</td>
    <td align="right">       71.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.67</td>
    <td align="right">       20.31</td>
    <td align="right">      291.00</td>
    <td align="right">       19.79</td>
    <td align="right">      291.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4489.00</td>
    <td align="right">       20.89</td>
    <td align="right">     3320.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2158.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.33</td>
    <td align="right">       19.85</td>
    <td align="right">      104.33</td>
    <td align="right">       19.67</td>
    <td align="right">        9.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.27</td>
    <td align="right">      454.00</td>
    <td align="right">       24.35</td>
    <td align="right">      454.00</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      451.00</td>
    <td align="right">       19.83</td>
    <td align="right">      451.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      443.33</td>
    <td align="right">       19.99</td>
    <td align="right">      443.33</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.64</td>
    <td align="right">      325.67</td>
    <td align="right">       20.38</td>
    <td align="right">      325.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.24</td>
    <td align="right">      134.50</td>
    <td align="right">       20.42</td>
    <td align="right">      134.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      461.00</td>
    <td align="right">       22.18</td>
    <td align="right">       23.83</td>
    <td align="right">       23.73</td>
    <td align="right">        3.17</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      165.17</td>
    <td align="right">       23.31</td>
    <td align="right">      258.00</td>
    <td align="right">       24.17</td>
    <td align="right">       24.50</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.83</td>
    <td align="right">       24.84</td>
    <td align="right">      422.00</td>
    <td align="right">       24.32</td>
    <td align="right">       37.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.33</td>
    <td align="right">       24.27</td>
    <td align="right">      409.33</td>
    <td align="right">       24.29</td>
    <td align="right">       20.00</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.00</td>
    <td align="right">       23.06</td>
    <td align="right">      203.33</td>
    <td align="right">       24.15</td>
    <td align="right">        6.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.00</td>
    <td align="right">       22.40</td>
    <td align="right">       77.50</td>
    <td align="right">       23.47</td>
    <td align="right">       12.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.08</td>
    <td align="right">      157.50</td>
    <td align="right">       20.21</td>
    <td align="right">      157.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.41</td>
    <td align="right">      438.33</td>
    <td align="right">       20.33</td>
    <td align="right">      438.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4226.33</td>
    <td align="right">       21.21</td>
    <td align="right">     3344.33</td>
    <td align="right">       21.83</td>
    <td align="right">     2054.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.33</td>
    <td align="right">       19.95</td>
    <td align="right">       23.83</td>
    <td align="right">       19.83</td>
    <td align="right">        3.17</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.84</td>
    <td align="right">      451.00</td>
    <td align="right">       24.32</td>
    <td align="right">      451.00</td>
    <td align="right">       25.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.09</td>
    <td align="right">      427.00</td>
    <td align="right">       19.93</td>
    <td align="right">      427.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.27</td>
    <td align="right">      416.50</td>
    <td align="right">       20.20</td>
    <td align="right">      416.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.75</td>
    <td align="right">      240.50</td>
    <td align="right">       20.28</td>
    <td align="right">      240.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.83</td>
    <td align="right">       21.40</td>
    <td align="right">       92.00</td>
    <td align="right">       20.77</td>
    <td align="right">       84.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.17</td>
    <td align="right">       21.89</td>
    <td align="right">       66.33</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      178.67</td>
    <td align="right">       22.85</td>
    <td align="right">      242.33</td>
    <td align="right">       24.30</td>
    <td align="right">       17.33</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">       24.21</td>
    <td align="right">      391.50</td>
    <td align="right">       24.41</td>
    <td align="right">       34.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.50</td>
    <td align="right">       24.15</td>
    <td align="right">      433.00</td>
    <td align="right">       24.33</td>
    <td align="right">       20.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.83</td>
    <td align="right">       22.61</td>
    <td align="right">      232.00</td>
    <td align="right">       24.32</td>
    <td align="right">        9.50</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.33</td>
    <td align="right">       22.32</td>
    <td align="right">       98.83</td>
    <td align="right">       23.93</td>
    <td align="right">        4.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.07</td>
    <td align="right">      137.50</td>
    <td align="right">       20.21</td>
    <td align="right">      137.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      398.67</td>
    <td align="right">       20.35</td>
    <td align="right">      398.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4152.33</td>
    <td align="right">       21.22</td>
    <td align="right">     3176.17</td>
    <td align="right">       22.12</td>
    <td align="right">     1791.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.50</td>
    <td align="right">       20.09</td>
    <td align="right">       66.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.21</td>
    <td align="right">      433.00</td>
    <td align="right">       25.04</td>
    <td align="right">      427.00</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.17</td>
    <td align="right">      391.33</td>
    <td align="right">       18.63</td>
    <td align="right">      391.33</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.33</td>
    <td align="right">      358.17</td>
    <td align="right">       18.78</td>
    <td align="right">      358.17</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.50</td>
    <td align="right">       20.27</td>
    <td align="right">      253.67</td>
    <td align="right">       19.26</td>
    <td align="right">      253.67</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.50</td>
    <td align="right">       20.93</td>
    <td align="right">      144.50</td>
    <td align="right">       19.97</td>
    <td align="right">      136.67</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      455.50</td>
    <td align="right">       21.74</td>
    <td align="right">       41.50</td>
    <td align="right">       23.11</td>
    <td align="right">       12.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.67</td>
    <td align="right">       23.07</td>
    <td align="right">      259.00</td>
    <td align="right">       24.10</td>
    <td align="right">       68.50</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.17</td>
    <td align="right">       24.26</td>
    <td align="right">      439.17</td>
    <td align="right">       24.36</td>
    <td align="right">      110.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.17</td>
    <td align="right">       24.27</td>
    <td align="right">      451.50</td>
    <td align="right">       24.45</td>
    <td align="right">       58.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.67</td>
    <td align="right">       23.02</td>
    <td align="right">      317.17</td>
    <td align="right">       24.39</td>
    <td align="right">       40.67</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      212.17</td>
    <td align="right">       22.34</td>
    <td align="right">      226.17</td>
    <td align="right">       24.36</td>
    <td align="right">        8.50</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.83</td>
    <td align="right">       20.90</td>
    <td align="right">      148.17</td>
    <td align="right">       19.68</td>
    <td align="right">      137.50</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.67</td>
    <td align="right">       20.11</td>
    <td align="right">      322.00</td>
    <td align="right">       19.58</td>
    <td align="right">      315.50</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4121.83</td>
    <td align="right">       20.88</td>
    <td align="right">     3352.33</td>
    <td align="right">       21.83</td>
    <td align="right">     1891.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.17</td>
    <td align="right">       19.17</td>
    <td align="right">       41.50</td>
    <td align="right">       18.63</td>
    <td align="right">        8.50</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">       24.27</td>
    <td align="right">      451.50</td>
    <td align="right">       24.45</td>
    <td align="right">      391.33</td>
    <td align="right">       24.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      432.33</td>
    <td align="right">       19.97</td>
    <td align="right">      432.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.27</td>
    <td align="right">      413.33</td>
    <td align="right">       20.17</td>
    <td align="right">      413.33</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.00</td>
    <td align="right">       20.84</td>
    <td align="right">      256.33</td>
    <td align="right">       20.44</td>
    <td align="right">      255.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.17</td>
    <td align="right">       21.19</td>
    <td align="right">      111.83</td>
    <td align="right">       20.80</td>
    <td align="right">       99.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.67</td>
    <td align="right">       21.79</td>
    <td align="right">       58.50</td>
    <td align="right">       24.54</td>
    <td align="right">        1.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.33</td>
    <td align="right">       22.81</td>
    <td align="right">      250.67</td>
    <td align="right">       24.30</td>
    <td align="right">       17.83</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.17</td>
    <td align="right">       23.72</td>
    <td align="right">      379.00</td>
    <td align="right">       24.40</td>
    <td align="right">       32.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.67</td>
    <td align="right">       23.80</td>
    <td align="right">      414.17</td>
    <td align="right">       24.35</td>
    <td align="right">       20.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.00</td>
    <td align="right">       22.53</td>
    <td align="right">      187.50</td>
    <td align="right">       24.26</td>
    <td align="right">        7.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.83</td>
    <td align="right">       22.13</td>
    <td align="right">       80.17</td>
    <td align="right">       23.89</td>
    <td align="right">        5.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       20.93</td>
    <td align="right">      159.50</td>
    <td align="right">       20.25</td>
    <td align="right">      159.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      406.33</td>
    <td align="right">       20.34</td>
    <td align="right">      406.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4257.17</td>
    <td align="right">       21.19</td>
    <td align="right">     3149.67</td>
    <td align="right">       22.02</td>
    <td align="right">     1852.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.67</td>
    <td align="right">       20.12</td>
    <td align="right">       58.50</td>
    <td align="right">       19.97</td>
    <td align="right">        1.67</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.00</td>
    <td align="right">       23.80</td>
    <td align="right">      432.33</td>
    <td align="right">       24.54</td>
    <td align="right">      432.33</td>
    <td align="right">       25.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      420.83</td>
    <td align="right">       19.73</td>
    <td align="right">      420.83</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      412.67</td>
    <td align="right">       20.00</td>
    <td align="right">      412.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.74</td>
    <td align="right">      250.50</td>
    <td align="right">       20.25</td>
    <td align="right">      250.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.67</td>
    <td align="right">       21.44</td>
    <td align="right">       83.50</td>
    <td align="right">       20.56</td>
    <td align="right">       76.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.00</td>
    <td align="right">       22.37</td>
    <td align="right">       58.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      115.50</td>
    <td align="right">       23.33</td>
    <td align="right">      311.50</td>
    <td align="right">       24.22</td>
    <td align="right">       20.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.17</td>
    <td align="right">       25.11</td>
    <td align="right">      438.50</td>
    <td align="right">       24.34</td>
    <td align="right">       34.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.00</td>
    <td align="right">       24.01</td>
    <td align="right">      405.17</td>
    <td align="right">       24.30</td>
    <td align="right">       20.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      228.83</td>
    <td align="right">       22.71</td>
    <td align="right">      170.50</td>
    <td align="right">       24.11</td>
    <td align="right">        7.17</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.50</td>
    <td align="right">       21.94</td>
    <td align="right">       84.33</td>
    <td align="right">       22.43</td>
    <td align="right">       36.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.70</td>
    <td align="right">      221.50</td>
    <td align="right">       19.99</td>
    <td align="right">      221.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.23</td>
    <td align="right">      444.67</td>
    <td align="right">       20.14</td>
    <td align="right">      444.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4139.67</td>
    <td align="right">       21.12</td>
    <td align="right">     3301.67</td>
    <td align="right">       21.87</td>
    <td align="right">     1945.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.17</td>
    <td align="right">       19.93</td>
    <td align="right">       58.00</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.11</td>
    <td align="right">      444.67</td>
    <td align="right">       24.34</td>
    <td align="right">      444.67</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.83</td>
    <td align="right">      361.67</td>
    <td align="right">       19.62</td>
    <td align="right">      361.67</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.08</td>
    <td align="right">      332.67</td>
    <td align="right">       19.93</td>
    <td align="right">      332.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.33</td>
    <td align="right">       20.69</td>
    <td align="right">      184.83</td>
    <td align="right">       20.00</td>
    <td align="right">      184.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.67</td>
    <td align="right">       21.27</td>
    <td align="right">       83.00</td>
    <td align="right">       21.62</td>
    <td align="right">       60.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      307.67</td>
    <td align="right">       21.80</td>
    <td align="right">       76.50</td>
    <td align="right">       24.90</td>
    <td align="right">        3.33</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.67</td>
    <td align="right">       22.50</td>
    <td align="right">      189.67</td>
    <td align="right">       24.37</td>
    <td align="right">       15.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      132.17</td>
    <td align="right">       23.51</td>
    <td align="right">      276.33</td>
    <td align="right">       24.50</td>
    <td align="right">       40.00</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.67</td>
    <td align="right">       23.14</td>
    <td align="right">      280.83</td>
    <td align="right">       24.37</td>
    <td align="right">       23.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      249.17</td>
    <td align="right">       22.12</td>
    <td align="right">      128.17</td>
    <td align="right">       24.38</td>
    <td align="right">       12.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      366.17</td>
    <td align="right">       21.64</td>
    <td align="right">       56.33</td>
    <td align="right">       22.63</td>
    <td align="right">       22.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.59</td>
    <td align="right">      183.17</td>
    <td align="right">       19.89</td>
    <td align="right">      183.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.15</td>
    <td align="right">      358.00</td>
    <td align="right">       20.00</td>
    <td align="right">      358.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3808.50</td>
    <td align="right">       21.05</td>
    <td align="right">     2511.17</td>
    <td align="right">       21.73</td>
    <td align="right">     1596.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.67</td>
    <td align="right">       19.83</td>
    <td align="right">       56.33</td>
    <td align="right">       19.62</td>
    <td align="right">        3.33</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.33</td>
    <td align="right">       23.51</td>
    <td align="right">      361.67</td>
    <td align="right">       24.90</td>
    <td align="right">      361.67</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      490.00</td>
    <td align="right">       20.39</td>
    <td align="right">      315.33</td>
    <td align="right">       19.61</td>
    <td align="right">      315.33</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.17</td>
    <td align="right">       20.68</td>
    <td align="right">      286.67</td>
    <td align="right">       20.00</td>
    <td align="right">      286.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.33</td>
    <td align="right">       21.05</td>
    <td align="right">      179.17</td>
    <td align="right">       20.47</td>
    <td align="right">      163.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.83</td>
    <td align="right">       21.48</td>
    <td align="right">      101.17</td>
    <td align="right">       21.80</td>
    <td align="right">       63.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.83</td>
    <td align="right">       22.22</td>
    <td align="right">       71.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.67</td>
    <td align="right">       23.05</td>
    <td align="right">      294.67</td>
    <td align="right">       24.24</td>
    <td align="right">       16.33</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.00</td>
    <td align="right">       24.47</td>
    <td align="right">      407.00</td>
    <td align="right">       24.37</td>
    <td align="right">       35.67</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       71.33</td>
    <td align="right">       24.01</td>
    <td align="right">      410.50</td>
    <td align="right">       24.36</td>
    <td align="right">       25.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.50</td>
    <td align="right">       22.83</td>
    <td align="right">      253.17</td>
    <td align="right">       24.38</td>
    <td align="right">       17.50</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.33</td>
    <td align="right">       22.14</td>
    <td align="right">      191.83</td>
    <td align="right">       24.17</td>
    <td align="right">       17.83</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      428.83</td>
    <td align="right">       21.13</td>
    <td align="right">      163.17</td>
    <td align="right">       20.53</td>
    <td align="right">      141.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.50</td>
    <td align="right">       20.71</td>
    <td align="right">      293.83</td>
    <td align="right">       20.23</td>
    <td align="right">      286.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3744.33</td>
    <td align="right">       21.40</td>
    <td align="right">     2967.67</td>
    <td align="right">       22.47</td>
    <td align="right">     1368.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.00</td>
    <td align="right">       20.39</td>
    <td align="right">       71.17</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.00</td>
    <td align="right">       24.47</td>
    <td align="right">      410.50</td>
    <td align="right">       24.39</td>
    <td align="right">      315.33</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      404.50</td>
    <td align="right">       19.80</td>
    <td align="right">      404.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.25</td>
    <td align="right">      377.17</td>
    <td align="right">       20.05</td>
    <td align="right">      377.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.00</td>
    <td align="right">       20.82</td>
    <td align="right">      215.50</td>
    <td align="right">       20.32</td>
    <td align="right">      211.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      431.50</td>
    <td align="right">       21.17</td>
    <td align="right">      101.33</td>
    <td align="right">       21.51</td>
    <td align="right">       70.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.33</td>
    <td align="right">       21.76</td>
    <td align="right">       84.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.83</td>
    <td align="right">       22.42</td>
    <td align="right">      239.67</td>
    <td align="right">       24.27</td>
    <td align="right">       16.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.67</td>
    <td align="right">       23.19</td>
    <td align="right">      328.83</td>
    <td align="right">       24.34</td>
    <td align="right">       37.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      139.67</td>
    <td align="right">       22.93</td>
    <td align="right">      331.17</td>
    <td align="right">       24.29</td>
    <td align="right">       23.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      316.00</td>
    <td align="right">       22.08</td>
    <td align="right">      134.00</td>
    <td align="right">       24.19</td>
    <td align="right">        9.67</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.33</td>
    <td align="right">       21.55</td>
    <td align="right">       86.67</td>
    <td align="right">       22.80</td>
    <td align="right">       30.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       20.62</td>
    <td align="right">      214.67</td>
    <td align="right">       19.99</td>
    <td align="right">      214.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.29</td>
    <td align="right">      412.50</td>
    <td align="right">       20.13</td>
    <td align="right">      412.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4486.67</td>
    <td align="right">       21.08</td>
    <td align="right">     2930.33</td>
    <td align="right">       21.80</td>
    <td align="right">     1807.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      139.67</td>
    <td align="right">       20.04</td>
    <td align="right">       84.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.19</td>
    <td align="right">      412.50</td>
    <td align="right">       24.42</td>
    <td align="right">      412.50</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.01013</td>
    <td align="right">    21.58778</td>
    <td align="right">     -0.3068</td>
    <td align="right">     9.64274</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.36259</td>
    <td align="right">    17.44457</td>
    <td align="right">     -0.2339</td>
    <td align="right">     7.28714</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06986</td>
    <td align="right">    26.01167</td>
    <td align="right">     0.01513</td>
    <td align="right">     5.84676</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40874</td>
    <td align="right">    31.67329</td>
    <td align="right">     0.15387</td>
    <td align="right">     6.24857</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83761</td>
    <td align="right">    36.94885</td>
    <td align="right">     -0.5886</td>
    <td align="right">    13.21941</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15167</td>
    <td align="right">    44.48838</td>
    <td align="right">     -0.3738</td>
    <td align="right">     8.53762</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21170</td>
    <td align="right">    47.00534</td>
    <td align="right">     -0.3217</td>
    <td align="right">     7.78567</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21907</td>
    <td align="right">    45.17392</td>
    <td align="right">     -0.3176</td>
    <td align="right">     7.73269</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07634</td>
    <td align="right">    41.86789</td>
    <td align="right">     -0.4201</td>
    <td align="right">     9.39573</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97115</td>
    <td align="right">    35.52495</td>
    <td align="right">     0.35500</td>
    <td align="right">     8.17508</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.33860</td>
    <td align="right">    28.24459</td>
    <td align="right">     0.10053</td>
    <td align="right">     6.38940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.81335</td>
    <td align="right">    20.99788</td>
    <td align="right">     -0.0914</td>
    <td align="right">     5.97655</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.46370</td>
    <td align="right">    33.19750</td>
    <td align="right">     -0.1695</td>
    <td align="right">     8.03207</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01013</td>
    <td align="right">    17.44457</td>
    <td align="right">     -0.5886</td>
    <td align="right">     5.84676</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21907</td>
    <td align="right">    47.00534</td>
    <td align="right">     0.35500</td>
    <td align="right">    13.21941</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84565</td>
    <td align="right">    23.51549</td>
    <td align="right">     -0.5838</td>
    <td align="right">    14.36170</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12502</td>
    <td align="right">    18.64993</td>
    <td align="right">     -0.5364</td>
    <td align="right">    12.05190</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.84004</td>
    <td align="right">    28.46376</td>
    <td align="right">     -0.2750</td>
    <td align="right">     7.33491</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.55096</td>
    <td align="right">    34.57965</td>
    <td align="right">     -0.0523</td>
    <td align="right">     6.31113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.40957</td>
    <td align="right">    39.87051</td>
    <td align="right">     -0.7458</td>
    <td align="right">    18.05104</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01049</td>
    <td align="right">    45.79260</td>
    <td align="right">     -0.4531</td>
    <td align="right">     9.90304</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14635</td>
    <td align="right">    47.99605</td>
    <td align="right">     -0.3750</td>
    <td align="right">     8.45026</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17486</td>
    <td align="right">    46.10044</td>
    <td align="right">     -0.3725</td>
    <td align="right">     8.45419</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84292</td>
    <td align="right">    43.56049</td>
    <td align="right">     -0.5412</td>
    <td align="right">    12.02857</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40156</td>
    <td align="right">    38.14616</td>
    <td align="right">     0.19626</td>
    <td align="right">     6.81656</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.99206</td>
    <td align="right">    31.70042</td>
    <td align="right">     -0.2252</td>
    <td align="right">     7.52425</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.31049</td>
    <td align="right">    22.72820</td>
    <td align="right">     -0.4537</td>
    <td align="right">    10.16104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.73313</td>
    <td align="right">    35.21185</td>
    <td align="right">     -0.3675</td>
    <td align="right">    10.11684</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.84565</td>
    <td align="right">    18.64993</td>
    <td align="right">     -0.7458</td>
    <td align="right">     6.31113</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17486</td>
    <td align="right">    47.99605</td>
    <td align="right">     0.19626</td>
    <td align="right">    18.05104</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.33885</td>
    <td align="right">    24.26560</td>
    <td align="right">     -0.7440</td>
    <td align="right">    19.32181</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.54254</td>
    <td align="right">    19.07589</td>
    <td align="right">     -0.7151</td>
    <td align="right">    17.78779</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31338</td>
    <td align="right">    29.22364</td>
    <td align="right">     -0.4218</td>
    <td align="right">    10.04613</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.11270</td>
    <td align="right">    34.86350</td>
    <td align="right">     -0.1655</td>
    <td align="right">     7.60654</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16315</td>
    <td align="right">    39.55189</td>
    <td align="right">     -0.8195</td>
    <td align="right">    21.41408</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97580</td>
    <td align="right">    45.41960</td>
    <td align="right">     -0.4469</td>
    <td align="right">    10.07418</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15529</td>
    <td align="right">    47.79858</td>
    <td align="right">     -0.3446</td>
    <td align="right">     8.09006</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12016</td>
    <td align="right">    45.81199</td>
    <td align="right">     -0.3690</td>
    <td align="right">     8.61947</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57028</td>
    <td align="right">    43.48168</td>
    <td align="right">     -0.6307</td>
    <td align="right">    15.06369</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67998</td>
    <td align="right">    38.85404</td>
    <td align="right">     0.01974</td>
    <td align="right">     7.24203</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16964</td>
    <td align="right">    32.68393</td>
    <td align="right">     -0.4476</td>
    <td align="right">    11.18163</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.59044</td>
    <td align="right">    23.61324</td>
    <td align="right">     -0.6675</td>
    <td align="right">    16.04462</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32548</td>
    <td align="right">    35.50510</td>
    <td align="right">     -0.4780</td>
    <td align="right">    12.67673</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33885</td>
    <td align="right">    19.07589</td>
    <td align="right">     -0.8195</td>
    <td align="right">     7.24203</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15529</td>
    <td align="right">    47.79858</td>
    <td align="right">     0.01974</td>
    <td align="right">    21.41408</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.66267</td>
    <td align="right">    24.72691</td>
    <td align="right">     -0.9687</td>
    <td align="right">    27.91243</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.78239</td>
    <td align="right">    19.43565</td>
    <td align="right">     -0.9613</td>
    <td align="right">    27.15860</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.48980</td>
    <td align="right">    30.04388</td>
    <td align="right">     -0.6497</td>
    <td align="right">    16.07911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.33978</td>
    <td align="right">    36.38227</td>
    <td align="right">     -0.3499</td>
    <td align="right">    10.50528</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.60650</td>
    <td align="right">    41.63629</td>
    <td align="right">     -0.9697</td>
    <td align="right">    28.32002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76765</td>
    <td align="right">    49.07185</td>
    <td align="right">     -0.4544</td>
    <td align="right">    11.33118</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15518</td>
    <td align="right">    52.41693</td>
    <td align="right">     -0.2649</td>
    <td align="right">     7.85153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99358</td>
    <td align="right">    48.86896</td>
    <td align="right">     -0.3500</td>
    <td align="right">     9.28254</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07459</td>
    <td align="right">    46.87184</td>
    <td align="right">     -0.7549</td>
    <td align="right">    20.22201</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.74128</td>
    <td align="right">    41.71640</td>
    <td align="right">     -0.1854</td>
    <td align="right">     9.18915</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.29165</td>
    <td align="right">    33.91240</td>
    <td align="right">     -0.6835</td>
    <td align="right">    17.59989</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.89390</td>
    <td align="right">    24.65347</td>
    <td align="right">     -0.8943</td>
    <td align="right">    24.33318</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.74984</td>
    <td align="right">    37.60656</td>
    <td align="right">     -0.6215</td>
    <td align="right">    17.41588</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66267</td>
    <td align="right">    19.43565</td>
    <td align="right">     -0.9697</td>
    <td align="right">     7.85153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15518</td>
    <td align="right">    52.41693</td>
    <td align="right">     -0.1854</td>
    <td align="right">    28.32002</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82639</td>
    <td align="right">    24.11341</td>
    <td align="right">     -0.9193</td>
    <td align="right">    25.96505</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02090</td>
    <td align="right">    18.81169</td>
    <td align="right">     -0.8807</td>
    <td align="right">    23.87747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.60179</td>
    <td align="right">    29.44796</td>
    <td align="right">     -0.5873</td>
    <td align="right">    14.65471</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59166</td>
    <td align="right">    35.40342</td>
    <td align="right">     -0.2552</td>
    <td align="right">     9.81776</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.64357</td>
    <td align="right">    41.12583</td>
    <td align="right">     -0.8818</td>
    <td align="right">    26.91549</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53646</td>
    <td align="right">    49.04619</td>
    <td align="right">     -0.4556</td>
    <td align="right">    12.61302</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98425</td>
    <td align="right">    51.93353</td>
    <td align="right">     -0.2459</td>
    <td align="right">     8.99812</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88586</td>
    <td align="right">    48.41768</td>
    <td align="right">     -0.2897</td>
    <td align="right">     9.33764</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97151</td>
    <td align="right">    46.53561</td>
    <td align="right">     -0.7140</td>
    <td align="right">    20.38019</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.84066</td>
    <td align="right">    40.91905</td>
    <td align="right">     -0.1209</td>
    <td align="right">     8.66583</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.35517</td>
    <td align="right">    33.36602</td>
    <td align="right">     -0.6454</td>
    <td align="right">    16.35321</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00750</td>
    <td align="right">    24.06522</td>
    <td align="right">     -0.8508</td>
    <td align="right">    22.67184</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.78710</td>
    <td align="right">    37.06148</td>
    <td align="right">     -0.5683</td>
    <td align="right">    16.63620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82639</td>
    <td align="right">    18.81169</td>
    <td align="right">     -0.9193</td>
    <td align="right">     8.66583</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98425</td>
    <td align="right">    51.93353</td>
    <td align="right">     -0.1209</td>
    <td align="right">    26.91549</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.12434</td>
    <td align="right">    24.02531</td>
    <td align="right">     -0.7992</td>
    <td align="right">    23.39288</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45505</td>
    <td align="right">    18.57875</td>
    <td align="right">     -0.7291</td>
    <td align="right">    21.04905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.09387</td>
    <td align="right">    28.86571</td>
    <td align="right">     -0.4608</td>
    <td align="right">    13.89850</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66128</td>
    <td align="right">    35.48731</td>
    <td align="right">     -0.2544</td>
    <td align="right">    10.32835</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.60047</td>
    <td align="right">    41.40624</td>
    <td align="right">     -0.9528</td>
    <td align="right">    28.29895</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67060</td>
    <td align="right">    49.04738</td>
    <td align="right">     -0.4701</td>
    <td align="right">    12.18241</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10243</td>
    <td align="right">    52.19030</td>
    <td align="right">     -0.2627</td>
    <td align="right">     8.30001</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01202</td>
    <td align="right">    48.36585</td>
    <td align="right">     -0.2950</td>
    <td align="right">     9.16869</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36357</td>
    <td align="right">    45.59071</td>
    <td align="right">     -0.5907</td>
    <td align="right">    17.43776</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70835</td>
    <td align="right">    38.99898</td>
    <td align="right">     0.10311</td>
    <td align="right">    10.01041</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.96759</td>
    <td align="right">    32.42466</td>
    <td align="right">     -0.4706</td>
    <td align="right">    14.29054</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.55177</td>
    <td align="right">    23.61747</td>
    <td align="right">     -0.6757</td>
    <td align="right">    19.17173</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12317</td>
    <td align="right">    36.67959</td>
    <td align="right">     -0.4867</td>
    <td align="right">    15.59948</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.12434</td>
    <td align="right">    18.57875</td>
    <td align="right">     -0.9528</td>
    <td align="right">     8.30001</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10243</td>
    <td align="right">    52.19030</td>
    <td align="right">     0.10311</td>
    <td align="right">    28.29895</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.86963</td>
    <td align="right">    23.88768</td>
    <td align="right">     -0.9149</td>
    <td align="right">    25.74763</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05398</td>
    <td align="right">    18.63993</td>
    <td align="right">     -0.8844</td>
    <td align="right">    24.32456</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71055</td>
    <td align="right">    29.10824</td>
    <td align="right">     -0.5687</td>
    <td align="right">    14.74046</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.35451</td>
    <td align="right">    35.76341</td>
    <td align="right">     -0.3102</td>
    <td align="right">    10.84686</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.25266</td>
    <td align="right">    41.76005</td>
    <td align="right">     -1.0048</td>
    <td align="right">    31.32587</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.31168</td>
    <td align="right">    49.40695</td>
    <td align="right">     -0.5105</td>
    <td align="right">    14.85377</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72809</td>
    <td align="right">    52.57054</td>
    <td align="right">     -0.3212</td>
    <td align="right">    10.65703</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64667</td>
    <td align="right">    49.04056</td>
    <td align="right">     -0.3584</td>
    <td align="right">    11.47669</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61041</td>
    <td align="right">    47.22680</td>
    <td align="right">     -0.8214</td>
    <td align="right">    24.13829</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.67533</td>
    <td align="right">    41.15818</td>
    <td align="right">     -0.1550</td>
    <td align="right">     9.31308</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.33470</td>
    <td align="right">    33.25558</td>
    <td align="right">     -0.6635</td>
    <td align="right">    16.96501</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01978</td>
    <td align="right">    23.86111</td>
    <td align="right">     -0.8561</td>
    <td align="right">    22.88453</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.64496</td>
    <td align="right">    37.27120</td>
    <td align="right">     -0.6120</td>
    <td align="right">    18.06063</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86963</td>
    <td align="right">    18.63993</td>
    <td align="right">     -1.0048</td>
    <td align="right">     9.31308</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72809</td>
    <td align="right">    52.57054</td>
    <td align="right">     -0.1550</td>
    <td align="right">    31.32587</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95840</td>
    <td align="right">    25.44933</td>
    <td align="right">     -0.8744</td>
    <td align="right">    23.61444</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02381</td>
    <td align="right">    20.33951</td>
    <td align="right">     -0.8913</td>
    <td align="right">    23.76326</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.65507</td>
    <td align="right">    30.88872</td>
    <td align="right">     -0.6218</td>
    <td align="right">    14.13376</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.24355</td>
    <td align="right">    37.46536</td>
    <td align="right">     -0.3956</td>
    <td align="right">     9.64497</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.34940</td>
    <td align="right">    42.82980</td>
    <td align="right">     -1.1224</td>
    <td align="right">    33.48579</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76723</td>
    <td align="right">    49.82429</td>
    <td align="right">     -0.5276</td>
    <td align="right">    12.01649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19227</td>
    <td align="right">    52.36266</td>
    <td align="right">     -0.3216</td>
    <td align="right">     7.92890</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15399</td>
    <td align="right">    48.63046</td>
    <td align="right">     -0.3478</td>
    <td align="right">     8.25771</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67766</td>
    <td align="right">    45.78945</td>
    <td align="right">     -0.5815</td>
    <td align="right">    13.50819</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72535</td>
    <td align="right">    40.14036</td>
    <td align="right">     0.04712</td>
    <td align="right">     6.92379</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.08301</td>
    <td align="right">    33.21167</td>
    <td align="right">     -0.4517</td>
    <td align="right">    10.91110</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.42108</td>
    <td align="right">    24.99496</td>
    <td align="right">     -0.7158</td>
    <td align="right">    16.84210</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.03620</td>
    <td align="right">    37.78718</td>
    <td align="right">     -0.5655</td>
    <td align="right">    15.05551</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95840</td>
    <td align="right">    20.33951</td>
    <td align="right">     -1.1224</td>
    <td align="right">     6.92379</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19227</td>
    <td align="right">    52.36266</td>
    <td align="right">     0.04712</td>
    <td align="right">    33.48579</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10851</td>
    <td align="right">    24.54028</td>
    <td align="right">     -0.8294</td>
    <td align="right">    21.82204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28564</td>
    <td align="right">    19.37130</td>
    <td align="right">     -0.8063</td>
    <td align="right">    20.39355</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76275</td>
    <td align="right">    29.89684</td>
    <td align="right">     -0.5568</td>
    <td align="right">    12.57440</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53793</td>
    <td align="right">    36.00244</td>
    <td align="right">     -0.2858</td>
    <td align="right">     8.65898</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.51167</td>
    <td align="right">    41.57476</td>
    <td align="right">     -0.9928</td>
    <td align="right">    30.00108</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.57965</td>
    <td align="right">    49.30988</td>
    <td align="right">     -0.5114</td>
    <td align="right">    12.72338</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11490</td>
    <td align="right">    51.33145</td>
    <td align="right">     -0.2730</td>
    <td align="right">     8.18549</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13674</td>
    <td align="right">    47.74199</td>
    <td align="right">     -0.2541</td>
    <td align="right">     7.60627</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53111</td>
    <td align="right">    45.28627</td>
    <td align="right">     -0.5473</td>
    <td align="right">    14.12846</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.74308</td>
    <td align="right">    39.19859</td>
    <td align="right">     0.10017</td>
    <td align="right">     7.14798</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.06856</td>
    <td align="right">    32.46072</td>
    <td align="right">     -0.4287</td>
    <td align="right">    10.26649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49512</td>
    <td align="right">    24.12296</td>
    <td align="right">     -0.6810</td>
    <td align="right">    15.74592</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.08702</td>
    <td align="right">    36.86264</td>
    <td align="right">     -0.5039</td>
    <td align="right">    14.08245</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10851</td>
    <td align="right">    19.37130</td>
    <td align="right">     -0.9928</td>
    <td align="right">     7.14798</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13674</td>
    <td align="right">    51.33145</td>
    <td align="right">     0.10017</td>
    <td align="right">    30.00108</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.17694</td>
    <td align="right">    24.62034</td>
    <td align="right">     -0.9361</td>
    <td align="right">    26.97596</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.34195</td>
    <td align="right">    19.25796</td>
    <td align="right">     -0.9052</td>
    <td align="right">    25.75813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.28429</td>
    <td align="right">    29.81459</td>
    <td align="right">     -0.6061</td>
    <td align="right">    15.56866</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.08052</td>
    <td align="right">    36.51183</td>
    <td align="right">     -0.3844</td>
    <td align="right">    10.72568</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.99863</td>
    <td align="right">    44.09484</td>
    <td align="right">     -1.1850</td>
    <td align="right">    36.72670</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.55534</td>
    <td align="right">    54.24489</td>
    <td align="right">     -0.5429</td>
    <td align="right">    13.17491</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22246</td>
    <td align="right">    57.90410</td>
    <td align="right">     -0.2521</td>
    <td align="right">     7.39243</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29237</td>
    <td align="right">    51.68339</td>
    <td align="right">     -0.2230</td>
    <td align="right">     7.36625</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88787</td>
    <td align="right">    47.11754</td>
    <td align="right">     -0.4067</td>
    <td align="right">    11.40642</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.44695</td>
    <td align="right">    38.87535</td>
    <td align="right">     0.31629</td>
    <td align="right">     9.83422</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12932</td>
    <td align="right">    31.66103</td>
    <td align="right">     -0.3534</td>
    <td align="right">    11.10202</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.23442</td>
    <td align="right">    23.56602</td>
    <td align="right">     -0.6556</td>
    <td align="right">    17.38995</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90587</td>
    <td align="right">    38.42280</td>
    <td align="right">     -0.5094</td>
    <td align="right">    16.09173</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.17694</td>
    <td align="right">    19.25796</td>
    <td align="right">     -1.1850</td>
    <td align="right">     7.36625</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29237</td>
    <td align="right">    57.90410</td>
    <td align="right">     0.31629</td>
    <td align="right">    36.72670</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.14273</td>
    <td align="right">    24.37963</td>
    <td align="right">     -0.8277</td>
    <td align="right">    21.74144</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28640</td>
    <td align="right">    19.28185</td>
    <td align="right">     -0.8162</td>
    <td align="right">    20.92968</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85959</td>
    <td align="right">    29.62407</td>
    <td align="right">     -0.5377</td>
    <td align="right">    12.31525</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.35881</td>
    <td align="right">    36.29902</td>
    <td align="right">     -0.3291</td>
    <td align="right">     9.33043</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.21400</td>
    <td align="right">    42.07422</td>
    <td align="right">     -1.0912</td>
    <td align="right">    33.46335</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54912</td>
    <td align="right">    49.18726</td>
    <td align="right">     -0.5102</td>
    <td align="right">    13.01311</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02676</td>
    <td align="right">    51.57934</td>
    <td align="right">     -0.2998</td>
    <td align="right">     8.76248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09641</td>
    <td align="right">    47.93411</td>
    <td align="right">     -0.2678</td>
    <td align="right">     8.01356</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32759</td>
    <td align="right">    45.70605</td>
    <td align="right">     -0.6110</td>
    <td align="right">    15.85146</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58743</td>
    <td align="right">    39.39397</td>
    <td align="right">     0.06974</td>
    <td align="right">     7.23927</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.94797</td>
    <td align="right">    32.57821</td>
    <td align="right">     -0.4674</td>
    <td align="right">    10.95061</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49547</td>
    <td align="right">    24.00515</td>
    <td align="right">     -0.6901</td>
    <td align="right">    16.08453</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.00522</td>
    <td align="right">    36.96323</td>
    <td align="right">     -0.5299</td>
    <td align="right">    14.78552</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.14273</td>
    <td align="right">    19.28185</td>
    <td align="right">     -1.0912</td>
    <td align="right">     7.23927</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09641</td>
    <td align="right">    51.57934</td>
    <td align="right">     0.06974</td>
    <td align="right">    33.46335</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94654</td>
    <td align="right">    24.43790</td>
    <td align="right">     -0.8623</td>
    <td align="right">    23.46845</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09812</td>
    <td align="right">    19.15328</td>
    <td align="right">     -0.8459</td>
    <td align="right">    22.30813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.74953</td>
    <td align="right">    29.76635</td>
    <td align="right">     -0.5573</td>
    <td align="right">    12.83078</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59083</td>
    <td align="right">    36.29112</td>
    <td align="right">     -0.2741</td>
    <td align="right">     8.64912</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.84209</td>
    <td align="right">    41.82390</td>
    <td align="right">     -0.8982</td>
    <td align="right">    24.58456</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87969</td>
    <td align="right">    48.96219</td>
    <td align="right">     -0.4382</td>
    <td align="right">    10.28793</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21561</td>
    <td align="right">    52.20354</td>
    <td align="right">     -0.2730</td>
    <td align="right">     7.53147</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10202</td>
    <td align="right">    48.79172</td>
    <td align="right">     -0.3366</td>
    <td align="right">     8.44582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36699</td>
    <td align="right">    46.59906</td>
    <td align="right">     -0.6631</td>
    <td align="right">    16.39236</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.25396</td>
    <td align="right">    41.12474</td>
    <td align="right">     -0.0519</td>
    <td align="right">     7.43137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.71153</td>
    <td align="right">    33.42839</td>
    <td align="right">     -0.5451</td>
    <td align="right">    13.28297</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24851</td>
    <td align="right">    24.20688</td>
    <td align="right">     -0.7614</td>
    <td align="right">    18.82874</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.01618</td>
    <td align="right">    37.36208</td>
    <td align="right">     -0.5403</td>
    <td align="right">    14.45550</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94654</td>
    <td align="right">    19.15328</td>
    <td align="right">     -0.8982</td>
    <td align="right">     7.43137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21561</td>
    <td align="right">    52.20354</td>
    <td align="right">     -0.0519</td>
    <td align="right">    24.58456</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.85482</td>
    <td align="right">    23.20767</td>
    <td align="right">     -0.8761</td>
    <td align="right">    24.09120</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.10819</td>
    <td align="right">    18.01171</td>
    <td align="right">     -0.8217</td>
    <td align="right">    21.52147</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.70987</td>
    <td align="right">    28.79301</td>
    <td align="right">     -0.5416</td>
    <td align="right">    12.75381</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.59657</td>
    <td align="right">    35.39518</td>
    <td align="right">     -0.2405</td>
    <td align="right">     8.82596</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.51135</td>
    <td align="right">    41.68248</td>
    <td align="right">     -0.9239</td>
    <td align="right">    27.89160</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.33705</td>
    <td align="right">    49.47114</td>
    <td align="right">     -0.5386</td>
    <td align="right">    14.51599</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.83470</td>
    <td align="right">    52.31372</td>
    <td align="right">     -0.3247</td>
    <td align="right">    10.29897</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.76056</td>
    <td align="right">    48.89624</td>
    <td align="right">     -0.3586</td>
    <td align="right">    10.44085</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.86392</td>
    <td align="right">    46.98357</td>
    <td align="right">     -0.7453</td>
    <td align="right">    21.00620</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.93040</td>
    <td align="right">    40.56762</td>
    <td align="right">     -0.0869</td>
    <td align="right">     7.37830</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.59654</td>
    <td align="right">    32.70732</td>
    <td align="right">     -0.5555</td>
    <td align="right">    13.32565</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.17947</td>
    <td align="right">    23.31830</td>
    <td align="right">     -0.7651</td>
    <td align="right">    19.04812</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.78505</td>
    <td align="right">    36.89697</td>
    <td align="right">     -0.5633</td>
    <td align="right">    15.89195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.85482</td>
    <td align="right">    18.01171</td>
    <td align="right">     -0.9239</td>
    <td align="right">     7.37830</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.83470</td>
    <td align="right">    52.31372</td>
    <td align="right">     -0.0869</td>
    <td align="right">    27.89160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.48915</td>
    <td align="right">    23.56066</td>
    <td align="right">     -0.6783</td>
    <td align="right">    19.29751</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86742</td>
    <td align="right">    18.12499</td>
    <td align="right">     -0.5968</td>
    <td align="right">    16.74584</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.40256</td>
    <td align="right">    28.43138</td>
    <td align="right">     -0.3611</td>
    <td align="right">    10.95232</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.90418</td>
    <td align="right">    35.31441</td>
    <td align="right">     -0.1809</td>
    <td align="right">     8.61235</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.78708</td>
    <td align="right">    41.63318</td>
    <td align="right">     -0.8942</td>
    <td align="right">    24.99491</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76445</td>
    <td align="right">    48.93077</td>
    <td align="right">     -0.4585</td>
    <td align="right">    11.17235</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15424</td>
    <td align="right">    51.92732</td>
    <td align="right">     -0.2731</td>
    <td align="right">     7.92292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11753</td>
    <td align="right">    48.24011</td>
    <td align="right">     -0.2819</td>
    <td align="right">     8.25920</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62064</td>
    <td align="right">    45.30376</td>
    <td align="right">     -0.5083</td>
    <td align="right">    14.23366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15534</td>
    <td align="right">    38.41532</td>
    <td align="right">     0.22282</td>
    <td align="right">     9.48770</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.48192</td>
    <td align="right">    31.72602</td>
    <td align="right">     -0.3171</td>
    <td align="right">    10.76920</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.03629</td>
    <td align="right">    22.95399</td>
    <td align="right">     -0.5211</td>
    <td align="right">    14.64739</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41083</td>
    <td align="right">    36.34511</td>
    <td align="right">     -0.4031</td>
    <td align="right">    13.07930</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48915</td>
    <td align="right">    18.12499</td>
    <td align="right">     -0.8942</td>
    <td align="right">     7.92292</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15424</td>
    <td align="right">    51.92732</td>
    <td align="right">     0.22282</td>
    <td align="right">    24.99491</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06702</td>
    <td align="right">    23.46724</td>
    <td align="right">     -0.8279</td>
    <td align="right">    22.17342</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26920</td>
    <td align="right">    18.23581</td>
    <td align="right">     -0.7909</td>
    <td align="right">    20.57995</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91248</td>
    <td align="right">    28.71834</td>
    <td align="right">     -0.4897</td>
    <td align="right">    11.96669</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48746</td>
    <td align="right">    35.71281</td>
    <td align="right">     -0.2576</td>
    <td align="right">     9.17509</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.29956</td>
    <td align="right">    42.26124</td>
    <td align="right">     -0.9825</td>
    <td align="right">    29.48861</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.30228</td>
    <td align="right">    49.47868</td>
    <td align="right">     -0.5256</td>
    <td align="right">    14.43752</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.71224</td>
    <td align="right">    52.40545</td>
    <td align="right">     -0.3488</td>
    <td align="right">    10.50991</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67263</td>
    <td align="right">    49.13783</td>
    <td align="right">     -0.3652</td>
    <td align="right">    10.84197</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70272</td>
    <td align="right">    47.37723</td>
    <td align="right">     -0.7820</td>
    <td align="right">    21.89972</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94857</td>
    <td align="right">    40.99369</td>
    <td align="right">     -0.0672</td>
    <td align="right">     7.73551</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64101</td>
    <td align="right">    32.79652</td>
    <td align="right">     -0.5492</td>
    <td align="right">    13.20244</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.30814</td>
    <td align="right">    23.32590</td>
    <td align="right">     -0.7394</td>
    <td align="right">    18.17143</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.79046</td>
    <td align="right">    37.12625</td>
    <td align="right">     -0.5588</td>
    <td align="right">    15.81766</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06702</td>
    <td align="right">    18.23581</td>
    <td align="right">     -0.9825</td>
    <td align="right">     7.73551</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71224</td>
    <td align="right">    52.40545</td>
    <td align="right">     -0.0672</td>
    <td align="right">    29.48861</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.446130E+10</td>
    <td align="right">0.126590E+10</td>
    <td align="right">      111.01</td>
    <td align="right">0.426323E+10</td>
    <td align="right">0.198067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">24-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:31</td>
    <td align="right">    26354.42</td>
    <td align="right">24-JAN-05:10</td>
    <td align="right">    21918.33</td>
    <td align="right">28-JAN-05:10</td>
    <td align="right">     6850.99</td>
    <td align="right">24-JAN-05:01</td>
    <td align="right">     7021.11</td>
    <td align="right">24-JAN-05:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.418568E+10</td>
    <td align="right">0.117772E+10</td>
    <td align="right">       73.64</td>
    <td align="right">0.417356E+10</td>
    <td align="right"> 12120457.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">24-FEB-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    22826.21</td>
    <td align="right">24-FEB-05:18</td>
    <td align="right">    21931.15</td>
    <td align="right">24-FEB-05:09</td>
    <td align="right">     1007.92</td>
    <td align="right">24-FEB-05:42</td>
    <td align="right">     6201.21</td>
    <td align="right">24-FEB-05:18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.736806E+10</td>
    <td align="right">0.204953E+10</td>
    <td align="right">      161.01</td>
    <td align="right">0.642813E+10</td>
    <td align="right">0.939922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43247.83</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    43247.83</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    13640.18</td>
    <td align="right">27-MAR-12:40</td>
    <td align="right">    10544.32</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168393E+11</td>
    <td align="right">0.457582E+10</td>
    <td align="right">      281.70</td>
    <td align="right">0.142819E+11</td>
    <td align="right">0.255741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    66573.18</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">    66573.18</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">    10315.33</td>
    <td align="right">10-APR-08:70</td>
    <td align="right">    15974.87</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410517E+11</td>
    <td align="right">0.107940E+11</td>
    <td align="right">      420.97</td>
    <td align="right">0.323118E+11</td>
    <td align="right">0.873989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    84536.07</td>
    <td align="right">19-MAY-04:02</td>
    <td align="right">    78895.65</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    22300.43</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    20412.34</td>
    <td align="right">19-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.850682E+11</td>
    <td align="right">0.214331E+11</td>
    <td align="right">      433.77</td>
    <td align="right">0.579598E+11</td>
    <td align="right">0.271084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   151167.91</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    99990.72</td>
    <td align="right">20-JUN-04:01</td>
    <td align="right">    66545.38</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    37071.10</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117842E+12</td>
    <td align="right">0.299516E+11</td>
    <td align="right">      437.63</td>
    <td align="right">0.727968E+11</td>
    <td align="right">0.450448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   157910.97</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">   105920.71</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">    83830.78</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    37395.77</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117836E+12</td>
    <td align="right">0.304622E+11</td>
    <td align="right">      461.79</td>
    <td align="right">0.827067E+11</td>
    <td align="right">0.351293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   152062.15</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">   106382.45</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    62651.83</td>
    <td align="right">17-AUG-04:01</td>
    <td align="right">    37503.31</td>
    <td align="right">16-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.712074E+11</td>
    <td align="right">0.179085E+11</td>
    <td align="right">      425.92</td>
    <td align="right">0.528203E+11</td>
    <td align="right">0.183871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   150002.40</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">   110991.83</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    61293.94</td>
    <td align="right">14-SEP-04:03</td>
    <td align="right">    35962.97</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437099E+11</td>
    <td align="right">0.111334E+11</td>
    <td align="right">      391.70</td>
    <td align="right">0.326725E+11</td>
    <td align="right">0.110374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   142394.52</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    87396.94</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    54997.58</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    34312.59</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104578E+11</td>
    <td align="right">0.289828E+10</td>
    <td align="right">      203.67</td>
    <td align="right">0.877046E+10</td>
    <td align="right">0.168730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    64195.32</td>
    <td align="right">04-NOV-04:03</td>
    <td align="right">    64195.32</td>
    <td align="right">04-NOV-04:03</td>
    <td align="right">    14986.56</td>
    <td align="right">10-NOV-10:00</td>
    <td align="right">    15405.53</td>
    <td align="right">04-NOV-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357764E+10</td>
    <td align="right">0.988485E+09</td>
    <td align="right">       58.79</td>
    <td align="right">0.352540E+10</td>
    <td align="right"> 52236460.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">05-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    24629.02</td>
    <td align="right">05-DEC-05:10</td>
    <td align="right">    22321.55</td>
    <td align="right">20-DEC-05:09</td>
    <td align="right">     3180.25</td>
    <td align="right">05-DEC-05:18</td>
    <td align="right">     6624.16</td>
    <td align="right">05-DEC-05:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523604E+12</td>
    <td align="right">0.134638E+12</td>
    <td align="right">     3461.60</td>
    <td align="right">0.372711E+12</td>
    <td align="right">0.150894E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.357764E+10</td>
    <td align="right">0.988485E+09</td>
    <td align="right">       58.79</td>
    <td align="right">0.352540E+10</td>
    <td align="right"> 12120457.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22826.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21918.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1007.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6201.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117842E+12</td>
    <td align="right">0.304622E+11</td>
    <td align="right">      461.79</td>
    <td align="right">0.827067E+11</td>
    <td align="right">0.450448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   157910.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110991.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83830.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37503.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.484598E+10</td>
    <td align="right">0.138466E+10</td>
    <td align="right">      132.58</td>
    <td align="right">0.476925E+10</td>
    <td align="right"> 76728753.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">24-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:31</td>
    <td align="right">    22613.19</td>
    <td align="right">24-JAN-06:30</td>
    <td align="right">    18603.23</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">     5976.27</td>
    <td align="right">24-JAN-05:01</td>
    <td align="right">     6034.40</td>
    <td align="right">24-JAN-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393995E+10</td>
    <td align="right">0.111961E+10</td>
    <td align="right">       92.49</td>
    <td align="right">0.393429E+10</td>
    <td align="right">  5662297.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">24-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19223.87</td>
    <td align="right">24-FEB-06:40</td>
    <td align="right">    18601.23</td>
    <td align="right">24-FEB-06:40</td>
    <td align="right">      727.94</td>
    <td align="right">24-FEB-05:42</td>
    <td align="right">     5242.46</td>
    <td align="right">24-FEB-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511397E+10</td>
    <td align="right">0.141163E+10</td>
    <td align="right">      108.33</td>
    <td align="right">0.452649E+10</td>
    <td align="right">0.587475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    33294.29</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    22923.97</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    13575.35</td>
    <td align="right">27-MAR-12:35</td>
    <td align="right">     8355.78</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109764E+11</td>
    <td align="right">0.295986E+10</td>
    <td align="right">      186.31</td>
    <td align="right">0.924631E+10</td>
    <td align="right">0.173012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48042.49</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">    48042.49</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">     9982.50</td>
    <td align="right">10-APR-08:20</td>
    <td align="right">    11532.69</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312826E+11</td>
    <td align="right">0.829176E+10</td>
    <td align="right">      411.30</td>
    <td align="right">0.235580E+11</td>
    <td align="right">0.772459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    80051.18</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    77955.23</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    24405.28</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    19590.32</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.792389E+11</td>
    <td align="right">0.198479E+11</td>
    <td align="right">      441.84</td>
    <td align="right">0.495388E+11</td>
    <td align="right">0.297001E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   132970.91</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    83053.10</td>
    <td align="right">20-JUN-04:01</td>
    <td align="right">    61938.84</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    34053.09</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114304E+12</td>
    <td align="right">0.286839E+11</td>
    <td align="right">      446.89</td>
    <td align="right">0.643541E+11</td>
    <td align="right">0.499496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   137251.49</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    86151.77</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">    78367.32</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    32533.19</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108528E+12</td>
    <td align="right">0.277385E+11</td>
    <td align="right">      462.78</td>
    <td align="right">0.703245E+11</td>
    <td align="right">0.382030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   134110.45</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    86794.90</td>
    <td align="right">18-AUG-04:02</td>
    <td align="right">    63929.11</td>
    <td align="right">17-AUG-04:04</td>
    <td align="right">    35277.89</td>
    <td align="right">04-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.598138E+11</td>
    <td align="right">0.150338E+11</td>
    <td align="right">      421.81</td>
    <td align="right">0.402840E+11</td>
    <td align="right">0.195298E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   131579.25</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    81378.53</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">    62706.34</td>
    <td align="right">14-SEP-04:03</td>
    <td align="right">    31435.17</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310692E+11</td>
    <td align="right">0.792132E+10</td>
    <td align="right">      330.32</td>
    <td align="right">0.202622E+11</td>
    <td align="right">0.108070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    89648.05</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">    52875.06</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">    37414.66</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">    21634.20</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.540188E+10</td>
    <td align="right">0.150938E+10</td>
    <td align="right">      133.03</td>
    <td align="right">0.459892E+10</td>
    <td align="right">0.802962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">10-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    30403.14</td>
    <td align="right">10-NOV-06:10</td>
    <td align="right">    23004.60</td>
    <td align="right">04-NOV-05:10</td>
    <td align="right">    13373.50</td>
    <td align="right">10-NOV-08:00</td>
    <td align="right">     7731.81</td>
    <td align="right">10-NOV-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329579E+10</td>
    <td align="right">0.921230E+09</td>
    <td align="right">       62.54</td>
    <td align="right">0.325801E+10</td>
    <td align="right"> 37777682.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">05-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    20284.43</td>
    <td align="right">05-DEC-06:40</td>
    <td align="right">    18594.67</td>
    <td align="right">20-DEC-06:50</td>
    <td align="right">     2656.86</td>
    <td align="right">05-DEC-05:02</td>
    <td align="right">     5493.98</td>
    <td align="right">05-DEC-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.457810E+12</td>
    <td align="right">0.116823E+12</td>
    <td align="right">     3230.21</td>
    <td align="right">0.298655E+12</td>
    <td align="right">0.159155E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329579E+10</td>
    <td align="right">0.921230E+09</td>
    <td align="right">       62.54</td>
    <td align="right">0.325801E+10</td>
    <td align="right">  5662297.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19223.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18594.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      727.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5242.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114304E+12</td>
    <td align="right">0.286839E+11</td>
    <td align="right">      462.78</td>
    <td align="right">0.703245E+11</td>
    <td align="right">0.499496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137251.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86794.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78367.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35277.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285961E+10</td>
    <td align="right">0.851375E+09</td>
    <td align="right">      173.19</td>
    <td align="right">0.261442E+10</td>
    <td align="right">0.245187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">24-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    21276.36</td>
    <td align="right">24-JAN-07:00</td>
    <td align="right">    15676.58</td>
    <td align="right">24-JAN-07:00</td>
    <td align="right">     6119.35</td>
    <td align="right">24-JAN-05:50</td>
    <td align="right">     5816.51</td>
    <td align="right">24-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203468E+10</td>
    <td align="right">0.606507E+09</td>
    <td align="right">      117.43</td>
    <td align="right">0.197842E+10</td>
    <td align="right"> 56267851.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">24-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    16229.74</td>
    <td align="right">24-FEB-07:00</td>
    <td align="right">    14558.11</td>
    <td align="right">24-FEB-07:00</td>
    <td align="right">     1938.08</td>
    <td align="right">24-FEB-05:20</td>
    <td align="right">     4569.35</td>
    <td align="right">24-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.520754E+10</td>
    <td align="right">0.148727E+10</td>
    <td align="right">      148.25</td>
    <td align="right">0.431015E+10</td>
    <td align="right">0.897385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34332.22</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    24243.80</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    13582.17</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     8765.06</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126747E+11</td>
    <td align="right">0.346508E+10</td>
    <td align="right">      226.47</td>
    <td align="right">0.103314E+11</td>
    <td align="right">0.234332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51208.00</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    51208.00</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    10351.75</td>
    <td align="right">10-APR-08:30</td>
    <td align="right">    12835.94</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359891E+11</td>
    <td align="right">0.959250E+10</td>
    <td align="right">      422.73</td>
    <td align="right">0.276536E+11</td>
    <td align="right">0.833548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    89870.86</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    77345.95</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    22924.58</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    23167.28</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.824343E+11</td>
    <td align="right">0.208413E+11</td>
    <td align="right">      439.48</td>
    <td align="right">0.547250E+11</td>
    <td align="right">0.277093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   150395.77</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    96715.60</td>
    <td align="right">19-JUN-14:20</td>
    <td align="right">    74140.25</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    39117.45</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116953E+12</td>
    <td align="right">0.296124E+11</td>
    <td align="right">      451.49</td>
    <td align="right">0.711646E+11</td>
    <td align="right">0.457887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   154762.67</td>
    <td align="right">22-JUL-04:04</td>
    <td align="right">    95171.80</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">    91545.76</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    36749.81</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111735E+12</td>
    <td align="right">0.288313E+11</td>
    <td align="right">      463.69</td>
    <td align="right">0.763582E+11</td>
    <td align="right">0.353773E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   152372.40</td>
    <td align="right">17-AUG-04:01</td>
    <td align="right">    92810.58</td>
    <td align="right">18-AUG-04:01</td>
    <td align="right">    76566.34</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    38140.16</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.604630E+11</td>
    <td align="right">0.153364E+11</td>
    <td align="right">      413.61</td>
    <td align="right">0.418397E+11</td>
    <td align="right">0.186233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   148977.52</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    91008.02</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">    72593.81</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    35555.57</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315327E+11</td>
    <td align="right">0.817214E+10</td>
    <td align="right">      345.29</td>
    <td align="right">0.208574E+11</td>
    <td align="right">0.106753E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-OCT-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    85609.48</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    55485.20</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">    40175.58</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    20693.99</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613162E+10</td>
    <td align="right">0.176299E+10</td>
    <td align="right">      192.33</td>
    <td align="right">0.478740E+10</td>
    <td align="right">0.134422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">10-NOV-05:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    26455.99</td>
    <td align="right">10-NOV-05:57</td>
    <td align="right">    19131.66</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    12761.63</td>
    <td align="right">10-NOV-08:00</td>
    <td align="right">     7023.52</td>
    <td align="right">10-NOV-05:57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263587E+10</td>
    <td align="right">0.779862E+09</td>
    <td align="right">      113.22</td>
    <td align="right">0.243563E+10</td>
    <td align="right">0.200244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">05-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    17364.20</td>
    <td align="right">05-DEC-07:00</td>
    <td align="right">    14498.78</td>
    <td align="right">05-DEC-07:00</td>
    <td align="right">     3238.09</td>
    <td align="right">05-DEC-05:20</td>
    <td align="right">     4856.15</td>
    <td align="right">05-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470652E+12</td>
    <td align="right">0.121339E+12</td>
    <td align="right">     3507.17</td>
    <td align="right">0.319056E+12</td>
    <td align="right">0.151596E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203468E+10</td>
    <td align="right">0.606507E+09</td>
    <td align="right">      113.22</td>
    <td align="right">0.197842E+10</td>
    <td align="right"> 56267851.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16229.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14498.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1938.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4569.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116953E+12</td>
    <td align="right">0.296124E+11</td>
    <td align="right">      463.69</td>
    <td align="right">0.763582E+11</td>
    <td align="right">0.457887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   154762.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96715.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91545.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39117.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      376.42</td>
    <td align="right">        0.00</td>
    <td align="right">      376.42</td>
    <td align="right">        2.61</td>
    <td align="right">     2314.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">      515.11</td>
    <td align="right">       17.99</td>
    <td align="right">     2433.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.33</td>
    <td align="right">        0.00</td>
    <td align="right">      714.33</td>
    <td align="right">      134.35</td>
    <td align="right">     1581.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.97</td>
    <td align="right">        2.40</td>
    <td align="right">      855.57</td>
    <td align="right">      374.14</td>
    <td align="right">     1095.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1138.18</td>
    <td align="right">       37.81</td>
    <td align="right">     1100.37</td>
    <td align="right">      778.77</td>
    <td align="right">      652.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1145.03</td>
    <td align="right">      361.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.47</td>
    <td align="right">       42.06</td>
    <td align="right">     1124.41</td>
    <td align="right">     1348.34</td>
    <td align="right">      205.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1033.46</td>
    <td align="right">       12.21</td>
    <td align="right">     1021.25</td>
    <td align="right">     1205.05</td>
    <td align="right">      279.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.12</td>
    <td align="right">        0.14</td>
    <td align="right">      778.98</td>
    <td align="right">      666.18</td>
    <td align="right">      529.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      674.28</td>
    <td align="right">        0.00</td>
    <td align="right">      674.28</td>
    <td align="right">      366.27</td>
    <td align="right">      968.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.94</td>
    <td align="right">        0.00</td>
    <td align="right">      472.94</td>
    <td align="right">       74.64</td>
    <td align="right">     1558.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        4.18</td>
    <td align="right">     2125.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.45</td>
    <td align="right">       13.35</td>
    <td align="right">      760.10</td>
    <td align="right">      513.23</td>
    <td align="right">     1168.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        2.61</td>
    <td align="right">      205.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1348.34</td>
    <td align="right">     2433.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.25</td>
    <td align="right">      210.22</td>
    <td align="right">      314.04</td>
    <td align="right">      207.18</td>
    <td align="right">     1425.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      812.92</td>
    <td align="right">      379.23</td>
    <td align="right">      433.69</td>
    <td align="right">      405.26</td>
    <td align="right">     1437.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.02</td>
    <td align="right">      441.05</td>
    <td align="right">      595.97</td>
    <td align="right">      701.78</td>
    <td align="right">      998.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.57</td>
    <td align="right">      545.20</td>
    <td align="right">      699.38</td>
    <td align="right">     1015.80</td>
    <td align="right">      696.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1509.19</td>
    <td align="right">      603.08</td>
    <td align="right">      906.11</td>
    <td align="right">     1444.55</td>
    <td align="right">      432.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.69</td>
    <td align="right">      506.23</td>
    <td align="right">      892.46</td>
    <td align="right">     1516.00</td>
    <td align="right">      238.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1404.82</td>
    <td align="right">      506.88</td>
    <td align="right">      897.94</td>
    <td align="right">     1692.07</td>
    <td align="right">      132.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      868.68</td>
    <td align="right">     1905.83</td>
    <td align="right">      179.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1179.97</td>
    <td align="right">      529.46</td>
    <td align="right">      650.51</td>
    <td align="right">     1226.27</td>
    <td align="right">      332.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1069.67</td>
    <td align="right">      484.83</td>
    <td align="right">      584.84</td>
    <td align="right">      952.03</td>
    <td align="right">      612.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.54</td>
    <td align="right">      254.07</td>
    <td align="right">      407.47</td>
    <td align="right">      381.46</td>
    <td align="right">      952.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      515.42</td>
    <td align="right">      242.05</td>
    <td align="right">      273.37</td>
    <td align="right">      230.51</td>
    <td align="right">     1286.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1080.05</td>
    <td align="right">      451.81</td>
    <td align="right">      628.24</td>
    <td align="right">      977.22</td>
    <td align="right">      723.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.42</td>
    <td align="right">      210.22</td>
    <td align="right">      273.37</td>
    <td align="right">      207.18</td>
    <td align="right">      132.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      906.11</td>
    <td align="right">     1905.83</td>
    <td align="right">     1437.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1947.33</td>
    <td align="right">     1275.14</td>
    <td align="right">      672.19</td>
    <td align="right">     1644.77</td>
    <td align="right">     2001.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2569.50</td>
    <td align="right">     1701.17</td>
    <td align="right">      868.33</td>
    <td align="right">     2147.50</td>
    <td align="right">     2052.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2317.97</td>
    <td align="right">     1286.86</td>
    <td align="right">     1031.11</td>
    <td align="right">     1878.17</td>
    <td align="right">     1512.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1797.79</td>
    <td align="right">      710.75</td>
    <td align="right">     1087.05</td>
    <td align="right">     1276.32</td>
    <td align="right">     1114.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1575.49</td>
    <td align="right">      328.43</td>
    <td align="right">     1247.06</td>
    <td align="right">     1157.67</td>
    <td align="right">      694.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">     1252.73</td>
    <td align="right">     1354.08</td>
    <td align="right">      387.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1549.78</td>
    <td align="right">      268.98</td>
    <td align="right">     1280.81</td>
    <td align="right">     1654.66</td>
    <td align="right">      211.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2069.61</td>
    <td align="right">      767.46</td>
    <td align="right">     1302.15</td>
    <td align="right">     2169.66</td>
    <td align="right">      294.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2246.22</td>
    <td align="right">     1161.98</td>
    <td align="right">     1084.23</td>
    <td align="right">     2312.81</td>
    <td align="right">      546.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1147.39</td>
    <td align="right">     3195.81</td>
    <td align="right">      979.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2133.70</td>
    <td align="right">     1281.50</td>
    <td align="right">      852.20</td>
    <td align="right">     1962.63</td>
    <td align="right">     1414.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2110.29</td>
    <td align="right">     1498.09</td>
    <td align="right">      612.20</td>
    <td align="right">     1919.84</td>
    <td align="right">     1814.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2070.52</td>
    <td align="right">     1033.04</td>
    <td align="right">     1037.48</td>
    <td align="right">     1889.16</td>
    <td align="right">     1079.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">      612.20</td>
    <td align="right">     1157.67</td>
    <td align="right">      211.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1302.15</td>
    <td align="right">     3195.81</td>
    <td align="right">     2052.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.55</td>
    <td align="right">      212.02</td>
    <td align="right">      305.53</td>
    <td align="right">      216.74</td>
    <td align="right">     1466.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.13</td>
    <td align="right">      335.17</td>
    <td align="right">      427.96</td>
    <td align="right">      372.56</td>
    <td align="right">     1512.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1126.93</td>
    <td align="right">      520.32</td>
    <td align="right">      606.62</td>
    <td align="right">      798.54</td>
    <td align="right">      995.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1231.64</td>
    <td align="right">      527.01</td>
    <td align="right">      704.63</td>
    <td align="right">     1026.26</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1434.54</td>
    <td align="right">      544.69</td>
    <td align="right">      889.85</td>
    <td align="right">     1388.94</td>
    <td align="right">      448.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.05</td>
    <td align="right">      633.14</td>
    <td align="right">      936.91</td>
    <td align="right">     1744.97</td>
    <td align="right">      255.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1470.47</td>
    <td align="right">      553.65</td>
    <td align="right">      916.82</td>
    <td align="right">     1786.16</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      873.74</td>
    <td align="right">     1987.67</td>
    <td align="right">      195.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.03</td>
    <td align="right">      504.79</td>
    <td align="right">      650.24</td>
    <td align="right">     1234.58</td>
    <td align="right">      349.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1145.06</td>
    <td align="right">      556.82</td>
    <td align="right">      588.24</td>
    <td align="right">     1062.85</td>
    <td align="right">      638.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      537.72</td>
    <td align="right">      155.41</td>
    <td align="right">      382.31</td>
    <td align="right">      253.47</td>
    <td align="right">      995.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.34</td>
    <td align="right">      207.02</td>
    <td align="right">      271.33</td>
    <td align="right">      206.25</td>
    <td align="right">     1335.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1090.39</td>
    <td align="right">      459.65</td>
    <td align="right">      630.74</td>
    <td align="right">     1011.16</td>
    <td align="right">      750.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.34</td>
    <td align="right">      155.41</td>
    <td align="right">      271.33</td>
    <td align="right">      206.25</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      936.91</td>
    <td align="right">     1987.67</td>
    <td align="right">     1512.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.89</td>
    <td align="right">      799.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        5.52</td>
    <td align="right">      831.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.10</td>
    <td align="right">        0.00</td>
    <td align="right">      238.10</td>
    <td align="right">       50.25</td>
    <td align="right">      540.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.98</td>
    <td align="right">        0.80</td>
    <td align="right">      285.18</td>
    <td align="right">      137.76</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.38</td>
    <td align="right">       12.60</td>
    <td align="right">      366.77</td>
    <td align="right">      283.18</td>
    <td align="right">      208.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.32</td>
    <td align="right">       21.57</td>
    <td align="right">      380.74</td>
    <td align="right">      397.62</td>
    <td align="right">      115.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.81</td>
    <td align="right">       14.02</td>
    <td align="right">      374.79</td>
    <td align="right">      461.93</td>
    <td align="right">       64.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.47</td>
    <td align="right">        4.07</td>
    <td align="right">      340.40</td>
    <td align="right">      407.55</td>
    <td align="right">       96.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.69</td>
    <td align="right">        0.05</td>
    <td align="right">      259.65</td>
    <td align="right">      218.09</td>
    <td align="right">      200.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.75</td>
    <td align="right">        0.00</td>
    <td align="right">      224.75</td>
    <td align="right">      112.12</td>
    <td align="right">      372.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.64</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       19.77</td>
    <td align="right">      587.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">      769.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.80</td>
    <td align="right">        4.45</td>
    <td align="right">      253.36</td>
    <td align="right">      175.80</td>
    <td align="right">      410.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">       64.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.32</td>
    <td align="right">       21.57</td>
    <td align="right">      380.74</td>
    <td align="right">      461.93</td>
    <td align="right">      831.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.89</td>
    <td align="right">      799.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        5.52</td>
    <td align="right">      831.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.11</td>
    <td align="right">        0.00</td>
    <td align="right">      238.11</td>
    <td align="right">       50.25</td>
    <td align="right">      540.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.99</td>
    <td align="right">        0.80</td>
    <td align="right">      285.19</td>
    <td align="right">      137.77</td>
    <td align="right">      367.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.39</td>
    <td align="right">       12.60</td>
    <td align="right">      366.79</td>
    <td align="right">      283.19</td>
    <td align="right">      208.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      397.64</td>
    <td align="right">      115.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.82</td>
    <td align="right">       14.02</td>
    <td align="right">      374.80</td>
    <td align="right">      461.95</td>
    <td align="right">       64.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.49</td>
    <td align="right">        4.07</td>
    <td align="right">      340.41</td>
    <td align="right">      407.57</td>
    <td align="right">       96.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.70</td>
    <td align="right">        0.05</td>
    <td align="right">      259.66</td>
    <td align="right">      218.10</td>
    <td align="right">      200.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.76</td>
    <td align="right">        0.00</td>
    <td align="right">      224.76</td>
    <td align="right">      112.13</td>
    <td align="right">      372.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.65</td>
    <td align="right">        0.00</td>
    <td align="right">      157.65</td>
    <td align="right">       19.77</td>
    <td align="right">      587.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">      769.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.82</td>
    <td align="right">        4.45</td>
    <td align="right">      253.37</td>
    <td align="right">      175.81</td>
    <td align="right">      410.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">       64.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      461.95</td>
    <td align="right">      831.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.89</td>
    <td align="right">      799.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        5.52</td>
    <td align="right">      831.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.11</td>
    <td align="right">        0.00</td>
    <td align="right">      238.11</td>
    <td align="right">       50.25</td>
    <td align="right">      540.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.99</td>
    <td align="right">        0.80</td>
    <td align="right">      285.19</td>
    <td align="right">      137.77</td>
    <td align="right">      367.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.39</td>
    <td align="right">       12.60</td>
    <td align="right">      366.79</td>
    <td align="right">      283.19</td>
    <td align="right">      208.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      397.64</td>
    <td align="right">      115.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.82</td>
    <td align="right">       14.02</td>
    <td align="right">      374.80</td>
    <td align="right">      461.95</td>
    <td align="right">       64.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.49</td>
    <td align="right">        4.07</td>
    <td align="right">      340.41</td>
    <td align="right">      407.57</td>
    <td align="right">       96.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.70</td>
    <td align="right">        0.05</td>
    <td align="right">      259.66</td>
    <td align="right">      218.10</td>
    <td align="right">      200.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.76</td>
    <td align="right">        0.00</td>
    <td align="right">      224.76</td>
    <td align="right">      112.13</td>
    <td align="right">      372.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.65</td>
    <td align="right">        0.00</td>
    <td align="right">      157.65</td>
    <td align="right">       19.77</td>
    <td align="right">      587.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">      769.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.82</td>
    <td align="right">        4.45</td>
    <td align="right">      253.37</td>
    <td align="right">      175.81</td>
    <td align="right">      410.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.69</td>
    <td align="right">       64.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      461.95</td>
    <td align="right">      831.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      504.30</td>
    <td align="right">      202.22</td>
    <td align="right">      302.09</td>
    <td align="right">      200.03</td>
    <td align="right">     1425.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      781.99</td>
    <td align="right">      364.80</td>
    <td align="right">      417.19</td>
    <td align="right">      390.10</td>
    <td align="right">     1431.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.56</td>
    <td align="right">      424.27</td>
    <td align="right">      573.30</td>
    <td align="right">      689.45</td>
    <td align="right">      995.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1197.22</td>
    <td align="right">      524.45</td>
    <td align="right">      672.77</td>
    <td align="right">     1003.34</td>
    <td align="right">      686.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1451.76</td>
    <td align="right">      580.13</td>
    <td align="right">      871.64</td>
    <td align="right">     1431.26</td>
    <td align="right">      410.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1345.47</td>
    <td align="right">      486.96</td>
    <td align="right">      858.51</td>
    <td align="right">     1487.29</td>
    <td align="right">      228.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1351.37</td>
    <td align="right">      487.59</td>
    <td align="right">      863.78</td>
    <td align="right">     1647.76</td>
    <td align="right">      128.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1521.78</td>
    <td align="right">      686.15</td>
    <td align="right">      835.63</td>
    <td align="right">     1842.45</td>
    <td align="right">      189.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1135.07</td>
    <td align="right">      509.31</td>
    <td align="right">      625.76</td>
    <td align="right">     1172.34</td>
    <td align="right">      368.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1028.97</td>
    <td align="right">      466.38</td>
    <td align="right">      562.59</td>
    <td align="right">      893.72</td>
    <td align="right">      685.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      636.36</td>
    <td align="right">      244.40</td>
    <td align="right">      391.97</td>
    <td align="right">      349.30</td>
    <td align="right">     1037.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.80</td>
    <td align="right">      232.84</td>
    <td align="right">      262.97</td>
    <td align="right">      215.10</td>
    <td align="right">     1349.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.95</td>
    <td align="right">      434.62</td>
    <td align="right">      604.34</td>
    <td align="right">      947.41</td>
    <td align="right">      740.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.80</td>
    <td align="right">      202.22</td>
    <td align="right">      262.97</td>
    <td align="right">      200.03</td>
    <td align="right">      128.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1521.78</td>
    <td align="right">      686.15</td>
    <td align="right">      871.64</td>
    <td align="right">     1842.45</td>
    <td align="right">     1431.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.94</td>
    <td align="right">        8.00</td>
    <td align="right">       11.94</td>
    <td align="right">        7.91</td>
    <td align="right">       56.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.92</td>
    <td align="right">       14.42</td>
    <td align="right">       16.50</td>
    <td align="right">       15.42</td>
    <td align="right">       56.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.44</td>
    <td align="right">       16.78</td>
    <td align="right">       22.67</td>
    <td align="right">       27.26</td>
    <td align="right">       39.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.34</td>
    <td align="right">       20.74</td>
    <td align="right">       26.60</td>
    <td align="right">       39.67</td>
    <td align="right">       27.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.40</td>
    <td align="right">       22.94</td>
    <td align="right">       34.46</td>
    <td align="right">       56.59</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.20</td>
    <td align="right">       19.25</td>
    <td align="right">       33.94</td>
    <td align="right">       58.81</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.43</td>
    <td align="right">       19.28</td>
    <td align="right">       34.15</td>
    <td align="right">       65.15</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.17</td>
    <td align="right">       27.13</td>
    <td align="right">       33.04</td>
    <td align="right">       72.85</td>
    <td align="right">        7.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.88</td>
    <td align="right">       20.14</td>
    <td align="right">       24.74</td>
    <td align="right">       46.35</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       40.68</td>
    <td align="right">       18.44</td>
    <td align="right">       22.24</td>
    <td align="right">       35.34</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.16</td>
    <td align="right">        9.66</td>
    <td align="right">       15.50</td>
    <td align="right">       13.81</td>
    <td align="right">       41.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.60</td>
    <td align="right">        9.21</td>
    <td align="right">       10.40</td>
    <td align="right">        8.50</td>
    <td align="right">       53.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.08</td>
    <td align="right">       17.18</td>
    <td align="right">       23.89</td>
    <td align="right">       37.46</td>
    <td align="right">       29.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.60</td>
    <td align="right">        8.00</td>
    <td align="right">       10.40</td>
    <td align="right">        7.91</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.17</td>
    <td align="right">       27.13</td>
    <td align="right">       34.46</td>
    <td align="right">       72.85</td>
    <td align="right">       56.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.10</td>
    <td align="right">      425.04</td>
    <td align="right">      224.06</td>
    <td align="right">      566.59</td>
    <td align="right">      683.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.49</td>
    <td align="right">      567.05</td>
    <td align="right">      289.44</td>
    <td align="right">      737.90</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.64</td>
    <td align="right">      428.95</td>
    <td align="right">      343.70</td>
    <td align="right">      648.28</td>
    <td align="right">      515.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.26</td>
    <td align="right">      236.91</td>
    <td align="right">      362.35</td>
    <td align="right">      443.66</td>
    <td align="right">      371.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.16</td>
    <td align="right">      109.48</td>
    <td align="right">      415.68</td>
    <td align="right">      411.61</td>
    <td align="right">      219.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      417.57</td>
    <td align="right">      467.32</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.59</td>
    <td align="right">       89.66</td>
    <td align="right">      426.93</td>
    <td align="right">      560.20</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.86</td>
    <td align="right">      255.82</td>
    <td align="right">      434.05</td>
    <td align="right">      724.60</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.73</td>
    <td align="right">      387.32</td>
    <td align="right">      361.41</td>
    <td align="right">      768.29</td>
    <td align="right">      212.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      382.46</td>
    <td align="right">     1061.23</td>
    <td align="right">      389.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.22</td>
    <td align="right">      427.16</td>
    <td align="right">      284.06</td>
    <td align="right">      654.80</td>
    <td align="right">      534.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.42</td>
    <td align="right">      499.35</td>
    <td align="right">      204.07</td>
    <td align="right">      645.91</td>
    <td align="right">      655.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.16</td>
    <td align="right">      344.34</td>
    <td align="right">      345.82</td>
    <td align="right">      640.70</td>
    <td align="right">      379.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      204.07</td>
    <td align="right">      411.61</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      434.05</td>
    <td align="right">     1061.23</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.10</td>
    <td align="right">      425.04</td>
    <td align="right">      224.06</td>
    <td align="right">      566.59</td>
    <td align="right">      683.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.49</td>
    <td align="right">      567.05</td>
    <td align="right">      289.44</td>
    <td align="right">      737.90</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.64</td>
    <td align="right">      428.95</td>
    <td align="right">      343.70</td>
    <td align="right">      648.28</td>
    <td align="right">      515.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.26</td>
    <td align="right">      236.91</td>
    <td align="right">      362.35</td>
    <td align="right">      443.66</td>
    <td align="right">      371.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.16</td>
    <td align="right">      109.48</td>
    <td align="right">      415.68</td>
    <td align="right">      411.61</td>
    <td align="right">      219.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      417.57</td>
    <td align="right">      467.32</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.59</td>
    <td align="right">       89.66</td>
    <td align="right">      426.93</td>
    <td align="right">      560.20</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.86</td>
    <td align="right">      255.82</td>
    <td align="right">      434.05</td>
    <td align="right">      724.60</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.73</td>
    <td align="right">      387.32</td>
    <td align="right">      361.41</td>
    <td align="right">      768.29</td>
    <td align="right">      212.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      382.46</td>
    <td align="right">     1061.23</td>
    <td align="right">      389.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.22</td>
    <td align="right">      427.16</td>
    <td align="right">      284.06</td>
    <td align="right">      654.80</td>
    <td align="right">      534.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.42</td>
    <td align="right">      499.35</td>
    <td align="right">      204.07</td>
    <td align="right">      645.91</td>
    <td align="right">      655.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.16</td>
    <td align="right">      344.34</td>
    <td align="right">      345.82</td>
    <td align="right">      640.70</td>
    <td align="right">      379.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      204.07</td>
    <td align="right">      411.61</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      434.05</td>
    <td align="right">     1061.23</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.06</td>
    <td align="right">      425.01</td>
    <td align="right">      224.05</td>
    <td align="right">      566.55</td>
    <td align="right">      683.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.43</td>
    <td align="right">      567.01</td>
    <td align="right">      289.42</td>
    <td align="right">      737.86</td>
    <td align="right">      700.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.60</td>
    <td align="right">      428.92</td>
    <td align="right">      343.68</td>
    <td align="right">      648.23</td>
    <td align="right">      515.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.22</td>
    <td align="right">      236.90</td>
    <td align="right">      362.32</td>
    <td align="right">      443.63</td>
    <td align="right">      371.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.12</td>
    <td align="right">      109.47</td>
    <td align="right">      415.65</td>
    <td align="right">      411.58</td>
    <td align="right">      219.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.78</td>
    <td align="right">       75.23</td>
    <td align="right">      417.55</td>
    <td align="right">      467.29</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.56</td>
    <td align="right">       89.65</td>
    <td align="right">      426.90</td>
    <td align="right">      560.16</td>
    <td align="right">       68.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.82</td>
    <td align="right">      255.80</td>
    <td align="right">      434.02</td>
    <td align="right">      724.56</td>
    <td align="right">      106.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.68</td>
    <td align="right">      387.30</td>
    <td align="right">      361.38</td>
    <td align="right">      768.24</td>
    <td align="right">      212.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1025.97</td>
    <td align="right">      643.54</td>
    <td align="right">      382.43</td>
    <td align="right">     1061.16</td>
    <td align="right">      389.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.18</td>
    <td align="right">      427.13</td>
    <td align="right">      284.05</td>
    <td align="right">      654.76</td>
    <td align="right">      534.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.37</td>
    <td align="right">      499.32</td>
    <td align="right">      204.05</td>
    <td align="right">      645.86</td>
    <td align="right">      655.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.12</td>
    <td align="right">      344.32</td>
    <td align="right">      345.80</td>
    <td align="right">      640.66</td>
    <td align="right">      379.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.78</td>
    <td align="right">       75.23</td>
    <td align="right">      204.05</td>
    <td align="right">      411.58</td>
    <td align="right">       68.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.97</td>
    <td align="right">      643.54</td>
    <td align="right">      434.02</td>
    <td align="right">     1061.16</td>
    <td align="right">      700.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.86</td>
    <td align="right">      203.96</td>
    <td align="right">      293.91</td>
    <td align="right">      212.15</td>
    <td align="right">     1463.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.10</td>
    <td align="right">      322.42</td>
    <td align="right">      411.68</td>
    <td align="right">      366.38</td>
    <td align="right">     1502.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1084.06</td>
    <td align="right">      500.52</td>
    <td align="right">      583.54</td>
    <td align="right">      789.03</td>
    <td align="right">     1000.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1184.78</td>
    <td align="right">      506.96</td>
    <td align="right">      677.82</td>
    <td align="right">     1016.81</td>
    <td align="right">      713.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1379.96</td>
    <td align="right">      523.96</td>
    <td align="right">      855.99</td>
    <td align="right">     1375.05</td>
    <td align="right">      428.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1510.31</td>
    <td align="right">      609.05</td>
    <td align="right">      901.26</td>
    <td align="right">     1702.49</td>
    <td align="right">      250.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1414.52</td>
    <td align="right">      532.59</td>
    <td align="right">      881.94</td>
    <td align="right">     1732.84</td>
    <td align="right">      141.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1564.96</td>
    <td align="right">      724.46</td>
    <td align="right">      840.50</td>
    <td align="right">     1914.87</td>
    <td align="right">      209.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1111.09</td>
    <td align="right">      485.58</td>
    <td align="right">      625.50</td>
    <td align="right">     1176.06</td>
    <td align="right">      387.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1101.49</td>
    <td align="right">      535.63</td>
    <td align="right">      565.86</td>
    <td align="right">     1005.13</td>
    <td align="right">      714.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.26</td>
    <td align="right">      149.50</td>
    <td align="right">      367.76</td>
    <td align="right">      234.13</td>
    <td align="right">     1076.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.14</td>
    <td align="right">      199.14</td>
    <td align="right">      261.01</td>
    <td align="right">      195.40</td>
    <td align="right">     1395.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1048.91</td>
    <td align="right">      442.16</td>
    <td align="right">      606.75</td>
    <td align="right">      981.10</td>
    <td align="right">      769.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      460.14</td>
    <td align="right">      149.50</td>
    <td align="right">      261.01</td>
    <td align="right">      195.40</td>
    <td align="right">      141.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1564.96</td>
    <td align="right">      724.46</td>
    <td align="right">      901.26</td>
    <td align="right">     1914.87</td>
    <td align="right">     1502.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.69</td>
    <td align="right">        8.06</td>
    <td align="right">       11.62</td>
    <td align="right">        8.39</td>
    <td align="right">       57.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.03</td>
    <td align="right">       12.75</td>
    <td align="right">       16.28</td>
    <td align="right">       14.49</td>
    <td align="right">       59.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.86</td>
    <td align="right">       19.79</td>
    <td align="right">       23.07</td>
    <td align="right">       31.20</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.84</td>
    <td align="right">       20.04</td>
    <td align="right">       26.80</td>
    <td align="right">       40.20</td>
    <td align="right">       28.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.56</td>
    <td align="right">       20.72</td>
    <td align="right">       33.85</td>
    <td align="right">       54.37</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.72</td>
    <td align="right">       24.08</td>
    <td align="right">       35.63</td>
    <td align="right">       67.31</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.93</td>
    <td align="right">       21.06</td>
    <td align="right">       34.87</td>
    <td align="right">       68.51</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.88</td>
    <td align="right">       28.64</td>
    <td align="right">       33.23</td>
    <td align="right">       75.71</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.93</td>
    <td align="right">       19.20</td>
    <td align="right">       24.73</td>
    <td align="right">       46.50</td>
    <td align="right">       15.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.55</td>
    <td align="right">       21.18</td>
    <td align="right">       22.37</td>
    <td align="right">       39.74</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.45</td>
    <td align="right">        5.91</td>
    <td align="right">       14.54</td>
    <td align="right">        9.26</td>
    <td align="right">       42.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.19</td>
    <td align="right">        7.87</td>
    <td align="right">       10.32</td>
    <td align="right">        7.73</td>
    <td align="right">       55.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.47</td>
    <td align="right">       17.48</td>
    <td align="right">       23.99</td>
    <td align="right">       38.79</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.19</td>
    <td align="right">        5.91</td>
    <td align="right">       10.32</td>
    <td align="right">        7.73</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.88</td>
    <td align="right">       28.64</td>
    <td align="right">       35.63</td>
    <td align="right">       75.71</td>
    <td align="right">       59.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      376.42</td>
    <td align="right">        0.00</td>
    <td align="right">      376.42</td>
    <td align="right">        2.01</td>
    <td align="right">     2428.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">      515.11</td>
    <td align="right">       13.80</td>
    <td align="right">     2561.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.33</td>
    <td align="right">        0.00</td>
    <td align="right">      714.33</td>
    <td align="right">      129.53</td>
    <td align="right">     1689.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.97</td>
    <td align="right">        2.40</td>
    <td align="right">      855.57</td>
    <td align="right">      367.61</td>
    <td align="right">     1174.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1138.18</td>
    <td align="right">       37.81</td>
    <td align="right">     1100.37</td>
    <td align="right">      776.13</td>
    <td align="right">      693.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1152.08</td>
    <td align="right">      379.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.47</td>
    <td align="right">       42.06</td>
    <td align="right">     1124.41</td>
    <td align="right">     1361.43</td>
    <td align="right">      213.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1033.46</td>
    <td align="right">       12.21</td>
    <td align="right">     1021.25</td>
    <td align="right">     1212.89</td>
    <td align="right">      297.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.12</td>
    <td align="right">        0.14</td>
    <td align="right">      778.98</td>
    <td align="right">      658.88</td>
    <td align="right">      576.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      674.28</td>
    <td align="right">        0.00</td>
    <td align="right">      674.28</td>
    <td align="right">      345.37</td>
    <td align="right">     1065.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.94</td>
    <td align="right">        0.00</td>
    <td align="right">      472.94</td>
    <td align="right">       63.29</td>
    <td align="right">     1696.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        2.16</td>
    <td align="right">     2278.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.45</td>
    <td align="right">       13.35</td>
    <td align="right">      760.10</td>
    <td align="right">      510.57</td>
    <td align="right">     1247.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        2.01</td>
    <td align="right">      213.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1361.43</td>
    <td align="right">     2561.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.25</td>
    <td align="right">      210.22</td>
    <td align="right">      314.04</td>
    <td align="right">      202.86</td>
    <td align="right">     1487.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      812.92</td>
    <td align="right">      379.23</td>
    <td align="right">      433.69</td>
    <td align="right">      395.05</td>
    <td align="right">     1505.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.02</td>
    <td align="right">      441.05</td>
    <td align="right">      595.97</td>
    <td align="right">      695.92</td>
    <td align="right">     1059.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.57</td>
    <td align="right">      545.20</td>
    <td align="right">      699.38</td>
    <td align="right">     1012.88</td>
    <td align="right">      737.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1509.19</td>
    <td align="right">      603.08</td>
    <td align="right">      906.11</td>
    <td align="right">     1451.51</td>
    <td align="right">      448.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.69</td>
    <td align="right">      506.23</td>
    <td align="right">      892.46</td>
    <td align="right">     1530.18</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1404.82</td>
    <td align="right">      506.88</td>
    <td align="right">      897.94</td>
    <td align="right">     1708.29</td>
    <td align="right">      133.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      868.68</td>
    <td align="right">     1917.39</td>
    <td align="right">      185.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1179.97</td>
    <td align="right">      529.46</td>
    <td align="right">      650.51</td>
    <td align="right">     1229.45</td>
    <td align="right">      351.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1069.67</td>
    <td align="right">      484.83</td>
    <td align="right">      584.84</td>
    <td align="right">      940.95</td>
    <td align="right">      661.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.54</td>
    <td align="right">      254.07</td>
    <td align="right">      407.47</td>
    <td align="right">      368.05</td>
    <td align="right">     1028.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      515.42</td>
    <td align="right">      242.05</td>
    <td align="right">      273.37</td>
    <td align="right">      222.26</td>
    <td align="right">     1372.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1080.05</td>
    <td align="right">      451.81</td>
    <td align="right">      628.24</td>
    <td align="right">      976.97</td>
    <td align="right">      763.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.42</td>
    <td align="right">      210.22</td>
    <td align="right">      273.37</td>
    <td align="right">      202.86</td>
    <td align="right">      133.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      906.11</td>
    <td align="right">     1917.39</td>
    <td align="right">     1505.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1947.33</td>
    <td align="right">     1275.14</td>
    <td align="right">      672.19</td>
    <td align="right">     1630.29</td>
    <td align="right">     2103.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2569.50</td>
    <td align="right">     1701.17</td>
    <td align="right">      868.33</td>
    <td align="right">     2126.85</td>
    <td align="right">     2166.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2317.97</td>
    <td align="right">     1286.86</td>
    <td align="right">     1031.11</td>
    <td align="right">     1868.47</td>
    <td align="right">     1613.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1797.79</td>
    <td align="right">      710.75</td>
    <td align="right">     1087.05</td>
    <td align="right">     1267.53</td>
    <td align="right">     1186.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1575.49</td>
    <td align="right">      328.43</td>
    <td align="right">     1247.06</td>
    <td align="right">     1155.92</td>
    <td align="right">      732.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">     1252.73</td>
    <td align="right">     1360.61</td>
    <td align="right">      404.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1549.78</td>
    <td align="right">      268.98</td>
    <td align="right">     1280.81</td>
    <td align="right">     1666.05</td>
    <td align="right">      218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2069.61</td>
    <td align="right">      767.46</td>
    <td align="right">     1302.15</td>
    <td align="right">     2175.07</td>
    <td align="right">      310.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2246.22</td>
    <td align="right">     1161.98</td>
    <td align="right">     1084.23</td>
    <td align="right">     2305.38</td>
    <td align="right">      587.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1147.39</td>
    <td align="right">     3175.34</td>
    <td align="right">     1065.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2133.70</td>
    <td align="right">     1281.50</td>
    <td align="right">      852.20</td>
    <td align="right">     1933.44</td>
    <td align="right">     1533.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2110.29</td>
    <td align="right">     1498.09</td>
    <td align="right">      612.20</td>
    <td align="right">     1893.22</td>
    <td align="right">     1945.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2070.52</td>
    <td align="right">     1033.04</td>
    <td align="right">     1037.48</td>
    <td align="right">     1879.60</td>
    <td align="right">     1149.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">      612.20</td>
    <td align="right">     1155.92</td>
    <td align="right">      218.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1302.15</td>
    <td align="right">     3175.34</td>
    <td align="right">     2166.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.55</td>
    <td align="right">      212.02</td>
    <td align="right">      305.53</td>
    <td align="right">      214.76</td>
    <td align="right">     1529.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.13</td>
    <td align="right">      335.17</td>
    <td align="right">      427.96</td>
    <td align="right">      368.83</td>
    <td align="right">     1583.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1126.93</td>
    <td align="right">      520.32</td>
    <td align="right">      606.62</td>
    <td align="right">      795.92</td>
    <td align="right">     1060.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1231.64</td>
    <td align="right">      527.01</td>
    <td align="right">      704.63</td>
    <td align="right">     1026.14</td>
    <td align="right">      767.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1434.54</td>
    <td align="right">      544.69</td>
    <td align="right">      889.85</td>
    <td align="right">     1394.57</td>
    <td align="right">      472.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.05</td>
    <td align="right">      633.14</td>
    <td align="right">      936.91</td>
    <td align="right">     1755.25</td>
    <td align="right">      265.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1470.47</td>
    <td align="right">      553.65</td>
    <td align="right">      916.82</td>
    <td align="right">     1798.06</td>
    <td align="right">      147.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      873.74</td>
    <td align="right">     1996.08</td>
    <td align="right">      205.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.03</td>
    <td align="right">      504.79</td>
    <td align="right">      650.24</td>
    <td align="right">     1235.16</td>
    <td align="right">      374.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1145.06</td>
    <td align="right">      556.82</td>
    <td align="right">      588.24</td>
    <td align="right">     1054.46</td>
    <td align="right">      694.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      537.72</td>
    <td align="right">      155.41</td>
    <td align="right">      382.31</td>
    <td align="right">      244.88</td>
    <td align="right">     1075.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.34</td>
    <td align="right">      207.02</td>
    <td align="right">      271.33</td>
    <td align="right">      201.13</td>
    <td align="right">     1423.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1090.39</td>
    <td align="right">      459.65</td>
    <td align="right">      630.74</td>
    <td align="right">     1011.71</td>
    <td align="right">      795.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.34</td>
    <td align="right">      155.41</td>
    <td align="right">      271.33</td>
    <td align="right">      201.13</td>
    <td align="right">      147.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      936.91</td>
    <td align="right">     1996.08</td>
    <td align="right">     1583.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100819E+10</td>
    <td align="right">  6996332.48</td>
    <td align="right">0.619985E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124616E+10</td>
    <td align="right"> 43520681.98</td>
    <td align="right">0.588677E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191326E+10</td>
    <td align="right">0.359839E+09</td>
    <td align="right">0.423627E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222385E+10</td>
    <td align="right">  6226793.82</td>
    <td align="right">0.221763E+10</td>
    <td align="right">0.969776E+09</td>
    <td align="right">0.284018E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304850E+10</td>
    <td align="right">0.101265E+09</td>
    <td align="right">0.294724E+10</td>
    <td align="right">0.208586E+10</td>
    <td align="right">0.174832E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312856E+10</td>
    <td align="right">0.167744E+09</td>
    <td align="right">0.296081E+10</td>
    <td align="right">0.296793E+10</td>
    <td align="right">0.936529E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312428E+10</td>
    <td align="right">0.112666E+09</td>
    <td align="right">0.301162E+10</td>
    <td align="right">0.361140E+10</td>
    <td align="right">0.549228E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276802E+10</td>
    <td align="right"> 32709276.64</td>
    <td align="right">0.273531E+10</td>
    <td align="right">0.322760E+10</td>
    <td align="right">0.749424E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201948E+10</td>
    <td align="right">   363929.50</td>
    <td align="right">0.201911E+10</td>
    <td align="right">0.172675E+10</td>
    <td align="right">0.137332E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180598E+10</td>
    <td align="right">0.981029E+09</td>
    <td align="right">0.259392E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122586E+10</td>
    <td align="right">0.193455E+09</td>
    <td align="right">0.404038E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.879414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.879414E+09</td>
    <td align="right"> 11196978.05</td>
    <td align="right">0.569285E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243916E+11</td>
    <td align="right">0.420974E+09</td>
    <td align="right">0.239706E+11</td>
    <td align="right">0.161853E+11</td>
    <td align="right">0.368470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.879414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.879414E+09</td>
    <td align="right">  6996332.48</td>
    <td align="right">0.549228E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312856E+10</td>
    <td align="right">0.167744E+09</td>
    <td align="right">0.301162E+10</td>
    <td align="right">0.361140E+10</td>
    <td align="right">0.619985E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140416E+10</td>
    <td align="right">0.563041E+09</td>
    <td align="right">0.841117E+09</td>
    <td align="right">0.554919E+09</td>
    <td align="right">0.381865E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196663E+10</td>
    <td align="right">0.917441E+09</td>
    <td align="right">0.104919E+10</td>
    <td align="right">0.980395E+09</td>
    <td align="right">0.347791E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277756E+10</td>
    <td align="right">0.118131E+10</td>
    <td align="right">0.159626E+10</td>
    <td align="right">0.187965E+10</td>
    <td align="right">0.267446E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322593E+10</td>
    <td align="right">0.141315E+10</td>
    <td align="right">0.181278E+10</td>
    <td align="right">0.263295E+10</td>
    <td align="right">0.180513E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404220E+10</td>
    <td align="right">0.161528E+10</td>
    <td align="right">0.242693E+10</td>
    <td align="right">0.386908E+10</td>
    <td align="right">0.115770E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362540E+10</td>
    <td align="right">0.131214E+10</td>
    <td align="right">0.231326E+10</td>
    <td align="right">0.392947E+10</td>
    <td align="right">0.619438E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376267E+10</td>
    <td align="right">0.135763E+10</td>
    <td align="right">0.240504E+10</td>
    <td align="right">0.453204E+10</td>
    <td align="right">0.354565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423717E+10</td>
    <td align="right">0.191049E+10</td>
    <td align="right">0.232668E+10</td>
    <td align="right">0.510458E+10</td>
    <td align="right">0.481959E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305848E+10</td>
    <td align="right">0.137236E+10</td>
    <td align="right">0.168612E+10</td>
    <td align="right">0.317849E+10</td>
    <td align="right">0.862051E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286501E+10</td>
    <td align="right">0.129857E+10</td>
    <td align="right">0.156644E+10</td>
    <td align="right">0.254992E+10</td>
    <td align="right">0.164173E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171470E+10</td>
    <td align="right">0.658537E+09</td>
    <td align="right">0.105617E+10</td>
    <td align="right">0.988752E+09</td>
    <td align="right">0.246927E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138049E+10</td>
    <td align="right">0.648305E+09</td>
    <td align="right">0.732187E+09</td>
    <td align="right">0.617396E+09</td>
    <td align="right">0.344472E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340604E+11</td>
    <td align="right">0.142482E+11</td>
    <td align="right">0.198122E+11</td>
    <td align="right">0.308176E+11</td>
    <td align="right">0.228076E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138049E+10</td>
    <td align="right">0.563041E+09</td>
    <td align="right">0.732187E+09</td>
    <td align="right">0.554919E+09</td>
    <td align="right">0.354565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423717E+10</td>
    <td align="right">0.191049E+10</td>
    <td align="right">0.242693E+10</td>
    <td align="right">0.510458E+10</td>
    <td align="right">0.381865E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.521574E+10</td>
    <td align="right">0.341535E+10</td>
    <td align="right">0.180039E+10</td>
    <td align="right">0.440535E+10</td>
    <td align="right">0.536062E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621614E+10</td>
    <td align="right">0.411548E+10</td>
    <td align="right">0.210066E+10</td>
    <td align="right">0.519523E+10</td>
    <td align="right">0.496519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620845E+10</td>
    <td align="right">0.344674E+10</td>
    <td align="right">0.276172E+10</td>
    <td align="right">0.503049E+10</td>
    <td align="right">0.405101E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.465988E+10</td>
    <td align="right">0.184225E+10</td>
    <td align="right">0.281763E+10</td>
    <td align="right">0.330822E+10</td>
    <td align="right">0.288771E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421979E+10</td>
    <td align="right">0.879673E+09</td>
    <td align="right">0.334011E+10</td>
    <td align="right">0.310070E+10</td>
    <td align="right">0.186099E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383213E+10</td>
    <td align="right">0.585065E+09</td>
    <td align="right">0.324707E+10</td>
    <td align="right">0.350977E+10</td>
    <td align="right">0.100473E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415094E+10</td>
    <td align="right">0.720423E+09</td>
    <td align="right">0.343051E+10</td>
    <td align="right">0.443184E+10</td>
    <td align="right">0.566508E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554325E+10</td>
    <td align="right">0.205557E+10</td>
    <td align="right">0.348769E+10</td>
    <td align="right">0.581121E+10</td>
    <td align="right">0.787791E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582219E+10</td>
    <td align="right">0.301186E+10</td>
    <td align="right">0.281033E+10</td>
    <td align="right">0.599481E+10</td>
    <td align="right">0.141698E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.824456E+10</td>
    <td align="right">0.517140E+10</td>
    <td align="right">0.307316E+10</td>
    <td align="right">0.855965E+10</td>
    <td align="right">0.262219E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553056E+10</td>
    <td align="right">0.332165E+10</td>
    <td align="right">0.220891E+10</td>
    <td align="right">0.508715E+10</td>
    <td align="right">0.366756E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565221E+10</td>
    <td align="right">0.401248E+10</td>
    <td align="right">0.163973E+10</td>
    <td align="right">0.514211E+10</td>
    <td align="right">0.485887E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.652958E+11</td>
    <td align="right">0.325779E+11</td>
    <td align="right">0.327179E+11</td>
    <td align="right">0.595765E+11</td>
    <td align="right">0.340501E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383213E+10</td>
    <td align="right">0.585065E+09</td>
    <td align="right">0.163973E+10</td>
    <td align="right">0.310070E+10</td>
    <td align="right">0.566508E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.824456E+10</td>
    <td align="right">0.517140E+10</td>
    <td align="right">0.348769E+10</td>
    <td align="right">0.855965E+10</td>
    <td align="right">0.536062E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138622E+10</td>
    <td align="right">0.567886E+09</td>
    <td align="right">0.818334E+09</td>
    <td align="right">0.580523E+09</td>
    <td align="right">0.392910E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184617E+10</td>
    <td align="right">0.810846E+09</td>
    <td align="right">0.103532E+10</td>
    <td align="right">0.901305E+09</td>
    <td align="right">0.365845E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301838E+10</td>
    <td align="right">0.139362E+10</td>
    <td align="right">0.162476E+10</td>
    <td align="right">0.213880E+10</td>
    <td align="right">0.266669E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319241E+10</td>
    <td align="right">0.136601E+10</td>
    <td align="right">0.182640E+10</td>
    <td align="right">0.266006E+10</td>
    <td align="right">0.186625E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.384227E+10</td>
    <td align="right">0.145890E+10</td>
    <td align="right">0.238337E+10</td>
    <td align="right">0.372014E+10</td>
    <td align="right">0.120096E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406956E+10</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.242846E+10</td>
    <td align="right">0.452296E+10</td>
    <td align="right">0.662067E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.393851E+10</td>
    <td align="right">0.148291E+10</td>
    <td align="right">0.245560E+10</td>
    <td align="right">0.478405E+10</td>
    <td align="right">0.382038E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435738E+10</td>
    <td align="right">0.201715E+10</td>
    <td align="right">0.234023E+10</td>
    <td align="right">0.532377E+10</td>
    <td align="right">0.523320E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299384E+10</td>
    <td align="right">0.130841E+10</td>
    <td align="right">0.168543E+10</td>
    <td align="right">0.320004E+10</td>
    <td align="right">0.906970E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306692E+10</td>
    <td align="right">0.149138E+10</td>
    <td align="right">0.157555E+10</td>
    <td align="right">0.284675E+10</td>
    <td align="right">0.171073E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139377E+10</td>
    <td align="right">0.402825E+09</td>
    <td align="right">0.990947E+09</td>
    <td align="right">0.657004E+09</td>
    <td align="right">0.258055E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128120E+10</td>
    <td align="right">0.554470E+09</td>
    <td align="right">0.726728E+09</td>
    <td align="right">0.552421E+09</td>
    <td align="right">0.357686E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343866E+11</td>
    <td align="right">0.144955E+11</td>
    <td align="right">0.198911E+11</td>
    <td align="right">0.318878E+11</td>
    <td align="right">0.236640E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128120E+10</td>
    <td align="right">0.402825E+09</td>
    <td align="right">0.726728E+09</td>
    <td align="right">0.552421E+09</td>
    <td align="right">0.382038E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435738E+10</td>
    <td align="right">0.201715E+10</td>
    <td align="right">0.245560E+10</td>
    <td align="right">0.532377E+10</td>
    <td align="right">0.392910E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336049E+09</td>
    <td align="right">  2372664.36</td>
    <td align="right">0.214132E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415365E+09</td>
    <td align="right"> 13351605.33</td>
    <td align="right">0.201134E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637722E+09</td>
    <td align="right">0.134594E+09</td>
    <td align="right">0.144746E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741249E+09</td>
    <td align="right">  2075499.74</td>
    <td align="right">0.739174E+09</td>
    <td align="right">0.357080E+09</td>
    <td align="right">0.952914E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101612E+10</td>
    <td align="right"> 33753262.84</td>
    <td align="right">0.982366E+09</td>
    <td align="right">0.758480E+09</td>
    <td align="right">0.557983E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104280E+10</td>
    <td align="right"> 55912135.69</td>
    <td align="right">0.986891E+09</td>
    <td align="right">0.103063E+10</td>
    <td align="right">0.300184E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104138E+10</td>
    <td align="right"> 37553409.20</td>
    <td align="right">0.100383E+10</td>
    <td align="right">0.123723E+10</td>
    <td align="right">0.172792E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.922631E+09</td>
    <td align="right"> 10902576.36</td>
    <td align="right">0.911728E+09</td>
    <td align="right">0.109158E+10</td>
    <td align="right">0.258429E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673127E+09</td>
    <td align="right">   121304.09</td>
    <td align="right">0.673006E+09</td>
    <td align="right">0.565300E+09</td>
    <td align="right">0.518913E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.601966E+09</td>
    <td align="right">0.300313E+09</td>
    <td align="right">0.996929E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408601E+09</td>
    <td align="right"> 51234010.84</td>
    <td align="right">0.152328E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293124E+09</td>
    <td align="right">  1858019.00</td>
    <td align="right">0.206159E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.813014E+10</td>
    <td align="right">0.140318E+09</td>
    <td align="right">0.798982E+10</td>
    <td align="right">0.554402E+10</td>
    <td align="right">0.129431E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293124E+09</td>
    <td align="right">  1858019.00</td>
    <td align="right">0.172792E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104280E+10</td>
    <td align="right"> 55912135.69</td>
    <td align="right">0.100383E+10</td>
    <td align="right">0.123723E+10</td>
    <td align="right">0.214132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336062E+09</td>
    <td align="right">  2372240.69</td>
    <td align="right">0.214146E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415382E+09</td>
    <td align="right"> 13350924.98</td>
    <td align="right">0.201147E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637748E+09</td>
    <td align="right">0.134594E+09</td>
    <td align="right">0.144755E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741279E+09</td>
    <td align="right">  2075555.53</td>
    <td align="right">0.739203E+09</td>
    <td align="right">0.357090E+09</td>
    <td align="right">0.952974E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101616E+10</td>
    <td align="right"> 33754170.13</td>
    <td align="right">0.982405E+09</td>
    <td align="right">0.758504E+09</td>
    <td align="right">0.558017E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104284E+10</td>
    <td align="right"> 55913638.63</td>
    <td align="right">0.986930E+09</td>
    <td align="right">0.103067E+10</td>
    <td align="right">0.300200E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104142E+10</td>
    <td align="right"> 37554418.64</td>
    <td align="right">0.100387E+10</td>
    <td align="right">0.123728E+10</td>
    <td align="right">0.172800E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.922669E+09</td>
    <td align="right"> 10902869.43</td>
    <td align="right">0.911766E+09</td>
    <td align="right">0.109163E+10</td>
    <td align="right">0.258442E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673154E+09</td>
    <td align="right">   121307.36</td>
    <td align="right">0.673033E+09</td>
    <td align="right">0.565321E+09</td>
    <td align="right">0.518942E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.601990E+09</td>
    <td align="right">0.300321E+09</td>
    <td align="right">0.996989E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408617E+09</td>
    <td align="right"> 51233328.05</td>
    <td align="right">0.152337E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293135E+09</td>
    <td align="right">  1857745.51</td>
    <td align="right">0.206172E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.813046E+10</td>
    <td align="right">0.140322E+09</td>
    <td align="right">0.799014E+10</td>
    <td align="right">0.554423E+10</td>
    <td align="right">0.129439E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293135E+09</td>
    <td align="right">  1857745.51</td>
