    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.17</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.83</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
    <td align="right">       27.46</td>
    <td align="right">        1.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
    <td align="right">       27.32</td>
    <td align="right">        0.83</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.55</td>
    <td align="right">        0.33</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.64</td>
    <td align="right">        0.17</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.62</td>
    <td align="right">        0.50</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.17</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.83</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.50</td>
    <td align="right">       27.57</td>
    <td align="right">        1.33</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.64</td>
    <td align="right">        0.50</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.17</td>
    <td align="right">       22.40</td>
    <td align="right">       32.33</td>
    <td align="right">       19.28</td>
    <td align="right">       32.33</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.83</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.83</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.50</td>
    <td align="right">       23.17</td>
    <td align="right">        6.67</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.00</td>
    <td align="right">       23.04</td>
    <td align="right">       43.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.33</td>
    <td align="right">       22.93</td>
    <td align="right">      174.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.17</td>
    <td align="right">       22.97</td>
    <td align="right">      232.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      132.17</td>
    <td align="right">       23.03</td>
    <td align="right">      261.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      159.83</td>
    <td align="right">       22.96</td>
    <td align="right">      159.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      275.67</td>
    <td align="right">       22.97</td>
    <td align="right">       10.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      381.00</td>
    <td align="right">       23.01</td>
    <td align="right">        1.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.00</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3672.50</td>
    <td align="right">       22.88</td>
    <td align="right">      922.33</td>
    <td align="right">       24.26</td>
    <td align="right">       32.33</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      132.17</td>
    <td align="right">       22.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.00</td>
    <td align="right">       23.17</td>
    <td align="right">      261.67</td>
    <td align="right">       24.92</td>
    <td align="right">       32.33</td>
    <td align="right">       19.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.57</td>
    <td align="right">       51.33</td>
    <td align="right">       19.82</td>
    <td align="right">       51.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.86</td>
    <td align="right">        2.17</td>
    <td align="right">       20.94</td>
    <td align="right">        2.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.11</td>
    <td align="right">        1.00</td>
    <td align="right">       20.66</td>
    <td align="right">        1.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.17</td>
    <td align="right">       22.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.67</td>
    <td align="right">       23.03</td>
    <td align="right">        9.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      233.83</td>
    <td align="right">       23.15</td>
    <td align="right">       75.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      200.83</td>
    <td align="right">       23.18</td>
    <td align="right">      134.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      194.50</td>
    <td align="right">       23.17</td>
    <td align="right">      126.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.83</td>
    <td align="right">       23.08</td>
    <td align="right">       53.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.50</td>
    <td align="right">       22.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.09</td>
    <td align="right">        4.00</td>
    <td align="right">       20.99</td>
    <td align="right">        4.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.53</td>
    <td align="right">       61.33</td>
    <td align="right">       20.76</td>
    <td align="right">       61.33</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4639.33</td>
    <td align="right">       22.37</td>
    <td align="right">      519.33</td>
    <td align="right">       23.33</td>
    <td align="right">      119.83</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.50</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.18</td>
    <td align="right">      134.67</td>
    <td align="right">       24.34</td>
    <td align="right">       61.33</td>
    <td align="right">       20.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.00</td>
    <td align="right">      181.33</td>
    <td align="right">       20.18</td>
    <td align="right">      181.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.20</td>
    <td align="right">      101.50</td>
    <td align="right">       20.14</td>
    <td align="right">      101.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.54</td>
    <td align="right">       51.83</td>
    <td align="right">       20.55</td>
    <td align="right">       51.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.50</td>
    <td align="right">       22.48</td>
    <td align="right">        9.17</td>
    <td align="right">       21.15</td>
    <td align="right">        7.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.00</td>
    <td align="right">       22.58</td>
    <td align="right">       27.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      259.17</td>
    <td align="right">       22.91</td>
    <td align="right">       98.17</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.50</td>
    <td align="right">       22.87</td>
    <td align="right">      143.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      233.50</td>
    <td align="right">       23.04</td>
    <td align="right">      118.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      332.50</td>
    <td align="right">       22.70</td>
    <td align="right">       42.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.33</td>
    <td align="right">       21.86</td>
    <td align="right">       22.83</td>
    <td align="right">       20.35</td>
    <td align="right">       22.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.33</td>
    <td align="right">       89.50</td>
    <td align="right">       20.33</td>
    <td align="right">       89.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.86</td>
    <td align="right">      195.50</td>
    <td align="right">       20.12</td>
    <td align="right">      195.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4818.50</td>
    <td align="right">       21.85</td>
    <td align="right">     1081.67</td>
    <td align="right">       21.76</td>
    <td align="right">      650.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.50</td>
    <td align="right">       20.86</td>
    <td align="right">        9.17</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.04</td>
    <td align="right">      195.50</td>
    <td align="right">       24.12</td>
    <td align="right">      195.50</td>
    <td align="right">       20.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.31</td>
    <td align="right">      347.00</td>
    <td align="right">       19.98</td>
    <td align="right">      347.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.39</td>
    <td align="right">      271.00</td>
    <td align="right">       19.94</td>
    <td align="right">      271.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.85</td>
    <td align="right">      222.50</td>
    <td align="right">       20.40</td>
    <td align="right">      222.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.50</td>
    <td align="right">       21.76</td>
    <td align="right">       68.50</td>
    <td align="right">       20.59</td>
    <td align="right">       67.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      450.33</td>
    <td align="right">       21.82</td>
    <td align="right">       53.67</td>
    <td align="right">       21.90</td>
    <td align="right">       30.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      329.00</td>
    <td align="right">       22.37</td>
    <td align="right">       88.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      277.00</td>
    <td align="right">       22.45</td>
    <td align="right">      138.50</td>
    <td align="right">       24.03</td>
    <td align="right">        1.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      312.67</td>
    <td align="right">       22.50</td>
    <td align="right">      108.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      395.67</td>
    <td align="right">       22.02</td>
    <td align="right">       37.00</td>
    <td align="right">       22.95</td>
    <td align="right">        9.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.06</td>
    <td align="right">      112.50</td>
    <td align="right">       20.04</td>
    <td align="right">      112.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.50</td>
    <td align="right">      248.67</td>
    <td align="right">       19.94</td>
    <td align="right">      248.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.11</td>
    <td align="right">      392.17</td>
    <td align="right">       19.87</td>
    <td align="right">      392.17</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5180.17</td>
    <td align="right">       21.21</td>
    <td align="right">     2088.50</td>
    <td align="right">       20.77</td>
    <td align="right">     1702.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.00</td>
    <td align="right">       20.11</td>
    <td align="right">       37.00</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.50</td>
    <td align="right">      392.17</td>
    <td align="right">       24.09</td>
    <td align="right">      392.17</td>
    <td align="right">       20.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.35</td>
    <td align="right">      337.83</td>
    <td align="right">       20.04</td>
    <td align="right">      337.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.46</td>
    <td align="right">      252.67</td>
    <td align="right">       20.03</td>
    <td align="right">      252.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.75</td>
    <td align="right">      218.83</td>
    <td align="right">       20.42</td>
    <td align="right">      218.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      419.67</td>
    <td align="right">       21.69</td>
    <td align="right">       65.83</td>
    <td align="right">       22.08</td>
    <td align="right">       39.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">       21.61</td>
    <td align="right">       76.17</td>
    <td align="right">       23.50</td>
    <td align="right">       14.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      327.83</td>
    <td align="right">       21.89</td>
    <td align="right">      121.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      258.17</td>
    <td align="right">       22.05</td>
    <td align="right">      176.83</td>
    <td align="right">       24.31</td>
    <td align="right">        5.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      288.33</td>
    <td align="right">       22.02</td>
    <td align="right">      171.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      336.17</td>
    <td align="right">       21.74</td>
    <td align="right">       87.17</td>
    <td align="right">       24.13</td>
    <td align="right">        4.17</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.17</td>
    <td align="right">       20.99</td>
    <td align="right">      104.00</td>
    <td align="right">       20.06</td>
    <td align="right">      104.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.51</td>
    <td align="right">      236.50</td>
    <td align="right">       19.99</td>
    <td align="right">      236.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.15</td>
    <td align="right">      387.67</td>
    <td align="right">       19.91</td>
    <td align="right">      387.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4992.33</td>
    <td align="right">       21.06</td>
    <td align="right">     2236.17</td>
    <td align="right">       21.27</td>
    <td align="right">     1600.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      258.17</td>
    <td align="right">       20.15</td>
    <td align="right">       65.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.05</td>
    <td align="right">      387.67</td>
    <td align="right">       24.31</td>
    <td align="right">      387.67</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.67</td>
    <td align="right">       20.65</td>
    <td align="right">      281.33</td>
    <td align="right">       20.20</td>
    <td align="right">      276.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.33</td>
    <td align="right">       20.80</td>
    <td align="right">      211.33</td>
    <td align="right">       20.29</td>
    <td align="right">      204.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.91</td>
    <td align="right">      207.50</td>
    <td align="right">       20.46</td>
    <td align="right">      207.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.83</td>
    <td align="right">       21.58</td>
    <td align="right">      103.83</td>
    <td align="right">       22.29</td>
    <td align="right">       56.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      424.83</td>
    <td align="right">       21.48</td>
    <td align="right">       76.50</td>
    <td align="right">       22.37</td>
    <td align="right">       36.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      363.33</td>
    <td align="right">       21.85</td>
    <td align="right">       73.17</td>
    <td align="right">       24.13</td>
    <td align="right">        1.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      318.67</td>
    <td align="right">       21.99</td>
    <td align="right">      133.00</td>
    <td align="right">       24.19</td>
    <td align="right">        3.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.83</td>
    <td align="right">       22.04</td>
    <td align="right">      158.83</td>
    <td align="right">       24.23</td>
    <td align="right">        2.17</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.17</td>
    <td align="right">       21.66</td>
    <td align="right">      155.50</td>
    <td align="right">       24.10</td>
    <td align="right">        9.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.33</td>
    <td align="right">       21.11</td>
    <td align="right">      131.33</td>
    <td align="right">       21.64</td>
    <td align="right">       84.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.83</td>
    <td align="right">       20.78</td>
    <td align="right">      193.83</td>
    <td align="right">       20.22</td>
    <td align="right">      186.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       20.41</td>
    <td align="right">      338.33</td>
    <td align="right">       20.03</td>
    <td align="right">      338.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4920.50</td>
    <td align="right">       21.19</td>
    <td align="right">     2064.50</td>
    <td align="right">       21.49</td>
    <td align="right">     1406.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.17</td>
    <td align="right">       20.41</td>
    <td align="right">       73.17</td>
    <td align="right">       20.03</td>
    <td align="right">        1.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.04</td>
    <td align="right">      338.33</td>
    <td align="right">       24.23</td>
    <td align="right">      338.33</td>
    <td align="right">       26.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.36</td>
    <td align="right">      342.67</td>
    <td align="right">       20.05</td>
    <td align="right">      342.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.50</td>
    <td align="right">      260.00</td>
    <td align="right">       20.02</td>
    <td align="right">      260.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       20.75</td>
    <td align="right">      228.50</td>
    <td align="right">       20.39</td>
    <td align="right">      228.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      431.33</td>
    <td align="right">       21.30</td>
    <td align="right">      105.17</td>
    <td align="right">       21.84</td>
    <td align="right">       68.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">       21.35</td>
    <td align="right">       93.00</td>
    <td align="right">       22.80</td>
    <td align="right">       36.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      372.83</td>
    <td align="right">       21.78</td>
    <td align="right">       89.00</td>
    <td align="right">       24.22</td>
    <td align="right">        3.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      341.00</td>
    <td align="right">       21.96</td>
    <td align="right">      119.67</td>
    <td align="right">       24.20</td>
    <td align="right">        7.17</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      381.50</td>
    <td align="right">       21.89</td>
    <td align="right">       92.33</td>
    <td align="right">       24.23</td>
    <td align="right">        2.17</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      408.17</td>
    <td align="right">       21.49</td>
    <td align="right">       69.00</td>
    <td align="right">       23.68</td>
    <td align="right">       10.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.50</td>
    <td align="right">       20.87</td>
    <td align="right">      116.17</td>
    <td align="right">       20.32</td>
    <td align="right">      109.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.51</td>
    <td align="right">      245.17</td>
    <td align="right">       19.98</td>
    <td align="right">      245.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.13</td>
    <td align="right">      403.00</td>
    <td align="right">       19.93</td>
    <td align="right">      403.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5310.00</td>
    <td align="right">       21.01</td>
    <td align="right">     2163.67</td>
    <td align="right">       20.97</td>
    <td align="right">     1717.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.00</td>
    <td align="right">       20.13</td>
    <td align="right">       69.00</td>
    <td align="right">       19.93</td>
    <td align="right">        2.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       21.96</td>
    <td align="right">      403.00</td>
    <td align="right">       24.23</td>
    <td align="right">      403.00</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      328.50</td>
    <td align="right">       20.21</td>
    <td align="right">      328.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.62</td>
    <td align="right">      268.67</td>
    <td align="right">       20.32</td>
    <td align="right">      268.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.91</td>
    <td align="right">      220.33</td>
    <td align="right">       20.59</td>
    <td align="right">      220.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.83</td>
    <td align="right">       21.65</td>
    <td align="right">       46.17</td>
    <td align="right">       20.67</td>
    <td align="right">       46.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      498.17</td>
    <td align="right">       21.86</td>
    <td align="right">        8.00</td>
    <td align="right">       20.40</td>
    <td align="right">        8.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.17</td>
    <td align="right">       22.54</td>
    <td align="right">       13.83</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      331.00</td>
    <td align="right">       22.76</td>
    <td align="right">       34.33</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      359.33</td>
    <td align="right">       22.82</td>
    <td align="right">       17.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      435.00</td>
    <td align="right">       22.48</td>
    <td align="right">        2.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.50</td>
    <td align="right">       27.17</td>
    <td align="right">       20.36</td>
    <td align="right">       27.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.96</td>
    <td align="right">      140.50</td>
    <td align="right">       20.41</td>
    <td align="right">      140.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.51</td>
    <td align="right">      337.33</td>
    <td align="right">       20.28</td>
    <td align="right">      337.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5473.50</td>
    <td align="right">       21.51</td>
    <td align="right">     1444.33</td>
    <td align="right">       20.52</td>
    <td align="right">     1376.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      331.00</td>
    <td align="right">       20.51</td>
    <td align="right">        2.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.82</td>
    <td align="right">      337.33</td>
    <td align="right">       24.10</td>
    <td align="right">      337.33</td>
    <td align="right">       20.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      327.00</td>
    <td align="right">       20.31</td>
    <td align="right">      327.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.68</td>
    <td align="right">      249.00</td>
    <td align="right">       20.42</td>
    <td align="right">      249.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.83</td>
    <td align="right">      213.67</td>
    <td align="right">       20.62</td>
    <td align="right">      213.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.50</td>
    <td align="right">       21.72</td>
    <td align="right">       26.67</td>
    <td align="right">       22.79</td>
    <td align="right">       13.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.17</td>
    <td align="right">       21.77</td>
    <td align="right">       27.17</td>
    <td align="right">       23.84</td>
    <td align="right">        2.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.33</td>
    <td align="right">       22.02</td>
    <td align="right">       84.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      289.00</td>
    <td align="right">       22.28</td>
    <td align="right">      103.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      311.67</td>
    <td align="right">       22.33</td>
    <td align="right">      138.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      336.83</td>
    <td align="right">       22.08</td>
    <td align="right">       79.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.67</td>
    <td align="right">       21.32</td>
    <td align="right">       23.67</td>
    <td align="right">       20.37</td>
    <td align="right">       23.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.86</td>
    <td align="right">      130.67</td>
    <td align="right">       20.45</td>
    <td align="right">      130.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.51</td>
    <td align="right">      340.17</td>
    <td align="right">       20.29</td>
    <td align="right">      340.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5158.17</td>
    <td align="right">       21.31</td>
    <td align="right">     1743.17</td>
    <td align="right">       21.43</td>
    <td align="right">     1300.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      289.00</td>
    <td align="right">       20.51</td>
    <td align="right">       23.67</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.33</td>
    <td align="right">      340.17</td>
    <td align="right">       24.53</td>
    <td align="right">      340.17</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.67</td>
    <td align="right">       20.21</td>
    <td align="right">      292.83</td>
    <td align="right">       19.53</td>
    <td align="right">      292.17</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.00</td>
    <td align="right">       20.50</td>
    <td align="right">      212.33</td>
    <td align="right">       19.73</td>
    <td align="right">      212.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.38</td>
    <td align="right">      268.33</td>
    <td align="right">       19.89</td>
    <td align="right">      268.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.33</td>
    <td align="right">       21.27</td>
    <td align="right">       58.50</td>
    <td align="right">       20.47</td>
    <td align="right">       47.83</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      499.83</td>
    <td align="right">       21.21</td>
    <td align="right">       31.67</td>
    <td align="right">       19.28</td>
    <td align="right">       31.67</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      465.00</td>
    <td align="right">       21.56</td>
    <td align="right">       18.17</td>
    <td align="right">       23.07</td>
    <td align="right">        4.67</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.00</td>
    <td align="right">       21.93</td>
    <td align="right">       28.50</td>
    <td align="right">       24.33</td>
    <td align="right">        1.33</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.00</td>
    <td align="right">       22.13</td>
    <td align="right">       84.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.33</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      323.67</td>
    <td align="right">       21.89</td>
    <td align="right">      116.17</td>
    <td align="right">       24.18</td>
    <td align="right">        6.50</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      456.67</td>
    <td align="right">       21.25</td>
    <td align="right">       57.17</td>
    <td align="right">       21.36</td>
    <td align="right">       33.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.83</td>
    <td align="right">       20.68</td>
    <td align="right">      138.50</td>
    <td align="right">       19.79</td>
    <td align="right">      134.33</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      340.67</td>
    <td align="right">       19.75</td>
    <td align="right">      340.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5444.00</td>
    <td align="right">       21.04</td>
    <td align="right">     1647.00</td>
    <td align="right">       20.48</td>
    <td align="right">     1373.17</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      323.67</td>
    <td align="right">       20.16</td>
    <td align="right">       18.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.33</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.13</td>
    <td align="right">      340.67</td>
    <td align="right">       24.46</td>
    <td align="right">      340.67</td>
    <td align="right">       19.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      331.17</td>
    <td align="right">       20.31</td>
    <td align="right">      331.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.71</td>
    <td align="right">      247.83</td>
    <td align="right">       20.39</td>
    <td align="right">      247.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.82</td>
    <td align="right">      231.83</td>
    <td align="right">       20.59</td>
    <td align="right">      231.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.83</td>
    <td align="right">       21.36</td>
    <td align="right">       48.67</td>
    <td align="right">       21.60</td>
    <td align="right">       37.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.67</td>
    <td align="right">       21.50</td>
    <td align="right">       30.83</td>
    <td align="right">       23.77</td>
    <td align="right">        4.50</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.00</td>
    <td align="right">       21.92</td>
    <td align="right">       57.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      358.33</td>
    <td align="right">       22.16</td>
    <td align="right">       88.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      413.33</td>
    <td align="right">       22.13</td>
    <td align="right">       66.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      425.33</td>
    <td align="right">       21.80</td>
    <td align="right">       40.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.17</td>
    <td align="right">       21.18</td>
    <td align="right">       30.17</td>
    <td align="right">       20.55</td>
    <td align="right">       29.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.85</td>
    <td align="right">      143.33</td>
    <td align="right">       20.44</td>
    <td align="right">      143.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.49</td>
    <td align="right">      363.00</td>
    <td align="right">       20.30</td>
    <td align="right">      363.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5480.67</td>
    <td align="right">       21.24</td>
    <td align="right">     1679.83</td>
    <td align="right">       21.08</td>
    <td align="right">     1388.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.33</td>
    <td align="right">       20.49</td>
    <td align="right">       30.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.16</td>
    <td align="right">      363.00</td>
    <td align="right">       24.44</td>
    <td align="right">      363.00</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.64</td>
    <td align="right">      268.00</td>
    <td align="right">       20.19</td>
    <td align="right">      268.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.77</td>
    <td align="right">      177.17</td>
    <td align="right">       20.15</td>
    <td align="right">      177.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.19</td>
    <td align="right">      105.00</td>
    <td align="right">       20.57</td>
    <td align="right">      105.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.33</td>
    <td align="right">       22.13</td>
    <td align="right">       12.33</td>
    <td align="right">       20.41</td>
    <td align="right">       12.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.33</td>
    <td align="right">       22.20</td>
    <td align="right">       15.50</td>
    <td align="right">       23.30</td>
    <td align="right">        3.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      303.67</td>
    <td align="right">       22.68</td>
    <td align="right">       81.17</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      259.17</td>
    <td align="right">       22.81</td>
    <td align="right">      127.00</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      289.83</td>
    <td align="right">       22.86</td>
    <td align="right">      110.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      367.50</td>
    <td align="right">       22.42</td>
    <td align="right">       33.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.57</td>
    <td align="right">       32.00</td>
    <td align="right">       20.22</td>
    <td align="right">       32.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.93</td>
    <td align="right">      137.50</td>
    <td align="right">       20.24</td>
    <td align="right">      137.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.47</td>
    <td align="right">      288.17</td>
    <td align="right">       20.06</td>
    <td align="right">      288.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5083.83</td>
    <td align="right">       21.57</td>
    <td align="right">     1387.83</td>
    <td align="right">       21.21</td>
    <td align="right">     1023.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      259.17</td>
    <td align="right">       20.47</td>
    <td align="right">       12.33</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.86</td>
    <td align="right">      288.17</td>
    <td align="right">       24.08</td>
    <td align="right">      288.17</td>
    <td align="right">       20.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.53</td>
    <td align="right">      250.50</td>
    <td align="right">       20.20</td>
    <td align="right">      250.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.70</td>
    <td align="right">      170.67</td>
    <td align="right">       20.31</td>
    <td align="right">      170.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       20.91</td>
    <td align="right">      108.17</td>
    <td align="right">       20.60</td>
    <td align="right">      108.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.33</td>
    <td align="right">       21.74</td>
    <td align="right">       26.50</td>
    <td align="right">       23.21</td>
    <td align="right">        9.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.00</td>
    <td align="right">       21.69</td>
    <td align="right">       40.00</td>
    <td align="right">       24.25</td>
    <td align="right">        2.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      303.50</td>
    <td align="right">       21.88</td>
    <td align="right">       74.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.50</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      261.17</td>
    <td align="right">       22.06</td>
    <td align="right">      108.33</td>
    <td align="right">       24.71</td>
    <td align="right">        3.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      285.33</td>
    <td align="right">       22.02</td>
    <td align="right">       93.17</td>
    <td align="right">       24.39</td>
    <td align="right">        1.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      313.67</td>
    <td align="right">       21.81</td>
    <td align="right">       61.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.33</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      420.17</td>
    <td align="right">       21.18</td>
    <td align="right">       30.67</td>
    <td align="right">       20.60</td>
    <td align="right">       28.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.77</td>
    <td align="right">      128.50</td>
    <td align="right">       20.25</td>
    <td align="right">      128.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.37</td>
    <td align="right">      279.50</td>
    <td align="right">       20.05</td>
    <td align="right">      279.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4397.17</td>
    <td align="right">       21.22</td>
    <td align="right">     1372.17</td>
    <td align="right">       21.48</td>
    <td align="right">      982.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      261.17</td>
    <td align="right">       20.37</td>
    <td align="right">       26.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       22.06</td>
    <td align="right">      279.50</td>
    <td align="right">       24.71</td>
    <td align="right">      279.50</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      473.83</td>
    <td align="right">       20.91</td>
    <td align="right">      193.67</td>
    <td align="right">       20.46</td>
    <td align="right">      186.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.50</td>
    <td align="right">       21.10</td>
    <td align="right">      128.67</td>
    <td align="right">       20.82</td>
    <td align="right">      114.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       21.14</td>
    <td align="right">       94.33</td>
    <td align="right">       20.61</td>
    <td align="right">       94.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.00</td>
    <td align="right">       21.83</td>
    <td align="right">       58.17</td>
    <td align="right">       23.64</td>
    <td align="right">       11.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.17</td>
    <td align="right">       21.71</td>
    <td align="right">       39.83</td>
    <td align="right">       23.86</td>
    <td align="right">        3.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      372.50</td>
    <td align="right">       22.03</td>
    <td align="right">       54.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      321.33</td>
    <td align="right">       22.15</td>
    <td align="right">      120.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.17</td>
    <td align="right">       22.22</td>
    <td align="right">      153.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      288.33</td>
    <td align="right">       21.92</td>
    <td align="right">      157.33</td>
    <td align="right">       24.34</td>
    <td align="right">        1.50</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      421.00</td>
    <td align="right">       21.42</td>
    <td align="right">       72.67</td>
    <td align="right">       23.26</td>
    <td align="right">       18.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.17</td>
    <td align="right">       21.08</td>
    <td align="right">      105.33</td>
    <td align="right">       20.95</td>
    <td align="right">       92.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.50</td>
    <td align="right">       20.76</td>
    <td align="right">      248.17</td>
    <td align="right">       20.25</td>
    <td align="right">      248.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4874.50</td>
    <td align="right">       21.45</td>
    <td align="right">     1425.83</td>
    <td align="right">       22.17</td>
    <td align="right">      771.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      288.33</td>
    <td align="right">       20.76</td>
    <td align="right">       39.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       22.22</td>
    <td align="right">      248.17</td>
    <td align="right">       24.34</td>
    <td align="right">      248.17</td>
    <td align="right">       25.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.60</td>
    <td align="right">      261.33</td>
    <td align="right">       20.21</td>
    <td align="right">      261.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.80</td>
    <td align="right">      168.83</td>
    <td align="right">       20.21</td>
    <td align="right">      168.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       20.94</td>
    <td align="right">      119.67</td>
    <td align="right">       20.55</td>
    <td align="right">      119.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.00</td>
    <td align="right">       21.49</td>
    <td align="right">       51.17</td>
    <td align="right">       23.09</td>
    <td align="right">       16.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.17</td>
    <td align="right">       21.53</td>
    <td align="right">       54.83</td>
    <td align="right">       24.19</td>
    <td align="right">        3.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      378.50</td>
    <td align="right">       21.88</td>
    <td align="right">       82.33</td>
    <td align="right">       24.26</td>
    <td align="right">        1.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      343.33</td>
    <td align="right">       22.05</td>
    <td align="right">      107.00</td>
    <td align="right">       24.28</td>
    <td align="right">        3.67</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      392.33</td>
    <td align="right">       22.03</td>
    <td align="right">       86.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.33</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      410.00</td>
    <td align="right">       21.68</td>
    <td align="right">       57.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.33</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.50</td>
    <td align="right">       21.14</td>
    <td align="right">       40.50</td>
    <td align="right">       20.91</td>
    <td align="right">       33.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.81</td>
    <td align="right">      139.50</td>
    <td align="right">       20.24</td>
    <td align="right">      139.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      314.17</td>
    <td align="right">       20.11</td>
    <td align="right">      314.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5336.83</td>
    <td align="right">       21.22</td>
    <td align="right">     1483.17</td>
    <td align="right">       21.40</td>
    <td align="right">     1062.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      343.33</td>
    <td align="right">       20.44</td>
    <td align="right">       40.50</td>
    <td align="right">       20.11</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       22.05</td>
    <td align="right">      314.17</td>
    <td align="right">       24.31</td>
    <td align="right">      314.17</td>
    <td align="right">       26.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.46124</td>
    <td align="right">    29.55244</td>
    <td align="right">     -0.1191</td>
    <td align="right">     7.51505</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90650</td>
    <td align="right">    29.92373</td>
    <td align="right">     0.00465</td>
    <td align="right">     5.72299</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04772</td>
    <td align="right">    29.32642</td>
    <td align="right">     0.04241</td>
    <td align="right">     5.73142</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.54620</td>
    <td align="right">    29.27666</td>
    <td align="right">     0.18691</td>
    <td align="right">     6.27238</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65303</td>
    <td align="right">    34.96614</td>
    <td align="right">     -0.6760</td>
    <td align="right">    15.59718</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.80363</td>
    <td align="right">    41.11192</td>
    <td align="right">     -0.5552</td>
    <td align="right">    12.25896</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89293</td>
    <td align="right">    41.89136</td>
    <td align="right">     -0.5194</td>
    <td align="right">    11.46208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90596</td>
    <td align="right">    41.62571</td>
    <td align="right">     -0.5010</td>
    <td align="right">    10.98409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81368</td>
    <td align="right">    40.56327</td>
    <td align="right">     -0.5554</td>
    <td align="right">    12.32422</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.51184</td>
    <td align="right">    36.31237</td>
    <td align="right">     0.21380</td>
    <td align="right">     6.55501</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.23135</td>
    <td align="right">    33.20880</td>
    <td align="right">     0.10791</td>
    <td align="right">     6.07017</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.64681</td>
    <td align="right">    28.63311</td>
    <td align="right">     -0.0734</td>
    <td align="right">     5.90256</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.37111</td>
    <td align="right">    34.73588</td>
    <td align="right">     -0.2062</td>
    <td align="right">     8.89700</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.46124</td>
    <td align="right">    28.63311</td>
    <td align="right">     -0.6760</td>
    <td align="right">     5.72299</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90596</td>
    <td align="right">    41.89136</td>
    <td align="right">     0.21380</td>
    <td align="right">    15.59718</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56523</td>
    <td align="right">    32.17181</td>
    <td align="right">     -0.3333</td>
    <td align="right">     8.83022</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84305</td>
    <td align="right">    32.87089</td>
    <td align="right">     -0.2513</td>
    <td align="right">     6.91293</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.09798</td>
    <td align="right">    32.07251</td>
    <td align="right">     -0.1880</td>
    <td align="right">     6.28695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11436</td>
    <td align="right">    31.30010</td>
    <td align="right">     0.06783</td>
    <td align="right">     5.76993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.25264</td>
    <td align="right">    36.97107</td>
    <td align="right">     -0.8412</td>
    <td align="right">    21.10752</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.62901</td>
    <td align="right">    42.75833</td>
    <td align="right">     -0.6523</td>
    <td align="right">    14.75779</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72295</td>
    <td align="right">    43.40661</td>
    <td align="right">     -0.6117</td>
    <td align="right">    13.68292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73784</td>
    <td align="right">    43.17046</td>
    <td align="right">     -0.5975</td>
    <td align="right">    13.11767</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51970</td>
    <td align="right">    42.24338</td>
    <td align="right">     -0.6960</td>
    <td align="right">    16.08031</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68081</td>
    <td align="right">    39.38101</td>
    <td align="right">     0.00272</td>
    <td align="right">     5.74666</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08112</td>
    <td align="right">    36.58394</td>
    <td align="right">     -0.1714</td>
    <td align="right">     6.36051</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.51732</td>
    <td align="right">    31.62086</td>
    <td align="right">     -0.3497</td>
    <td align="right">     8.18290</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.73596</td>
    <td align="right">    37.07791</td>
    <td align="right">     -0.3872</td>
    <td align="right">    10.60870</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.51732</td>
    <td align="right">    31.30010</td>
    <td align="right">     -0.8412</td>
    <td align="right">     5.74666</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73784</td>
    <td align="right">    43.40661</td>
    <td align="right">     0.06783</td>
    <td align="right">    21.10752</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.99235</td>
    <td align="right">    33.26619</td>
    <td align="right">     -0.4967</td>
    <td align="right">    11.77506</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19713</td>
    <td align="right">    33.92440</td>
    <td align="right">     -0.4301</td>
    <td align="right">     9.99401</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53111</td>
    <td align="right">    33.11614</td>
    <td align="right">     -0.3413</td>
    <td align="right">     8.15990</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62912</td>
    <td align="right">    31.99461</td>
    <td align="right">     -0.0482</td>
    <td align="right">     6.35978</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.83932</td>
    <td align="right">    37.69212</td>
    <td align="right">     -0.9780</td>
    <td align="right">    27.26734</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.44355</td>
    <td align="right">    43.08771</td>
    <td align="right">     -0.7102</td>
    <td align="right">    17.11875</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57426</td>
    <td align="right">    43.55012</td>
    <td align="right">     -0.6564</td>
    <td align="right">    15.59615</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57088</td>
    <td align="right">    43.30829</td>
    <td align="right">     -0.6561</td>
    <td align="right">    15.12791</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09150</td>
    <td align="right">    43.37491</td>
    <td align="right">     -0.8436</td>
    <td align="right">    21.75809</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89645</td>
    <td align="right">    41.07913</td>
    <td align="right">     -0.1942</td>
    <td align="right">     6.86108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.32335</td>
    <td align="right">    38.11605</td>
    <td align="right">     -0.3741</td>
    <td align="right">     8.92737</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.85832</td>
    <td align="right">    32.60271</td>
    <td align="right">     -0.5412</td>
    <td align="right">    12.39605</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25325</td>
    <td align="right">    37.95477</td>
    <td align="right">     -0.5241</td>
    <td align="right">    13.48141</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85832</td>
    <td align="right">    31.99461</td>
    <td align="right">     -0.9780</td>
    <td align="right">     6.35978</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57426</td>
    <td align="right">    43.55012</td>
    <td align="right">     -0.0482</td>
    <td align="right">    27.26734</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.31924</td>
    <td align="right">    34.64429</td>
    <td align="right">     -0.7037</td>
    <td align="right">    17.43675</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40033</td>
    <td align="right">    35.31376</td>
    <td align="right">     -0.6568</td>
    <td align="right">    15.82835</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85398</td>
    <td align="right">    34.50938</td>
    <td align="right">     -0.5280</td>
    <td align="right">    11.70438</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.87418</td>
    <td align="right">    33.45169</td>
    <td align="right">     -0.2270</td>
    <td align="right">     7.99414</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.05461</td>
    <td align="right">    39.30522</td>
    <td align="right">     -1.2254</td>
    <td align="right">    38.67678</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.90166</td>
    <td align="right">    44.84298</td>
    <td align="right">     -0.8667</td>
    <td align="right">    23.56370</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.12353</td>
    <td align="right">    45.18593</td>
    <td align="right">     -0.7815</td>
    <td align="right">    20.60595</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05051</td>
    <td align="right">    45.35703</td>
    <td align="right">     -0.8115</td>
    <td align="right">    21.22543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.35105</td>
    <td align="right">    44.85299</td>
    <td align="right">     -1.0875</td>
    <td align="right">    32.46300</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.06490</td>
    <td align="right">    43.56269</td>
    <td align="right">     -0.4018</td>
    <td align="right">     9.66320</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50487</td>
    <td align="right">    39.59469</td>
    <td align="right">     -0.6020</td>
    <td align="right">    14.22414</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.11872</td>
    <td align="right">    33.93006</td>
    <td align="right">     -0.7665</td>
    <td align="right">    19.61600</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.56049</td>
    <td align="right">    39.57817</td>
    <td align="right">     -0.7228</td>
    <td align="right">    19.45468</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11872</td>
    <td align="right">    33.45169</td>
    <td align="right">     -1.2254</td>
    <td align="right">     7.99414</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.12353</td>
    <td align="right">    45.35703</td>
    <td align="right">     -0.2270</td>
    <td align="right">    38.67678</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.36816</td>
    <td align="right">    33.45342</td>
    <td align="right">     -0.6876</td>
    <td align="right">    16.69549</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.47722</td>
    <td align="right">    34.10811</td>
    <td align="right">     -0.6286</td>
    <td align="right">    14.65495</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76166</td>
    <td align="right">    33.52698</td>
    <td align="right">     -0.5386</td>
    <td align="right">    11.68028</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.99044</td>
    <td align="right">    32.14450</td>
    <td align="right">     -0.1397</td>
    <td align="right">     7.71371</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.08668</td>
    <td align="right">    38.31770</td>
    <td align="right">     -1.1299</td>
    <td align="right">    35.39312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.61797</td>
    <td align="right">    44.70401</td>
    <td align="right">     -0.8631</td>
    <td align="right">    24.91685</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03081</td>
    <td align="right">    44.75381</td>
    <td align="right">     -0.7178</td>
    <td align="right">    20.12320</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88872</td>
    <td align="right">    44.75604</td>
    <td align="right">     -0.7611</td>
    <td align="right">    21.10983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42813</td>
    <td align="right">    43.68841</td>
    <td align="right">     -0.9730</td>
    <td align="right">    28.99178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.01251</td>
    <td align="right">    42.67902</td>
    <td align="right">     -0.3899</td>
    <td align="right">     9.42615</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.52049</td>
    <td align="right">    38.55668</td>
    <td align="right">     -0.5944</td>
    <td align="right">    13.72045</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17311</td>
    <td align="right">    32.85714</td>
    <td align="right">     -0.7541</td>
    <td align="right">    19.07245</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53701</td>
    <td align="right">    38.66489</td>
    <td align="right">     -0.6829</td>
    <td align="right">    18.66914</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17311</td>
    <td align="right">    32.14450</td>
    <td align="right">     -1.1299</td>
    <td align="right">     7.71371</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.03081</td>
    <td align="right">    44.75604</td>
    <td align="right">     -0.1397</td>
    <td align="right">    35.39312</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.79615</td>
    <td align="right">    32.41428</td>
    <td align="right">     -0.5540</td>
    <td align="right">    14.32722</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.01090</td>
    <td align="right">    32.90746</td>
    <td align="right">     -0.4757</td>
    <td align="right">    12.69779</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91220</td>
    <td align="right">    33.03232</td>
    <td align="right">     -0.4951</td>
    <td align="right">    11.14050</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.08540</td>
    <td align="right">    31.75902</td>
    <td align="right">     -0.1287</td>
    <td align="right">     8.43279</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.88048</td>
    <td align="right">    38.58937</td>
    <td align="right">     -1.2313</td>
    <td align="right">    39.76493</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.38212</td>
    <td align="right">    45.19022</td>
    <td align="right">     -0.9805</td>
    <td align="right">    28.56718</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.71742</td>
    <td align="right">    45.38662</td>
    <td align="right">     -0.8524</td>
    <td align="right">    24.41374</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.81468</td>
    <td align="right">    44.75417</td>
    <td align="right">     -0.7991</td>
    <td align="right">    22.98118</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61804</td>
    <td align="right">    42.88533</td>
    <td align="right">     -0.8932</td>
    <td align="right">    28.05776</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51392</td>
    <td align="right">    41.27903</td>
    <td align="right">     -0.2556</td>
    <td align="right">     9.29728</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.91984</td>
    <td align="right">    37.53236</td>
    <td align="right">     -0.4765</td>
    <td align="right">    12.14445</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.47541</td>
    <td align="right">    32.04156</td>
    <td align="right">     -0.6603</td>
    <td align="right">    16.55963</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68077</td>
    <td align="right">    38.19143</td>
    <td align="right">     -0.6528</td>
    <td align="right">    19.10366</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.47541</td>
    <td align="right">    31.75902</td>
    <td align="right">     -1.2313</td>
    <td align="right">     8.43279</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.81468</td>
    <td align="right">    45.38662</td>
    <td align="right">     -0.1287</td>
    <td align="right">    39.76493</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.37006</td>
    <td align="right">    33.26502</td>
    <td align="right">     -0.6898</td>
    <td align="right">    16.90185</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51393</td>
    <td align="right">    33.86258</td>
    <td align="right">     -0.6189</td>
    <td align="right">    15.00137</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76360</td>
    <td align="right">    33.34038</td>
    <td align="right">     -0.5412</td>
    <td align="right">    11.97238</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59179</td>
    <td align="right">    32.68271</td>
    <td align="right">     -0.2401</td>
    <td align="right">     8.71786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.74866</td>
    <td align="right">    38.90075</td>
    <td align="right">     -1.2434</td>
    <td align="right">    41.15397</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.30193</td>
    <td align="right">    45.35014</td>
    <td align="right">     -0.9539</td>
    <td align="right">    28.69933</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.57525</td>
    <td align="right">    45.71801</td>
    <td align="right">     -0.8499</td>
    <td align="right">    25.22109</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.39332</td>
    <td align="right">    45.91289</td>
    <td align="right">     -0.9168</td>
    <td align="right">    26.83752</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.88614</td>
    <td align="right">    44.84081</td>
    <td align="right">     -1.1525</td>
    <td align="right">    36.59082</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.96781</td>
    <td align="right">    42.60609</td>
    <td align="right">     -0.4066</td>
    <td align="right">     9.84298</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.51787</td>
    <td align="right">    38.36985</td>
    <td align="right">     -0.5984</td>
    <td align="right">    14.04217</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.15153</td>
    <td align="right">    32.72619</td>
    <td align="right">     -0.7656</td>
    <td align="right">    19.49866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.32137</td>
    <td align="right">    39.00402</td>
    <td align="right">     -0.7499</td>
    <td align="right">    21.26753</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15153</td>
    <td align="right">    32.68271</td>
    <td align="right">     -1.2434</td>
    <td align="right">     8.71786</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57525</td>
    <td align="right">    45.91289</td>
    <td align="right">     -0.2401</td>
    <td align="right">    41.15397</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.51951</td>
    <td align="right">    35.13426</td>
    <td align="right">     -0.6523</td>
    <td align="right">    15.31908</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62644</td>
    <td align="right">    35.73993</td>
    <td align="right">     -0.6028</td>
    <td align="right">    13.37634</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91444</td>
    <td align="right">    35.28784</td>
    <td align="right">     -0.5206</td>
    <td align="right">    11.09386</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.64581</td>
    <td align="right">    34.82196</td>
    <td align="right">     -0.3001</td>
    <td align="right">     7.79084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.89412</td>
    <td align="right">    40.65192</td>
    <td align="right">     -1.3122</td>
    <td align="right">    41.87345</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.78226</td>
    <td align="right">    46.19420</td>
    <td align="right">     -0.9523</td>
    <td align="right">    25.73472</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.14634</td>
    <td align="right">    46.09212</td>
    <td align="right">     -0.8208</td>
    <td align="right">    20.76146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.14016</td>
    <td align="right">    46.27523</td>
    <td align="right">     -0.8241</td>
    <td align="right">    20.62830</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61452</td>
    <td align="right">    45.16852</td>
    <td align="right">     -1.0219</td>
    <td align="right">    28.52799</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.49668</td>
    <td align="right">    43.27087</td>
    <td align="right">     -0.2867</td>
    <td align="right">     7.41871</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.96800</td>
    <td align="right">    39.49405</td>
    <td align="right">     -0.4654</td>
    <td align="right">    10.21402</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52590</td>
    <td align="right">    33.88341</td>
    <td align="right">     -0.6458</td>
    <td align="right">    14.59419</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.69738</td>
    <td align="right">    40.20327</td>
    <td align="right">     -0.7021</td>
    <td align="right">    18.17425</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51951</td>
    <td align="right">    33.88341</td>
    <td align="right">     -1.3122</td>
    <td align="right">     7.41871</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.14634</td>
    <td align="right">    46.27523</td>
    <td align="right">     -0.2867</td>
    <td align="right">    41.87345</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55965</td>
    <td align="right">    33.47054</td>
    <td align="right">     -0.6412</td>
    <td align="right">    14.75777</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69382</td>
    <td align="right">    34.07166</td>
    <td align="right">     -0.5793</td>
    <td align="right">    12.55480</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83416</td>
    <td align="right">    33.75837</td>
    <td align="right">     -0.5335</td>
    <td align="right">    11.24656</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89083</td>
    <td align="right">    32.75481</td>
    <td align="right">     -0.1821</td>
    <td align="right">     7.19019</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.02821</td>
    <td align="right">    38.88785</td>
    <td align="right">     -1.1776</td>
    <td align="right">    36.33452</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.53548</td>
    <td align="right">    45.33230</td>
    <td align="right">     -0.9316</td>
    <td align="right">    26.29284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03684</td>
    <td align="right">    45.14085</td>
    <td align="right">     -0.7574</td>
    <td align="right">    19.97281</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.02418</td>
    <td align="right">    44.99461</td>
    <td align="right">     -0.7523</td>
    <td align="right">    19.78401</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.68486</td>
    <td align="right">    43.50894</td>
    <td align="right">     -0.8992</td>
    <td align="right">    25.04131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.33340</td>
    <td align="right">    42.19273</td>
    <td align="right">     -0.2955</td>
    <td align="right">     7.55500</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85880</td>
    <td align="right">    38.24697</td>
    <td align="right">     -0.4846</td>
    <td align="right">    10.31983</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52721</td>
    <td align="right">    32.43152</td>
    <td align="right">     -0.6487</td>
    <td align="right">    14.61680</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.67372</td>
    <td align="right">    38.77074</td>
    <td align="right">     -0.6587</td>
    <td align="right">    17.19998</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52721</td>
    <td align="right">    32.43152</td>
    <td align="right">     -1.1776</td>
    <td align="right">     7.19019</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.03684</td>
    <td align="right">    45.33230</td>
    <td align="right">     -0.1821</td>
    <td align="right">    36.33452</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24531</td>
    <td align="right">    32.99587</td>
    <td align="right">     -0.6413</td>
    <td align="right">    16.33138</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51827</td>
    <td align="right">    33.59257</td>
    <td align="right">     -0.5501</td>
    <td align="right">    13.12176</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.38415</td>
    <td align="right">    33.61679</td>
    <td align="right">     -0.6016</td>
    <td align="right">    13.70452</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.41350</td>
    <td align="right">    32.77087</td>
    <td align="right">     -0.2780</td>
    <td align="right">     8.55909</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.23989</td>
    <td align="right">    39.96308</td>
    <td align="right">     -1.4373</td>
    <td align="right">    48.03797</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    21.70288</td>
    <td align="right">    47.41006</td>
    <td align="right">     -1.2124</td>
    <td align="right">    37.23436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.23292</td>
    <td align="right">    47.49364</td>
    <td align="right">     -1.0231</td>
    <td align="right">    29.10428</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.63166</td>
    <td align="right">    46.42753</td>
    <td align="right">     -0.8690</td>
    <td align="right">    23.80833</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64389</td>
    <td align="right">    43.38732</td>
    <td align="right">     -0.8695</td>
    <td align="right">    25.17238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50804</td>
    <td align="right">    41.02861</td>
    <td align="right">     -0.2150</td>
    <td align="right">     8.07998</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.75867</td>
    <td align="right">    37.59788</td>
    <td align="right">     -0.4564</td>
    <td align="right">    11.04953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17138</td>
    <td align="right">    32.19810</td>
    <td align="right">     -0.6780</td>
    <td align="right">    16.37243</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.29124</td>
    <td align="right">    39.08794</td>
    <td align="right">     -0.7391</td>
    <td align="right">    20.98769</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17138</td>
    <td align="right">    32.19810</td>
    <td align="right">     -1.4373</td>
    <td align="right">     8.07998</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.64389</td>
    <td align="right">    47.49364</td>
    <td align="right">     -0.2150</td>
    <td align="right">    48.03797</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55583</td>
    <td align="right">    33.25589</td>
    <td align="right">     -0.6446</td>
    <td align="right">    14.92775</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71809</td>
    <td align="right">    33.80371</td>
    <td align="right">     -0.5708</td>
    <td align="right">    12.58390</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.82418</td>
    <td align="right">    33.55636</td>
    <td align="right">     -0.5379</td>
    <td align="right">    11.43444</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48545</td>
    <td align="right">    33.27733</td>
    <td align="right">     -0.2858</td>
    <td align="right">     8.03802</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.71160</td>
    <td align="right">    39.36589</td>
    <td align="right">     -1.2840</td>
    <td align="right">    41.52040</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.27260</td>
    <td align="right">    45.80263</td>
    <td align="right">     -1.0037</td>
    <td align="right">    29.03525</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.66540</td>
    <td align="right">    45.83710</td>
    <td align="right">     -0.8628</td>
    <td align="right">    23.93640</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.48868</td>
    <td align="right">    46.21728</td>
    <td align="right">     -0.9194</td>
    <td align="right">    25.43018</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.06689</td>
    <td align="right">    44.83439</td>
    <td align="right">     -1.1013</td>
    <td align="right">    32.96588</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.22546</td>
    <td align="right">    42.22377</td>
    <td align="right">     -0.3239</td>
    <td align="right">     7.82328</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85341</td>
    <td align="right">    38.02652</td>
    <td align="right">     -0.4894</td>
    <td align="right">    10.52868</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.50145</td>
    <td align="right">    32.27230</td>
    <td align="right">     -0.6625</td>
    <td align="right">    15.04504</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.45278</td>
    <td align="right">    39.08074</td>
    <td align="right">     -0.7260</td>
    <td align="right">    19.51633</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50145</td>
    <td align="right">    32.27230</td>
    <td align="right">     -1.2840</td>
    <td align="right">     7.82328</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66540</td>
    <td align="right">    46.21728</td>
    <td align="right">     -0.2858</td>
    <td align="right">    41.52040</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64797</td>
    <td align="right">    34.24198</td>
    <td align="right">     -0.5903</td>
    <td align="right">    13.79735</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77527</td>
    <td align="right">    34.82633</td>
    <td align="right">     -0.5329</td>
    <td align="right">    11.83302</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.18656</td>
    <td align="right">    34.13546</td>
    <td align="right">     -0.4205</td>
    <td align="right">     9.29633</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.22152</td>
    <td align="right">    33.16362</td>
    <td align="right">     -0.1365</td>
    <td align="right">     6.72875</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.40152</td>
    <td align="right">    38.86368</td>
    <td align="right">     -1.1062</td>
    <td align="right">    32.70430</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.17594</td>
    <td align="right">    44.38556</td>
    <td align="right">     -0.7845</td>
    <td align="right">    19.73219</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.36149</td>
    <td align="right">    44.81516</td>
    <td align="right">     -0.7124</td>
    <td align="right">    17.34763</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32418</td>
    <td align="right">    44.96942</td>
    <td align="right">     -0.7255</td>
    <td align="right">    17.49170</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.77048</td>
    <td align="right">    44.07329</td>
    <td align="right">     -0.9432</td>
    <td align="right">    25.76278</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56262</td>
    <td align="right">    42.62582</td>
    <td align="right">     -0.2604</td>
    <td align="right">     7.39953</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.93642</td>
    <td align="right">    38.91222</td>
    <td align="right">     -0.4633</td>
    <td align="right">    10.41592</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48342</td>
    <td align="right">    33.40344</td>
    <td align="right">     -0.6379</td>
    <td align="right">    14.71591</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91240</td>
    <td align="right">    39.06769</td>
    <td align="right">     -0.6109</td>
    <td align="right">    15.64368</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48342</td>
    <td align="right">    33.16362</td>
    <td align="right">     -1.1062</td>
    <td align="right">     6.72875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.36149</td>
    <td align="right">    44.96942</td>
    <td align="right">     -0.1365</td>
    <td align="right">    32.70430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.53739</td>
    <td align="right">    32.44247</td>
    <td align="right">     -0.6203</td>
    <td align="right">    14.34897</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.71007</td>
    <td align="right">    32.86242</td>
    <td align="right">     -0.5489</td>
    <td align="right">    11.89432</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.91501</td>
    <td align="right">    32.69456</td>
    <td align="right">     -0.4809</td>
    <td align="right">    10.13190</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.96168</td>
    <td align="right">    31.91967</td>
    <td align="right">     -0.1386</td>
    <td align="right">     7.16479</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.05812</td>
    <td align="right">    37.95781</td>
    <td align="right">     -1.1319</td>
    <td align="right">    35.03828</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    22.47874</td>
    <td align="right">    44.66932</td>
    <td align="right">     -0.9089</td>
    <td align="right">    26.18681</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.86636</td>
    <td align="right">    44.92168</td>
    <td align="right">     -0.7740</td>
    <td align="right">    21.70897</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.66887</td>
    <td align="right">    45.05379</td>
    <td align="right">     -0.8285</td>
    <td align="right">    23.03671</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.35334</td>
    <td align="right">    43.54957</td>
    <td align="right">     -0.9821</td>
    <td align="right">    29.05656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.23180</td>
    <td align="right">    41.48900</td>
    <td align="right">     -0.3191</td>
    <td align="right">     7.96658</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.77472</td>
    <td align="right">    37.37713</td>
    <td align="right">     -0.5039</td>
    <td align="right">    10.93724</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.38597</td>
    <td align="right">    31.82686</td>
    <td align="right">     -0.6682</td>
    <td align="right">    15.49834</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.58253</td>
    <td align="right">    38.10011</td>
    <td align="right">     -0.6604</td>
    <td align="right">    17.79811</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.38597</td>
    <td align="right">    31.82686</td>
    <td align="right">     -1.1319</td>
    <td align="right">     7.16479</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.86636</td>
    <td align="right">    45.05379</td>
    <td align="right">     -0.1386</td>
    <td align="right">    35.03828</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10413</td>
    <td align="right">    31.82377</td>
    <td align="right">     -0.4477</td>
    <td align="right">    11.65887</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.36059</td>
    <td align="right">    32.27095</td>
    <td align="right">     -0.3600</td>
    <td align="right">    10.02580</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.14867</td>
    <td align="right">    32.57739</td>
    <td align="right">     -0.4078</td>
    <td align="right">     9.17869</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29277</td>
    <td align="right">    31.47572</td>
    <td align="right">     -0.0657</td>
    <td align="right">     7.49018</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.06068</td>
    <td align="right">    38.28744</td>
    <td align="right">     -1.1567</td>
    <td align="right">    35.77104</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.47738</td>
    <td align="right">    45.02177</td>
    <td align="right">     -0.9462</td>
    <td align="right">    26.46768</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.81361</td>
    <td align="right">    45.28169</td>
    <td align="right">     -0.8215</td>
    <td align="right">    22.48654</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92964</td>
    <td align="right">    44.66611</td>
    <td align="right">     -0.7562</td>
    <td align="right">    20.68767</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82405</td>
    <td align="right">    42.45408</td>
    <td align="right">     -0.8064</td>
    <td align="right">    23.96942</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85396</td>
    <td align="right">    40.47662</td>
    <td align="right">     -0.1458</td>
    <td align="right">     7.84624</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.28584</td>
    <td align="right">    36.81267</td>
    <td align="right">     -0.3531</td>
    <td align="right">     9.48865</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.83483</td>
    <td align="right">    31.34105</td>
    <td align="right">     -0.5357</td>
    <td align="right">    12.69173</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91793</td>
    <td align="right">    37.75343</td>
    <td align="right">     -0.5699</td>
    <td align="right">    16.55320</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83483</td>
    <td align="right">    31.34105</td>
    <td align="right">     -1.1567</td>
    <td align="right">     7.49018</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92964</td>
    <td align="right">    45.28169</td>
    <td align="right">     -0.0657</td>
    <td align="right">    35.77104</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.61062</td>
    <td align="right">    32.76188</td>
    <td align="right">     -0.5961</td>
    <td align="right">    13.76102</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.80534</td>
    <td align="right">    33.28572</td>
    <td align="right">     -0.5140</td>
    <td align="right">    11.59118</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.94165</td>
    <td align="right">    32.96243</td>
    <td align="right">     -0.4649</td>
    <td align="right">     9.96252</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.74147</td>
    <td align="right">    32.48817</td>
    <td align="right">     -0.1877</td>
    <td align="right">     7.62586</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.88262</td>
    <td align="right">    38.67858</td>
    <td align="right">     -1.1807</td>
    <td align="right">    37.64877</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.37198</td>
    <td align="right">    45.22403</td>
    <td align="right">     -0.9257</td>
    <td align="right">    26.83950</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.64153</td>
    <td align="right">    45.66704</td>
    <td align="right">     -0.8262</td>
    <td align="right">    23.51567</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.46457</td>
    <td align="right">    45.92866</td>
    <td align="right">     -0.8850</td>
    <td align="right">    24.92969</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03521</td>
    <td align="right">    44.55526</td>
    <td align="right">     -1.0799</td>
    <td align="right">    32.78731</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.22974</td>
    <td align="right">    41.97769</td>
    <td align="right">     -0.3109</td>
    <td align="right">     7.92403</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.81190</td>
    <td align="right">    37.74396</td>
    <td align="right">     -0.4883</td>
    <td align="right">    10.75405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.45430</td>
    <td align="right">    32.06117</td>
    <td align="right">     -0.6524</td>
    <td align="right">    15.06818</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.50437</td>
    <td align="right">    38.65297</td>
    <td align="right">     -0.6781</td>
    <td align="right">    18.60275</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45430</td>
    <td align="right">    32.06117</td>
    <td align="right">     -1.1807</td>
    <td align="right">     7.62586</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.64153</td>
    <td align="right">    45.92866</td>
    <td align="right">     -0.1877</td>
    <td align="right">    37.64877</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11363464.99</td>
    <td align="right">  3459350.22</td>
    <td align="right">        1.50</td>
    <td align="right">  6814767.96</td>
    <td align="right">  4548697.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3819.49</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     2227.92</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1591.57</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1150.08</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32150216.55</td>
    <td align="right">  9656497.22</td>
    <td align="right">        3.33</td>
    <td align="right"> 23303881.11</td>
    <td align="right">  8846335.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     7397.73</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     4831.99</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     2565.75</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     2160.34</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363595E+10</td>
    <td align="right">0.985159E+09</td>
    <td align="right">       93.09</td>
    <td align="right">0.328735E+10</td>
    <td align="right">0.348605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    33930.47</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">    33930.47</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">    17714.52</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     8188.59</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.553186E+10</td>
    <td align="right">0.145714E+10</td>
    <td align="right">      107.37</td>
    <td align="right">0.425589E+10</td>
    <td align="right">0.127597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    40637.58</td>
    <td align="right">22-MAY-15:10</td>
    <td align="right">    37735.24</td>
    <td align="right">22-MAY-15:20</td>
    <td align="right">     9065.35</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">     9766.88</td>
    <td align="right">22-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174762E+11</td>
    <td align="right">0.454991E+10</td>
    <td align="right">      287.62</td>
    <td align="right">0.125339E+11</td>
    <td align="right">0.494233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    65912.16</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    57023.04</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    34585.03</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">    16885.07</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279188E+11</td>
    <td align="right">0.718551E+10</td>
    <td align="right">      372.20</td>
    <td align="right">0.201953E+11</td>
    <td align="right">0.772348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    66594.25</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">    66594.25</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">    16743.99</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    18222.88</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.344614E+11</td>
    <td align="right">0.872057E+10</td>
    <td align="right">      408.38</td>
    <td align="right">0.249675E+11</td>
    <td align="right">0.949389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-AUG-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    55115.60</td>
    <td align="right">14-AUG-13:00</td>
    <td align="right">    54721.70</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">    23663.91</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">    14200.00</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197356E+11</td>
    <td align="right">0.510528E+10</td>
    <td align="right">      302.95</td>
    <td align="right">0.145450E+11</td>
    <td align="right">0.519058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-SEP-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    54498.50</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">    45320.83</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">    17054.53</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">    13073.04</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228695E+10</td>
    <td align="right">0.655744E+09</td>
    <td align="right">       93.00</td>
    <td align="right">0.187925E+10</td>
    <td align="right">0.407692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    18523.11</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    18523.11</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     7032.19</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     4945.50</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110832E+09</td>
    <td align="right"> 32234164.94</td>
    <td align="right">        6.00</td>
    <td align="right"> 71819957.18</td>
    <td align="right"> 39012410.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13824.04</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">    10037.20</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     3828.03</td>
    <td align="right">24-NOV-11:50</td>
    <td align="right">     3829.57</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3114525.87</td>
    <td align="right">   954717.66</td>
    <td align="right">        0.67</td>
    <td align="right">  2743278.36</td>
    <td align="right">   371247.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2495.82</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">     2222.54</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      273.28</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      760.26</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111204E+12</td>
    <td align="right">0.287056E+11</td>
    <td align="right">     1676.11</td>
    <td align="right">0.817690E+11</td>
    <td align="right">0.294353E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344614E+11</td>
    <td align="right">0.872057E+10</td>
    <td align="right">      408.38</td>
    <td align="right">0.249675E+11</td>
    <td align="right">0.949389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66594.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66594.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34585.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18222.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10229549.96</td>
    <td align="right">  3105519.04</td>
    <td align="right">        1.50</td>
    <td align="right">  6185173.46</td>
    <td align="right">  4044376.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3331.20</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1956.28</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1374.92</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">      999.21</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27763975.04</td>
    <td align="right">  8314597.28</td>
    <td align="right">        3.33</td>
    <td align="right"> 20408137.56</td>
    <td align="right">  7355837.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     6262.79</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     4142.27</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     2120.52</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     1819.47</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331137E+10</td>
    <td align="right">0.883342E+09</td>
    <td align="right">       97.22</td>
    <td align="right">0.306107E+10</td>
    <td align="right">0.250298E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">28-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    33869.11</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">    33869.11</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">    12039.64</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     8170.09</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464945E+10</td>
    <td align="right">0.121737E+10</td>
    <td align="right">      111.19</td>
    <td align="right">0.364710E+10</td>
    <td align="right">0.100235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    37008.08</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">    34176.55</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">     7691.23</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">     8925.57</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146577E+11</td>
    <td align="right">0.380191E+10</td>
    <td align="right">      294.62</td>
    <td align="right">0.106090E+11</td>
    <td align="right">0.404875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    59818.21</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    51578.59</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    24855.62</td>
    <td align="right">25-JUN-18:10</td>
    <td align="right">    15316.59</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233826E+11</td>
    <td align="right">0.599879E+10</td>
    <td align="right">      381.61</td>
    <td align="right">0.170892E+11</td>
    <td align="right">0.629335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    54253.01</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    54253.01</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    15316.09</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    14444.96</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286772E+11</td>
    <td align="right">0.723925E+10</td>
    <td align="right">      420.69</td>
    <td align="right">0.209685E+11</td>
    <td align="right">0.770870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    47662.94</td>
    <td align="right">17-AUG-15:00</td>
    <td align="right">    46421.98</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    17492.29</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">    11739.95</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166099E+11</td>
    <td align="right">0.427888E+10</td>
    <td align="right">      313.05</td>
    <td align="right">0.123374E+11</td>
    <td align="right">0.427247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    46781.77</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">    38841.05</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">    15030.19</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">    11219.07</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188513E+10</td>
    <td align="right">0.538316E+09</td>
    <td align="right">       94.08</td>
    <td align="right">0.156248E+10</td>
    <td align="right">0.322655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    15980.33</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    15980.33</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     5711.85</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     4204.28</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94919720.98</td>
    <td align="right"> 27489914.75</td>
    <td align="right">        6.00</td>
    <td align="right"> 62117562.14</td>
    <td align="right"> 32802158.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11504.27</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     8512.10</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     3068.70</td>
    <td align="right">24-NOV-11:40</td>
    <td align="right">     3164.28</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2790536.94</td>
    <td align="right">   854123.11</td>
    <td align="right">        0.67</td>
    <td align="right">  2509732.87</td>
    <td align="right">   280804.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2144.99</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">     1952.12</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      192.87</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      651.97</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933091E+11</td>
    <td align="right">0.239976E+11</td>
    <td align="right">     1723.96</td>
    <td align="right">0.693660E+11</td>
    <td align="right">0.239431E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286772E+11</td>
    <td align="right">0.723925E+10</td>
    <td align="right">      420.69</td>
    <td align="right">0.209685E+11</td>
    <td align="right">0.770870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59818.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54253.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24855.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15316.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9364127.44</td>
    <td align="right">  2854804.79</td>
    <td align="right">        1.50</td>
    <td align="right">  5589617.57</td>
    <td align="right">  3774509.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3160.29</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1835.85</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     1324.44</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">      953.60</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26557899.32</td>
    <td align="right">  7992392.43</td>
    <td align="right">        3.33</td>
    <td align="right"> 18999489.16</td>
    <td align="right">  7558410.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     6165.06</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     3994.49</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     2170.57</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">     1806.75</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338900E+10</td>
    <td align="right">0.914080E+09</td>
    <td align="right">       96.38</td>
    <td align="right">0.307360E+10</td>
    <td align="right">0.315399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">28-APR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    30389.85</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    29802.46</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">    11515.93</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     7296.93</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.493698E+10</td>
    <td align="right">0.129842E+10</td>
    <td align="right">      109.93</td>
    <td align="right">0.381430E+10</td>
    <td align="right">0.112268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44406.57</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">    40659.77</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">     8773.66</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">    10708.42</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154831E+11</td>
    <td align="right">0.403051E+10</td>
    <td align="right">      292.55</td>
    <td align="right">0.111725E+11</td>
    <td align="right">0.431062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    72624.57</td>
    <td align="right">13-JUN-15:40</td>
    <td align="right">    61868.49</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    27442.80</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">    18506.79</td>
    <td align="right">13-JUN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242822E+11</td>
    <td align="right">0.627349E+10</td>
    <td align="right">      377.84</td>
    <td align="right">0.176486E+11</td>
    <td align="right">0.663361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    64152.36</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    64152.36</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    17122.12</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    17078.11</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291284E+11</td>
    <td align="right">0.744167E+10</td>
    <td align="right">      413.25</td>
    <td align="right">0.209674E+11</td>
    <td align="right">0.816106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    53887.76</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    53887.76</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    16754.92</td>
    <td align="right">18-AUG-15:30</td>
    <td align="right">    13626.95</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163651E+11</td>
    <td align="right">0.426859E+10</td>
    <td align="right">      307.85</td>
    <td align="right">0.119376E+11</td>
    <td align="right">0.442756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-SEP-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    49407.43</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">    40996.76</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">    15615.40</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">    11850.98</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178241E+10</td>
    <td align="right">0.514879E+09</td>
    <td align="right">       92.79</td>
    <td align="right">0.144267E+10</td>
    <td align="right">0.339737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    15469.24</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    15469.24</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     5866.73</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     4162.63</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 92142904.39</td>
    <td align="right"> 26890521.84</td>
    <td align="right">        6.00</td>
    <td align="right"> 59267172.92</td>
    <td align="right"> 32875731.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11587.55</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     8309.16</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     3293.98</td>
    <td align="right">24-NOV-11:50</td>
    <td align="right">     3228.27</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2589324.30</td>
    <td align="right">   794377.22</td>
    <td align="right">        0.67</td>
    <td align="right">  2247226.06</td>
    <td align="right">   342098.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2087.82</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">     1831.04</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      256.78</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">      636.72</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.954979E+11</td>
    <td align="right">0.247802E+11</td>
    <td align="right">     1702.10</td>
    <td align="right">0.701427E+11</td>
    <td align="right">0.253552E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291284E+11</td>
    <td align="right">0.744167E+10</td>
    <td align="right">      413.25</td>
    <td align="right">0.209674E+11</td>
    <td align="right">0.816106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72624.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64152.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27442.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18506.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.54</td>
    <td align="right">        0.00</td>
    <td align="right">      275.54</td>
    <td align="right">        4.70</td>
    <td align="right">     1884.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.27</td>
    <td align="right">        0.00</td>
    <td align="right">      430.27</td>
    <td align="right">       17.05</td>
    <td align="right">     1793.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      595.42</td>
    <td align="right">        0.00</td>
    <td align="right">      595.42</td>
    <td align="right">       88.55</td>
    <td align="right">     1477.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      969.39</td>
    <td align="right">        4.29</td>
    <td align="right">      965.10</td>
    <td align="right">      396.24</td>
    <td align="right">     1193.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1211.93</td>
    <td align="right">       58.36</td>
    <td align="right">     1153.57</td>
    <td align="right">      457.55</td>
    <td align="right">      968.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      712.81</td>
    <td align="right">      744.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1270.77</td>
    <td align="right">       72.32</td>
    <td align="right">     1198.45</td>
    <td align="right">      760.99</td>
    <td align="right">      686.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.93</td>
    <td align="right">       15.58</td>
    <td align="right">      983.35</td>
    <td align="right">      622.89</td>
    <td align="right">      778.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.37</td>
    <td align="right">        0.16</td>
    <td align="right">      760.21</td>
    <td align="right">      396.67</td>
    <td align="right">     1010.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.24</td>
    <td align="right">        0.00</td>
    <td align="right">      487.24</td>
    <td align="right">      111.65</td>
    <td align="right">     1332.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        7.16</td>
    <td align="right">     1654.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.02</td>
    <td align="right">     2006.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      737.34</td>
    <td align="right">       19.68</td>
    <td align="right">      717.66</td>
    <td align="right">      299.46</td>
    <td align="right">     1291.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.02</td>
    <td align="right">      686.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      760.99</td>
    <td align="right">     2006.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.51</td>
    <td align="right">      150.87</td>
    <td align="right">      224.64</td>
    <td align="right">      136.76</td>
    <td align="right">     1172.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.89</td>
    <td align="right">      206.83</td>
    <td align="right">      353.06</td>
    <td align="right">      263.12</td>
    <td align="right">     1122.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.11</td>
    <td align="right">      115.31</td>
    <td align="right">      469.80</td>
    <td align="right">      235.64</td>
    <td align="right">      922.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1571.19</td>
    <td align="right">      738.40</td>
    <td align="right">      832.80</td>
    <td align="right">     1346.92</td>
    <td align="right">      732.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.66</td>
    <td align="right">      720.13</td>
    <td align="right">      931.53</td>
    <td align="right">     1368.18</td>
    <td align="right">      631.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.84</td>
    <td align="right">      652.79</td>
    <td align="right">      982.04</td>
    <td align="right">     1451.11</td>
    <td align="right">      493.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1668.86</td>
    <td align="right">      709.13</td>
    <td align="right">      959.73</td>
    <td align="right">     1558.47</td>
    <td align="right">      454.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.07</td>
    <td align="right">      755.40</td>
    <td align="right">      825.66</td>
    <td align="right">     1532.82</td>
    <td align="right">      490.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.02</td>
    <td align="right">      757.32</td>
    <td align="right">      666.70</td>
    <td align="right">     1336.60</td>
    <td align="right">      623.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.30</td>
    <td align="right">      284.83</td>
    <td align="right">      402.47</td>
    <td align="right">      471.01</td>
    <td align="right">      842.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      358.34</td>
    <td align="right">      122.14</td>
    <td align="right">      236.19</td>
    <td align="right">      135.07</td>
    <td align="right">     1041.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       77.55</td>
    <td align="right">     1267.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.77</td>
    <td align="right">      443.23</td>
    <td align="right">      588.54</td>
    <td align="right">      828.09</td>
    <td align="right">      814.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       77.55</td>
    <td align="right">      454.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.86</td>
    <td align="right">      757.32</td>
    <td align="right">      982.04</td>
    <td align="right">     1558.47</td>
    <td align="right">     1267.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1563.92</td>
    <td align="right">     1012.24</td>
    <td align="right">      551.68</td>
    <td align="right">     1390.00</td>
    <td align="right">     1660.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1910.66</td>
    <td align="right">     1165.94</td>
    <td align="right">      744.71</td>
    <td align="right">     1671.33</td>
    <td align="right">     1659.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1181.48</td>
    <td align="right">      344.17</td>
    <td align="right">      837.32</td>
    <td align="right">      719.90</td>
    <td align="right">     1412.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2453.18</td>
    <td align="right">     1108.94</td>
    <td align="right">     1344.24</td>
    <td align="right">     2065.21</td>
    <td align="right">     1209.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2028.50</td>
    <td align="right">      660.21</td>
    <td align="right">     1368.29</td>
    <td align="right">     1344.30</td>
    <td align="right">     1055.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1868.70</td>
    <td align="right">      452.13</td>
    <td align="right">     1416.57</td>
    <td align="right">     1271.19</td>
    <td align="right">      810.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2024.68</td>
    <td align="right">      633.84</td>
    <td align="right">     1390.84</td>
    <td align="right">     1534.80</td>
    <td align="right">      748.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2372.78</td>
    <td align="right">     1067.33</td>
    <td align="right">     1305.45</td>
    <td align="right">     2133.19</td>
    <td align="right">      808.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1161.40</td>
    <td align="right">     2776.99</td>
    <td align="right">     1021.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1926.96</td>
    <td align="right">     1126.40</td>
    <td align="right">      800.56</td>
    <td align="right">     1818.76</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1365.57</td>
    <td align="right">      830.59</td>
    <td align="right">      534.99</td>
    <td align="right">     1212.08</td>
    <td align="right">     1542.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1082.21</td>
    <td align="right">      693.23</td>
    <td align="right">      388.97</td>
    <td align="right">      943.61</td>
    <td align="right">     1867.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1879.10</td>
    <td align="right">      891.42</td>
    <td align="right">      987.68</td>
    <td align="right">     1569.82</td>
    <td align="right">     1256.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1082.21</td>
    <td align="right">      344.17</td>
    <td align="right">      388.97</td>
    <td align="right">      719.90</td>
    <td align="right">      748.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1416.57</td>
    <td align="right">     2776.99</td>
    <td align="right">     1867.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.16</td>
    <td align="right">      120.68</td>
    <td align="right">      244.49</td>
    <td align="right">      145.08</td>
    <td align="right">     1190.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      646.50</td>
    <td align="right">      272.99</td>
    <td align="right">      373.51</td>
    <td align="right">      378.03</td>
    <td align="right">     1144.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      584.56</td>
    <td align="right">      111.84</td>
    <td align="right">      472.73</td>
    <td align="right">      243.25</td>
    <td align="right">      937.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.34</td>
    <td align="right">      547.93</td>
    <td align="right">      831.41</td>
    <td align="right">     1149.87</td>
    <td align="right">      781.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.00</td>
    <td align="right">      657.82</td>
    <td align="right">      960.18</td>
    <td align="right">     1341.51</td>
    <td align="right">      671.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1747.21</td>
    <td align="right">      719.10</td>
    <td align="right">     1028.11</td>
    <td align="right">     1600.67</td>
    <td align="right">      528.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">      995.04</td>
    <td align="right">     1722.85</td>
    <td align="right">      490.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1494.80</td>
    <td align="right">      647.17</td>
    <td align="right">      847.63</td>
    <td align="right">     1460.84</td>
    <td align="right">      528.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.30</td>
    <td align="right">      537.81</td>
    <td align="right">      661.49</td>
    <td align="right">     1105.24</td>
    <td align="right">      667.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      639.79</td>
    <td align="right">      230.08</td>
    <td align="right">      409.71</td>
    <td align="right">      433.42</td>
    <td align="right">      872.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      346.23</td>
    <td align="right">      101.08</td>
    <td align="right">      245.15</td>
    <td align="right">      137.66</td>
    <td align="right">     1071.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       34.50</td>
    <td align="right">     1317.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.75</td>
    <td align="right">      397.85</td>
    <td align="right">      602.90</td>
    <td align="right">      814.28</td>
    <td align="right">      848.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       34.50</td>
    <td align="right">      490.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">     1028.11</td>
    <td align="right">     1722.85</td>
    <td align="right">     1317.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">       91.84</td>
    <td align="right">        1.65</td>
    <td align="right">      643.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        5.40</td>
    <td align="right">      613.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.46</td>
    <td align="right">        0.00</td>
    <td align="right">      198.46</td>
    <td align="right">       33.09</td>
    <td align="right">      498.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.11</td>
    <td align="right">        1.43</td>
    <td align="right">      321.68</td>
    <td align="right">      147.09</td>
    <td align="right">      393.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.96</td>
    <td align="right">       19.45</td>
    <td align="right">      384.51</td>
    <td align="right">      169.47</td>
    <td align="right">      322.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.54</td>
    <td align="right">       27.95</td>
    <td align="right">      418.59</td>
    <td align="right">      256.21</td>
    <td align="right">      246.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.57</td>
    <td align="right">       24.10</td>
    <td align="right">      399.46</td>
    <td align="right">      266.91</td>
    <td align="right">      230.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.96</td>
    <td align="right">        5.19</td>
    <td align="right">      327.77</td>
    <td align="right">      218.07</td>
    <td align="right">      262.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.45</td>
    <td align="right">        0.05</td>
    <td align="right">      253.39</td>
    <td align="right">      135.80</td>
    <td align="right">      350.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       35.36</td>
    <td align="right">      473.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.58</td>
    <td align="right">        0.00</td>
    <td align="right">       97.58</td>
    <td align="right">        1.65</td>
    <td align="right">      591.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">      707.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.77</td>
    <td align="right">        6.56</td>
    <td align="right">      239.21</td>
    <td align="right">      106.40</td>
    <td align="right">      443.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">      230.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.54</td>
    <td align="right">       27.95</td>
    <td align="right">      418.59</td>
    <td align="right">      266.91</td>
    <td align="right">      707.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">       91.85</td>
    <td align="right">        1.65</td>
    <td align="right">      643.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        5.40</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.47</td>
    <td align="right">        0.00</td>
    <td align="right">      198.47</td>
    <td align="right">       33.09</td>
    <td align="right">      498.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.13</td>
    <td align="right">        1.43</td>
    <td align="right">      321.70</td>
    <td align="right">      147.09</td>
    <td align="right">      393.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.97</td>
    <td align="right">       19.45</td>
    <td align="right">      384.52</td>
    <td align="right">      169.48</td>
    <td align="right">      322.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      256.21</td>
    <td align="right">      246.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.59</td>
    <td align="right">       24.10</td>
    <td align="right">      399.48</td>
    <td align="right">      266.92</td>
    <td align="right">      230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.97</td>
    <td align="right">        5.19</td>
    <td align="right">      327.78</td>
    <td align="right">      218.08</td>
    <td align="right">      262.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.46</td>
    <td align="right">        0.05</td>
    <td align="right">      253.40</td>
    <td align="right">      135.80</td>
    <td align="right">      350.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       35.36</td>
    <td align="right">      473.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.59</td>
    <td align="right">        0.00</td>
    <td align="right">       97.59</td>
    <td align="right">        1.65</td>
    <td align="right">      591.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      707.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.78</td>
    <td align="right">        6.56</td>
    <td align="right">      239.22</td>
    <td align="right">      106.40</td>
    <td align="right">      443.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      266.92</td>
    <td align="right">      707.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">       91.85</td>
    <td align="right">        1.65</td>
    <td align="right">      643.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        5.40</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.47</td>
    <td align="right">        0.00</td>
    <td align="right">      198.47</td>
    <td align="right">       33.09</td>
    <td align="right">      498.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.13</td>
    <td align="right">        1.43</td>
    <td align="right">      321.70</td>
    <td align="right">      147.09</td>
    <td align="right">      393.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.97</td>
    <td align="right">       19.45</td>
    <td align="right">      384.52</td>
    <td align="right">      169.48</td>
    <td align="right">      322.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      256.21</td>
    <td align="right">      246.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.59</td>
    <td align="right">       24.10</td>
    <td align="right">      399.48</td>
    <td align="right">      266.92</td>
    <td align="right">      230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.97</td>
    <td align="right">        5.19</td>
    <td align="right">      327.78</td>
    <td align="right">      218.08</td>
    <td align="right">      262.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.46</td>
    <td align="right">        0.05</td>
    <td align="right">      253.40</td>
    <td align="right">      135.80</td>
    <td align="right">      350.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       35.36</td>
    <td align="right">      473.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.59</td>
    <td align="right">        0.00</td>
    <td align="right">       97.59</td>
    <td align="right">        1.65</td>
    <td align="right">      591.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      707.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.78</td>
    <td align="right">        6.56</td>
    <td align="right">      239.22</td>
    <td align="right">      106.40</td>
    <td align="right">      443.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      266.92</td>
    <td align="right">      707.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.22</td>
    <td align="right">      145.13</td>
    <td align="right">      216.10</td>
    <td align="right">      131.42</td>
    <td align="right">     1158.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.59</td>
    <td align="right">      198.96</td>
    <td align="right">      339.63</td>
    <td align="right">      251.57</td>
    <td align="right">     1109.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.84</td>
    <td align="right">      110.92</td>
    <td align="right">      451.92</td>
    <td align="right">      233.57</td>
    <td align="right">      899.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1511.41</td>
    <td align="right">      710.30</td>
    <td align="right">      801.11</td>
    <td align="right">     1320.41</td>
    <td align="right">      715.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1588.82</td>
    <td align="right">      692.73</td>
    <td align="right">      896.09</td>
    <td align="right">     1342.65</td>
    <td align="right">      621.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1572.63</td>
    <td align="right">      627.95</td>
    <td align="right">      944.68</td>
    <td align="right">     1425.58</td>
    <td align="right">      480.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1605.36</td>
    <td align="right">      682.14</td>
    <td align="right">      923.21</td>
    <td align="right">     1522.95</td>
    <td align="right">      449.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.90</td>
    <td align="right">      726.66</td>
    <td align="right">      794.25</td>
    <td align="right">     1490.60</td>
    <td align="right">      491.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1369.83</td>
    <td align="right">      728.50</td>
    <td align="right">      641.34</td>
    <td align="right">     1291.44</td>
    <td align="right">      635.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.14</td>
    <td align="right">      273.99</td>
    <td align="right">      387.15</td>
    <td align="right">      448.31</td>
    <td align="right">      864.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.70</td>
    <td align="right">      117.50</td>
    <td align="right">      227.21</td>
    <td align="right">      125.68</td>
    <td align="right">     1069.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.47</td>
    <td align="right">       95.00</td>
    <td align="right">      160.48</td>
    <td align="right">       71.27</td>
    <td align="right">     1284.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.51</td>
    <td align="right">      426.36</td>
    <td align="right">      566.15</td>
    <td align="right">      806.58</td>
    <td align="right">      813.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.47</td>
    <td align="right">       95.00</td>
    <td align="right">      160.48</td>
    <td align="right">       71.27</td>
    <td align="right">      449.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1605.36</td>
    <td align="right">      728.50</td>
    <td align="right">      944.68</td>
    <td align="right">     1522.95</td>
    <td align="right">     1284.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.28</td>
    <td align="right">        5.74</td>
    <td align="right">        8.54</td>
    <td align="right">        5.20</td>
    <td align="right">       45.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">        7.87</td>
    <td align="right">       13.43</td>
    <td align="right">        9.95</td>
    <td align="right">       43.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.25</td>
    <td align="right">        4.39</td>
    <td align="right">       17.87</td>
    <td align="right">        9.24</td>
    <td align="right">       35.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.76</td>
    <td align="right">       28.08</td>
    <td align="right">       31.68</td>
    <td align="right">       52.21</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       27.39</td>
    <td align="right">       35.43</td>
    <td align="right">       53.09</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.18</td>
    <td align="right">       24.83</td>
    <td align="right">       37.35</td>
    <td align="right">       56.37</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.47</td>
    <td align="right">       26.97</td>
    <td align="right">       36.50</td>
    <td align="right">       60.22</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.14</td>
    <td align="right">       28.73</td>
    <td align="right">       31.40</td>
    <td align="right">       58.94</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.16</td>
    <td align="right">       28.80</td>
    <td align="right">       25.36</td>
    <td align="right">       51.06</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.14</td>
    <td align="right">       10.83</td>
    <td align="right">       15.31</td>
    <td align="right">       17.73</td>
    <td align="right">       34.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.63</td>
    <td align="right">        4.65</td>
    <td align="right">        8.98</td>
    <td align="right">        4.97</td>
    <td align="right">       42.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.10</td>
    <td align="right">        3.76</td>
    <td align="right">        6.35</td>
    <td align="right">        2.82</td>
    <td align="right">       50.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.24</td>
    <td align="right">       16.86</td>
    <td align="right">       22.39</td>
    <td align="right">       31.89</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.10</td>
    <td align="right">        3.76</td>
    <td align="right">        6.35</td>
    <td align="right">        2.82</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.47</td>
    <td align="right">       28.80</td>
    <td align="right">       37.35</td>
    <td align="right">       60.22</td>
    <td align="right">       50.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.30</td>
    <td align="right">      337.41</td>
    <td align="right">      183.89</td>
    <td align="right">      470.79</td>
    <td align="right">      562.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.87</td>
    <td align="right">      388.64</td>
    <td align="right">      248.23</td>
    <td align="right">      566.70</td>
    <td align="right">      568.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.82</td>
    <td align="right">      114.72</td>
    <td align="right">      279.10</td>
    <td align="right">      249.69</td>
    <td align="right">      469.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.71</td>
    <td align="right">      369.64</td>
    <td align="right">      448.07</td>
    <td align="right">      709.16</td>
    <td align="right">      404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.16</td>
    <td align="right">      220.07</td>
    <td align="right">      456.09</td>
    <td align="right">      468.44</td>
    <td align="right">      349.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.89</td>
    <td align="right">      150.71</td>
    <td align="right">      472.18</td>
    <td align="right">      447.33</td>
    <td align="right">      263.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.88</td>
    <td align="right">      211.28</td>
    <td align="right">      463.61</td>
    <td align="right">      530.50</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.92</td>
    <td align="right">      355.77</td>
    <td align="right">      435.15</td>
    <td align="right">      724.23</td>
    <td align="right">      277.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      387.13</td>
    <td align="right">      933.62</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.31</td>
    <td align="right">      375.46</td>
    <td align="right">      266.85</td>
    <td align="right">      609.34</td>
    <td align="right">      467.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.18</td>
    <td align="right">      276.86</td>
    <td align="right">      178.33</td>
    <td align="right">      406.81</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.73</td>
    <td align="right">      231.07</td>
    <td align="right">      129.66</td>
    <td align="right">      317.08</td>
    <td align="right">      643.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.36</td>
    <td align="right">      297.13</td>
    <td align="right">      329.22</td>
    <td align="right">      534.92</td>
    <td align="right">      429.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.73</td>
    <td align="right">      114.72</td>
    <td align="right">      129.66</td>
    <td align="right">      249.69</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      472.18</td>
    <td align="right">      933.62</td>
    <td align="right">      643.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.30</td>
    <td align="right">      337.41</td>
    <td align="right">      183.89</td>
    <td align="right">      470.79</td>
    <td align="right">      562.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.87</td>
    <td align="right">      388.64</td>
    <td align="right">      248.23</td>
    <td align="right">      566.70</td>
    <td align="right">      568.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.82</td>
    <td align="right">      114.72</td>
    <td align="right">      279.10</td>
    <td align="right">      249.69</td>
    <td align="right">      469.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.71</td>
    <td align="right">      369.64</td>
    <td align="right">      448.07</td>
    <td align="right">      709.16</td>
    <td align="right">      404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.16</td>
    <td align="right">      220.07</td>
    <td align="right">      456.09</td>
    <td align="right">      468.44</td>
    <td align="right">      349.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.89</td>
    <td align="right">      150.71</td>
    <td align="right">      472.18</td>
    <td align="right">      447.33</td>
    <td align="right">      263.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.88</td>
    <td align="right">      211.28</td>
    <td align="right">      463.61</td>
    <td align="right">      530.50</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.92</td>
    <td align="right">      355.77</td>
    <td align="right">      435.15</td>
    <td align="right">      724.23</td>
    <td align="right">      277.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      387.13</td>
    <td align="right">      933.62</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.31</td>
    <td align="right">      375.46</td>
    <td align="right">      266.85</td>
    <td align="right">      609.34</td>
    <td align="right">      467.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.18</td>
    <td align="right">      276.86</td>
    <td align="right">      178.33</td>
    <td align="right">      406.81</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.73</td>
    <td align="right">      231.07</td>
    <td align="right">      129.66</td>
    <td align="right">      317.08</td>
    <td align="right">      643.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.36</td>
    <td align="right">      297.13</td>
    <td align="right">      329.22</td>
    <td align="right">      534.92</td>
    <td align="right">      429.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.73</td>
    <td align="right">      114.72</td>
    <td align="right">      129.66</td>
    <td align="right">      249.69</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      472.18</td>
    <td align="right">      933.62</td>
    <td align="right">      643.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.27</td>
    <td align="right">      337.39</td>
    <td align="right">      183.88</td>
    <td align="right">      470.76</td>
    <td align="right">      562.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.83</td>
    <td align="right">      388.62</td>
    <td align="right">      248.22</td>
    <td align="right">      566.67</td>
    <td align="right">      567.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.80</td>
    <td align="right">      114.71</td>
    <td align="right">      279.08</td>
    <td align="right">      249.68</td>
    <td align="right">      469.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.66</td>
    <td align="right">      369.62</td>
    <td align="right">      448.05</td>
    <td align="right">      709.12</td>
    <td align="right">      404.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.12</td>
    <td align="right">      220.05</td>
    <td align="right">      456.06</td>
    <td align="right">      468.41</td>
    <td align="right">      349.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.85</td>
    <td align="right">      150.70</td>
    <td align="right">      472.15</td>
    <td align="right">      447.30</td>
    <td align="right">      263.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.84</td>
    <td align="right">      211.26</td>
    <td align="right">      463.58</td>
    <td align="right">      530.47</td>
    <td align="right">      248.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.87</td>
    <td align="right">      355.75</td>
    <td align="right">      435.12</td>
    <td align="right">      724.18</td>
    <td align="right">      277.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      934.95</td>
    <td align="right">      547.85</td>
    <td align="right">      387.11</td>
    <td align="right">      933.56</td>
    <td align="right">      363.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.27</td>
    <td align="right">      375.44</td>
    <td align="right">      266.83</td>
    <td align="right">      609.30</td>
    <td align="right">      467.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.15</td>
    <td align="right">      276.84</td>
    <td align="right">      178.32</td>
    <td align="right">      406.79</td>
    <td align="right">      545.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.71</td>
    <td align="right">      231.06</td>
    <td align="right">      129.65</td>
    <td align="right">      317.06</td>
    <td align="right">      643.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.32</td>
    <td align="right">      297.11</td>
    <td align="right">      329.20</td>
    <td align="right">      534.89</td>
    <td align="right">      429.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.71</td>
    <td align="right">      114.71</td>
    <td align="right">      129.65</td>
    <td align="right">      249.68</td>
    <td align="right">      248.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      934.95</td>
    <td align="right">      547.85</td>
    <td align="right">      472.15</td>
    <td align="right">      933.56</td>
    <td align="right">      643.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.27</td>
    <td align="right">      116.09</td>
    <td align="right">      235.19</td>
    <td align="right">      141.76</td>
    <td align="right">     1176.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      621.90</td>
    <td align="right">      262.60</td>
    <td align="right">      359.30</td>
    <td align="right">      368.02</td>
    <td align="right">     1138.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.32</td>
    <td align="right">      107.58</td>
    <td align="right">      454.74</td>
    <td align="right">      244.88</td>
    <td align="right">      915.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1326.86</td>
    <td align="right">      527.08</td>
    <td align="right">      799.78</td>
    <td align="right">     1136.82</td>
    <td align="right">      759.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1556.44</td>
    <td align="right">      632.79</td>
    <td align="right">      923.65</td>
    <td align="right">     1322.83</td>
    <td align="right">      659.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1680.73</td>
    <td align="right">      691.74</td>
    <td align="right">      989.00</td>
    <td align="right">     1574.16</td>
    <td align="right">      516.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.77</td>
    <td align="right">      754.58</td>
    <td align="right">      957.19</td>
    <td align="right">     1683.92</td>
    <td align="right">      484.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1437.93</td>
    <td align="right">      622.55</td>
    <td align="right">      815.38</td>
    <td align="right">     1427.02</td>
    <td align="right">      523.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1153.67</td>
    <td align="right">      517.35</td>
    <td align="right">      636.33</td>
    <td align="right">     1073.77</td>
    <td align="right">      672.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      615.44</td>
    <td align="right">      221.32</td>
    <td align="right">      394.12</td>
    <td align="right">      417.14</td>
    <td align="right">      893.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.06</td>
    <td align="right">       97.23</td>
    <td align="right">      235.83</td>
    <td align="right">      131.23</td>
    <td align="right">     1099.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      188.50</td>
    <td align="right">       39.77</td>
    <td align="right">      148.73</td>
    <td align="right">       32.01</td>
    <td align="right">     1331.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.68</td>
    <td align="right">      382.71</td>
    <td align="right">      579.97</td>
    <td align="right">      797.64</td>
    <td align="right">      846.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.50</td>
    <td align="right">       39.77</td>
    <td align="right">      148.73</td>
    <td align="right">       32.01</td>
    <td align="right">      484.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.77</td>
    <td align="right">      754.58</td>
    <td align="right">      989.00</td>
    <td align="right">     1683.92</td>
    <td align="right">     1331.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.89</td>
    <td align="right">        4.59</td>
    <td align="right">        9.30</td>
    <td align="right">        5.60</td>
    <td align="right">       46.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.59</td>
    <td align="right">       10.38</td>
    <td align="right">       14.21</td>
    <td align="right">       14.55</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.23</td>
    <td align="right">        4.25</td>
    <td align="right">       17.98</td>
    <td align="right">        9.68</td>
    <td align="right">       36.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.46</td>
    <td align="right">       20.84</td>
    <td align="right">       31.62</td>
    <td align="right">       44.95</td>
    <td align="right">       30.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.54</td>
    <td align="right">       25.02</td>
    <td align="right">       36.52</td>
    <td align="right">       52.30</td>
    <td align="right">       26.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.45</td>
    <td align="right">       27.35</td>
    <td align="right">       39.10</td>
    <td align="right">       62.24</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.68</td>
    <td align="right">       29.84</td>
    <td align="right">       37.85</td>
    <td align="right">       66.58</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.85</td>
    <td align="right">       24.61</td>
    <td align="right">       32.24</td>
    <td align="right">       56.42</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.61</td>
    <td align="right">       20.46</td>
    <td align="right">       25.16</td>
    <td align="right">       42.46</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.33</td>
    <td align="right">        8.75</td>
    <td align="right">       15.58</td>
    <td align="right">       16.49</td>
    <td align="right">       35.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.17</td>
    <td align="right">        3.84</td>
    <td align="right">        9.32</td>
    <td align="right">        5.19</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.45</td>
    <td align="right">        1.57</td>
    <td align="right">        5.88</td>
    <td align="right">        1.27</td>
    <td align="right">       52.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.06</td>
    <td align="right">       15.13</td>
    <td align="right">       22.93</td>
    <td align="right">       31.54</td>
    <td align="right">       33.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.45</td>
    <td align="right">        1.57</td>
    <td align="right">        5.88</td>
    <td align="right">        1.27</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.68</td>
    <td align="right">       29.84</td>
    <td align="right">       39.10</td>
    <td align="right">       66.58</td>
    <td align="right">       52.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.54</td>
    <td align="right">        0.00</td>
    <td align="right">      275.54</td>
    <td align="right">        3.10</td>
    <td align="right">     1996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.27</td>
    <td align="right">        0.00</td>
    <td align="right">      430.27</td>
    <td align="right">       11.39</td>
    <td align="right">     1913.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      595.42</td>
    <td align="right">        0.00</td>
    <td align="right">      595.42</td>
    <td align="right">       77.48</td>
    <td align="right">     1568.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      969.39</td>
    <td align="right">        4.29</td>
    <td align="right">      965.10</td>
    <td align="right">      384.68</td>
    <td align="right">     1258.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1211.93</td>
    <td align="right">       58.36</td>
    <td align="right">     1153.57</td>
    <td align="right">      445.01</td>
    <td align="right">     1026.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      705.39</td>
    <td align="right">      781.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1270.77</td>
    <td align="right">       72.32</td>
    <td align="right">     1198.45</td>
    <td align="right">      755.78</td>
    <td align="right">      720.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.93</td>
    <td align="right">       15.58</td>
    <td align="right">      983.35</td>
    <td align="right">      617.71</td>
    <td align="right">      821.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.37</td>
    <td align="right">        0.16</td>
    <td align="right">      760.21</td>
    <td align="right">      382.32</td>
    <td align="right">     1077.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.24</td>
    <td align="right">        0.00</td>
    <td align="right">      487.24</td>
    <td align="right">       95.23</td>
    <td align="right">     1438.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        4.14</td>
    <td align="right">     1785.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">     2140.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      737.34</td>
    <td align="right">       19.68</td>
    <td align="right">      717.66</td>
    <td align="right">      291.61</td>
    <td align="right">     1374.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      720.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      755.78</td>
    <td align="right">     2140.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.51</td>
    <td align="right">      150.87</td>
    <td align="right">      224.64</td>
    <td align="right">      131.66</td>
    <td align="right">     1235.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.89</td>
    <td align="right">      206.83</td>
    <td align="right">      353.06</td>
    <td align="right">      253.21</td>
    <td align="right">     1188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.11</td>
    <td align="right">      115.31</td>
    <td align="right">      469.80</td>
    <td align="right">      227.24</td>
    <td align="right">      971.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1571.19</td>
    <td align="right">      738.40</td>
    <td align="right">      832.80</td>
    <td align="right">     1341.89</td>
    <td align="right">      763.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.66</td>
    <td align="right">      720.13</td>
    <td align="right">      931.53</td>
    <td align="right">     1365.41</td>
    <td align="right">      657.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.84</td>
    <td align="right">      652.79</td>
    <td align="right">      982.04</td>
    <td align="right">     1455.93</td>
    <td align="right">      507.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1668.86</td>
    <td align="right">      709.13</td>
    <td align="right">      959.73</td>
    <td align="right">     1564.60</td>
    <td align="right">      467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.07</td>
    <td align="right">      755.40</td>
    <td align="right">      825.66</td>
    <td align="right">     1538.09</td>
    <td align="right">      505.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.02</td>
    <td align="right">      757.32</td>
    <td align="right">      666.70</td>
    <td align="right">     1332.72</td>
    <td align="right">      651.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.30</td>
    <td align="right">      284.83</td>
    <td align="right">      402.47</td>
    <td align="right">      459.59</td>
    <td align="right">      898.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      358.34</td>
    <td align="right">      122.14</td>
    <td align="right">      236.19</td>
    <td align="right">      128.37</td>
    <td align="right">     1113.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       72.52</td>
    <td align="right">     1344.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.77</td>
    <td align="right">      443.23</td>
    <td align="right">      588.54</td>
    <td align="right">      824.63</td>
    <td align="right">      857.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       72.52</td>
    <td align="right">      467.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.86</td>
    <td align="right">      757.32</td>
    <td align="right">      982.04</td>
    <td align="right">     1564.60</td>
    <td align="right">     1344.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1563.92</td>
    <td align="right">     1012.24</td>
    <td align="right">      551.68</td>
    <td align="right">     1374.76</td>
    <td align="right">     1751.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1910.66</td>
    <td align="right">     1165.94</td>
    <td align="right">      744.71</td>
    <td align="right">     1651.05</td>
    <td align="right">     1755.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1181.48</td>
    <td align="right">      344.17</td>
    <td align="right">      837.32</td>
    <td align="right">      705.72</td>
    <td align="right">     1488.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2453.18</td>
    <td align="right">     1108.94</td>
    <td align="right">     1344.24</td>
    <td align="right">     2055.99</td>
    <td align="right">     1265.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2028.50</td>
    <td align="right">      660.21</td>
    <td align="right">     1368.29</td>
    <td align="right">     1336.63</td>
    <td align="right">     1105.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1868.70</td>
    <td align="right">      452.13</td>
    <td align="right">     1416.57</td>
    <td align="right">     1270.71</td>
    <td align="right">      840.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2024.68</td>
    <td align="right">      633.84</td>
    <td align="right">     1390.84</td>
    <td align="right">     1535.01</td>
    <td align="right">      777.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2372.78</td>
    <td align="right">     1067.33</td>
    <td align="right">     1305.45</td>
    <td align="right">     2131.81</td>
    <td align="right">      841.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1161.40</td>
    <td align="right">     2768.23</td>
    <td align="right">     1074.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1926.96</td>
    <td align="right">     1126.40</td>
    <td align="right">      800.56</td>
    <td align="right">     1800.65</td>
    <td align="right">     1395.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1365.57</td>
    <td align="right">      830.59</td>
    <td align="right">      534.99</td>
    <td align="right">     1195.03</td>
    <td align="right">     1648.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1082.21</td>
    <td align="right">      693.23</td>
    <td align="right">      388.97</td>
    <td align="right">      928.01</td>
    <td align="right">     1980.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1879.10</td>
    <td align="right">      891.42</td>
    <td align="right">      987.68</td>
    <td align="right">     1559.23</td>
    <td align="right">     1324.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1082.21</td>
    <td align="right">      344.17</td>
    <td align="right">      388.97</td>
    <td align="right">      705.72</td>
    <td align="right">      777.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1416.57</td>
    <td align="right">     2768.23</td>
    <td align="right">     1980.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.16</td>
    <td align="right">      120.68</td>
    <td align="right">      244.49</td>
    <td align="right">      141.49</td>
    <td align="right">     1254.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      646.50</td>
    <td align="right">      272.99</td>
    <td align="right">      373.51</td>
    <td align="right">      371.26</td>
    <td align="right">     1214.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      584.56</td>
    <td align="right">      111.84</td>
    <td align="right">      472.73</td>
    <td align="right">      237.86</td>
    <td align="right">      990.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.34</td>
    <td align="right">      547.93</td>
    <td align="right">      831.41</td>
    <td align="right">     1147.49</td>
    <td align="right">      819.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.00</td>
    <td align="right">      657.82</td>
    <td align="right">      960.18</td>
    <td align="right">     1340.45</td>
    <td align="right">      704.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1747.21</td>
    <td align="right">      719.10</td>
    <td align="right">     1028.11</td>
    <td align="right">     1604.76</td>
    <td align="right">      549.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">      995.04</td>
    <td align="right">     1727.01</td>
    <td align="right">      510.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1494.80</td>
    <td align="right">      647.17</td>
    <td align="right">      847.63</td>
    <td align="right">     1463.34</td>
    <td align="right">      551.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.30</td>
    <td align="right">      537.81</td>
    <td align="right">      661.49</td>
    <td align="right">     1101.86</td>
    <td align="right">      703.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      639.79</td>
    <td align="right">      230.08</td>
    <td align="right">      409.71</td>
    <td align="right">      425.34</td>
    <td align="right">      932.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      346.23</td>
    <td align="right">      101.08</td>
    <td align="right">      245.15</td>
    <td align="right">      133.46</td>
    <td align="right">     1146.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       32.31</td>
    <td align="right">     1397.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.75</td>
    <td align="right">      397.85</td>
    <td align="right">      602.90</td>
    <td align="right">      812.12</td>
    <td align="right">      896.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       32.31</td>
    <td align="right">      510.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">     1028.11</td>
    <td align="right">     1727.01</td>
    <td align="right">     1397.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.738017E+09</td>
    <td align="right"> 12591954.26</td>
    <td align="right">0.504798E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104092E+10</td>
    <td align="right"> 41251225.00</td>
    <td align="right">0.433808E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159478E+10</td>
    <td align="right">0.237176E+09</td>
    <td align="right">0.395710E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251265E+10</td>
    <td align="right"> 11106771.44</td>
    <td align="right">0.250154E+10</td>
    <td align="right">0.102706E+10</td>
    <td align="right">0.309232E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.324603E+10</td>
    <td align="right">0.156303E+09</td>
    <td align="right">0.308972E+10</td>
    <td align="right">0.122552E+10</td>
    <td align="right">0.259438E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347247E+10</td>
    <td align="right">0.217373E+09</td>
    <td align="right">0.325510E+10</td>
    <td align="right">0.184759E+10</td>
    <td align="right">0.193035E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340362E+10</td>
    <td align="right">0.193692E+09</td>
    <td align="right">0.320993E+10</td>
    <td align="right">0.203824E+10</td>
    <td align="right">0.183972E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267553E+10</td>
    <td align="right"> 41722964.25</td>
    <td align="right">0.263380E+10</td>
    <td align="right">0.166835E+10</td>
    <td align="right">0.208421E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197088E+10</td>
    <td align="right">   419769.86</td>
    <td align="right">0.197046E+10</td>
    <td align="right">0.102818E+10</td>
    <td align="right">0.262006E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130504E+10</td>
    <td align="right">0.299056E+09</td>
    <td align="right">0.356891E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.758838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.758838E+09</td>
    <td align="right"> 18555628.38</td>
    <td align="right">0.428915E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533993E+09</td>
    <td align="right">    51008.40</td>
    <td align="right">0.537379E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232528E+11</td>
    <td align="right">0.620617E+09</td>
    <td align="right">0.226321E+11</td>
    <td align="right">0.944362E+10</td>
    <td align="right">0.407361E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533993E+09</td>
    <td align="right">    51008.40</td>
    <td align="right">0.183972E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347247E+10</td>
    <td align="right">0.217373E+09</td>
    <td align="right">0.325510E+10</td>
    <td align="right">0.203824E+10</td>
    <td align="right">0.537379E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100578E+10</td>
    <td align="right">0.404092E+09</td>
    <td align="right">0.601684E+09</td>
    <td align="right">0.366292E+09</td>
    <td align="right">0.314162E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135450E+10</td>
    <td align="right">0.500366E+09</td>
    <td align="right">0.854130E+09</td>
    <td align="right">0.636546E+09</td>
    <td align="right">0.271447E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156715E+10</td>
    <td align="right">0.308844E+09</td>
    <td align="right">0.125830E+10</td>
    <td align="right">0.631126E+09</td>
    <td align="right">0.247005E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407253E+10</td>
    <td align="right">0.191392E+10</td>
    <td align="right">0.215861E+10</td>
    <td align="right">0.349121E+10</td>
    <td align="right">0.189980E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442382E+10</td>
    <td align="right">0.192880E+10</td>
    <td align="right">0.249502E+10</td>
    <td align="right">0.366454E+10</td>
    <td align="right">0.169128E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423749E+10</td>
    <td align="right">0.169204E+10</td>
    <td align="right">0.254545E+10</td>
    <td align="right">0.376129E+10</td>
    <td align="right">0.127830E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446986E+10</td>
    <td align="right">0.189933E+10</td>
    <td align="right">0.257053E+10</td>
    <td align="right">0.417421E+10</td>
    <td align="right">0.121707E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423472E+10</td>
    <td align="right">0.202327E+10</td>
    <td align="right">0.221146E+10</td>
    <td align="right">0.410549E+10</td>
    <td align="right">0.131309E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369106E+10</td>
    <td align="right">0.196296E+10</td>
    <td align="right">0.172809E+10</td>
    <td align="right">0.346446E+10</td>
    <td align="right">0.161696E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184085E+10</td>
    <td align="right">0.762889E+09</td>
    <td align="right">0.107797E+10</td>
    <td align="right">0.126156E+10</td>
    <td align="right">0.225721E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.928810E+09</td>
    <td align="right">0.316597E+09</td>
    <td align="right">0.612213E+09</td>
    <td align="right">0.350100E+09</td>
    <td align="right">0.269866E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.711323E+09</td>
    <td align="right">0.264502E+09</td>
    <td align="right">0.446820E+09</td>
    <td align="right">0.207717E+09</td>
    <td align="right">0.339511E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325379E+11</td>
    <td align="right">0.139776E+11</td>
    <td align="right">0.185603E+11</td>
    <td align="right">0.261145E+11</td>
    <td align="right">0.256936E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.711323E+09</td>
    <td align="right">0.264502E+09</td>
    <td align="right">0.446820E+09</td>
    <td align="right">0.207717E+09</td>
    <td align="right">0.121707E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446986E+10</td>
    <td align="right">0.202327E+10</td>
    <td align="right">0.257053E+10</td>
    <td align="right">0.417421E+10</td>
    <td align="right">0.339511E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418881E+10</td>
    <td align="right">0.271119E+10</td>
    <td align="right">0.147763E+10</td>
    <td align="right">0.372299E+10</td>
    <td align="right">0.444828E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462226E+10</td>
    <td align="right">0.282065E+10</td>
    <td align="right">0.180161E+10</td>
    <td align="right">0.404328E+10</td>
    <td align="right">0.401345E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316448E+10</td>
    <td align="right">0.921817E+09</td>
    <td align="right">0.224267E+10</td>
    <td align="right">0.192819E+10</td>
    <td align="right">0.378269E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635864E+10</td>
    <td align="right">0.287437E+10</td>
    <td align="right">0.348427E+10</td>
    <td align="right">0.535302E+10</td>
    <td align="right">0.313466E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.543315E+10</td>
    <td align="right">0.176831E+10</td>
    <td align="right">0.366484E+10</td>
    <td align="right">0.360056E+10</td>
    <td align="right">0.282753E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.484366E+10</td>
    <td align="right">0.117192E+10</td>
    <td align="right">0.367174E+10</td>
    <td align="right">0.329492E+10</td>
    <td align="right">0.210092E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542290E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.372523E+10</td>
    <td align="right">0.411081E+10</td>
    <td align="right">0.200569E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635526E+10</td>
    <td align="right">0.285875E+10</td>
    <td align="right">0.349652E+10</td>
    <td align="right">0.571353E+10</td>
    <td align="right">0.216452E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.727078E+10</td>
    <td align="right">0.426042E+10</td>
    <td align="right">0.301036E+10</td>
    <td align="right">0.719797E+10</td>
    <td align="right">0.264879E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516116E+10</td>
    <td align="right">0.301695E+10</td>
    <td align="right">0.214421E+10</td>
    <td align="right">0.487137E+10</td>
    <td align="right">0.349972E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353957E+10</td>
    <td align="right">0.215288E+10</td>
    <td align="right">0.138669E+10</td>
    <td align="right">0.314172E+10</td>
    <td align="right">0.399841E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289858E+10</td>
    <td align="right">0.185675E+10</td>
    <td align="right">0.104183E+10</td>
    <td align="right">0.252737E+10</td>
    <td align="right">0.500266E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592593E+11</td>
    <td align="right">0.281117E+11</td>
    <td align="right">0.311476E+11</td>
    <td align="right">0.495057E+11</td>
    <td align="right">0.396273E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289858E+10</td>
    <td align="right">0.921817E+09</td>
    <td align="right">0.104183E+10</td>
    <td align="right">0.192819E+10</td>
    <td align="right">0.200569E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727078E+10</td>
    <td align="right">0.426042E+10</td>
    <td align="right">0.372523E+10</td>
    <td align="right">0.719797E+10</td>
    <td align="right">0.500266E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.978057E+09</td>
    <td align="right">0.323223E+09</td>
    <td align="right">0.654834E+09</td>
    <td align="right">0.388571E+09</td>
    <td align="right">0.318840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.660420E+09</td>
    <td align="right">0.903600E+09</td>
    <td align="right">0.914532E+09</td>
    <td align="right">0.276943E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156570E+10</td>
    <td align="right">0.299547E+09</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.651533E+09</td>
    <td align="right">0.251172E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357525E+10</td>
    <td align="right">0.142023E+10</td>
    <td align="right">0.215502E+10</td>
    <td align="right">0.298046E+10</td>
    <td align="right">0.202535E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433365E+10</td>
    <td align="right">0.176190E+10</td>
    <td align="right">0.257176E+10</td>
    <td align="right">0.359309E+10</td>
    <td align="right">0.179768E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452876E+10</td>
    <td align="right">0.186390E+10</td>
    <td align="right">0.266486E+10</td>
    <td align="right">0.414894E+10</td>
    <td align="right">0.136953E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476614E+10</td>
    <td align="right">0.210101E+10</td>
    <td align="right">0.266513E+10</td>
    <td align="right">0.461447E+10</td>
    <td align="right">0.131304E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400367E+10</td>
    <td align="right">0.173339E+10</td>
    <td align="right">0.227028E+10</td>
    <td align="right">0.391271E+10</td>
    <td align="right">0.141652E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310859E+10</td>
    <td align="right">0.139400E+10</td>
    <td align="right">0.171459E+10</td>
    <td align="right">0.286478E+10</td>
    <td align="right">0.173117E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171360E+10</td>
    <td align="right">0.616237E+09</td>
    <td align="right">0.109736E+10</td>
    <td align="right">0.116086E+10</td>
    <td align="right">0.233732E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.897427E+09</td>
    <td align="right">0.261990E+09</td>
    <td align="right">0.635438E+09</td>
    <td align="right">0.356818E+09</td>
    <td align="right">0.277622E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524861E+09</td>
    <td align="right">0.110736E+09</td>
    <td align="right">0.414124E+09</td>
    <td align="right"> 92411853.22</td>
    <td align="right">0.352953E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315597E+11</td>
    <td align="right">0.125466E+11</td>
    <td align="right">0.190131E+11</td>
    <td align="right">0.256792E+11</td>
    <td align="right">0.267659E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.524861E+09</td>
    <td align="right">0.110736E+09</td>
    <td align="right">0.414124E+09</td>
    <td align="right"> 92411853.22</td>
    <td align="right">0.131304E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476614E+10</td>
    <td align="right">0.210101E+10</td>
    <td align="right">0.266513E+10</td>
    <td align="right">0.461447E+10</td>
    <td align="right">0.352953E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245994E+09</td>
    <td align="right">  4426473.40</td>
    <td align="right">0.172429E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346956E+09</td>
    <td align="right"> 13062735.88</td>
    <td align="right">0.148440E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531568E+09</td>
    <td align="right"> 88641035.65</td>
    <td align="right">0.133403E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837509E+09</td>
    <td align="right">  3702081.98</td>
    <td align="right">0.833807E+09</td>
    <td align="right">0.381247E+09</td>
    <td align="right">0.102077E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108196E+10</td>
    <td align="right"> 52098463.52</td>
    <td align="right">0.102986E+10</td>
    <td align="right">0.453920E+09</td>
    <td align="right">0.862786E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115744E+10</td>
    <td align="right"> 72454290.05</td>
    <td align="right">0.108498E+10</td>
    <td align="right">0.664087E+09</td>
    <td align="right">0.638994E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113449E+10</td>
    <td align="right"> 64560950.53</td>
    <td align="right">0.106993E+10</td>
    <td align="right">0.714889E+09</td>
    <td align="right">0.617132E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891800E+09</td>
    <td align="right"> 13906996.75</td>
    <td align="right">0.877893E+09</td>
    <td align="right">0.584079E+09</td>
    <td align="right">0.703960E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656930E+09</td>
    <td align="right">   139916.67</td>
    <td align="right">0.656790E+09</td>
    <td align="right">0.351996E+09</td>
    <td align="right">0.907250E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.434991E+09</td>
    <td align="right"> 94710777.81</td>
    <td align="right">0.126794E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252934E+09</td>
    <td align="right">  4265095.78</td>
    <td align="right">0.153354E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189408E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775055E+10</td>
    <td align="right">0.206863E+09</td>
    <td align="right">0.754369E+10</td>
    <td align="right">0.335532E+10</td>
    <td align="right">0.139892E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.617132E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115744E+10</td>
    <td align="right"> 72454290.05</td>
    <td align="right">0.108498E+10</td>
    <td align="right">0.714889E+09</td>
    <td align="right">0.189408E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246003E+09</td>
    <td align="right">  4425964.42</td>
    <td align="right">0.172440E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346969E+09</td>
    <td align="right"> 13061501.24</td>
    <td align="right">0.148450E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531587E+09</td>
    <td align="right"> 88637496.32</td>
    <td align="right">0.133412E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837543E+09</td>
    <td align="right">  3702181.50</td>
    <td align="right">0.833840E+09</td>
    <td align="right">0.381254E+09</td>
    <td align="right">0.102083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108200E+10</td>
    <td align="right"> 52099863.94</td>
    <td align="right">0.102990E+10</td>
    <td align="right">0.453927E+09</td>
    <td align="right">0.862841E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115748E+10</td>
    <td align="right"> 72456237.64</td>
    <td align="right">0.108502E+10</td>
    <td align="right">0.664102E+09</td>
    <td align="right">0.639034E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113453E+10</td>
    <td align="right"> 64562685.94</td>
    <td align="right">0.106997E+10</td>
    <td align="right">0.714909E+09</td>
    <td align="right">0.617170E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891836E+09</td>
    <td align="right"> 13907370.57</td>
    <td align="right">0.877929E+09</td>
    <td align="right">0.584098E+09</td>
    <td align="right">0.704001E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656956E+09</td>
    <td align="right">   139920.43</td>
    <td align="right">0.656817E+09</td>
    <td align="right">0.352006E+09</td>
    <td align="right">0.907304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.435008E+09</td>
    <td align="right"> 94710067.01</td>
    <td align="right">0.126802E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252943E+09</td>
    <td align="right">  4264488.58</td>
    <td align="right">0.153364E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189420E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775085E+10</td>
    <td align="right">0.206868E+09</td>
    <td align="right">0.754398E+10</td>
    <td align="right">0.335540E+10</td>
    <td align="right">0.139901E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.617170E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115748E+10</td>
    <td align="right"> 72456237.64</td>
    <td align="right">0.108502E+10</td>
    <td align="right">0.714909E+09</td>
    <td align="right">0.189420E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246003E+09</td>
    <td align="right">  4425964.42</td>
    <td align="right">0.172440E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346969E+09</td>
    <td align="right"> 13061501.24</td>
    <td align="right">0.148450E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531587E+09</td>
    <td align="right"> 88637496.32</td>
    <td align="right">0.133412E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837543E+09</td>
    <td align="right">  3702181.50</td>
    <td align="right">0.833840E+09</td>
    <td align="right">0.381254E+09</td>
    <td align="right">0.102083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108200E+10</td>
    <td align="right"> 52099863.94</td>
    <td align="right">0.102990E+10</td>
    <td align="right">0.453927E+09</td>
    <td align="right">0.862841E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
