    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      811.17</td>
    <td align="right">       17.04</td>
    <td align="right">      503.17</td>
    <td align="right">       18.18</td>
    <td align="right">        0.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      311.83</td>
    <td align="right">       20.07</td>
    <td align="right">      217.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.33</td>
    <td align="right">       15.88</td>
    <td align="right">       42.83</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.67</td>
    <td align="right">       16.63</td>
    <td align="right">       17.00</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.17</td>
    <td align="right">       17.34</td>
    <td align="right">        4.17</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.17</td>
    <td align="right">       17.93</td>
    <td align="right">        0.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.91</td>
    <td align="right">        1.50</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.02</td>
    <td align="right">        2.17</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.17</td>
    <td align="right">       16.64</td>
    <td align="right">        7.67</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.50</td>
    <td align="right">       16.54</td>
    <td align="right">       19.83</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      291.33</td>
    <td align="right">       16.47</td>
    <td align="right">       92.00</td>
    <td align="right">       17.07</td>
    <td align="right">        4.17</td>
    <td align="right">       27.90</td>
    <td align="right">        4.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.33</td>
    <td align="right">       20.20</td>
    <td align="right">       42.83</td>
    <td align="right">       20.05</td>
    <td align="right">        2.17</td>
    <td align="right">       28.02</td>
    <td align="right">        2.17</td>
    <td align="right">       28.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.83</td>
    <td align="right">       16.38</td>
    <td align="right">       83.50</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.83</td>
    <td align="right">       17.03</td>
    <td align="right">       36.17</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.17</td>
    <td align="right">       17.98</td>
    <td align="right">       10.17</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.50</td>
    <td align="right">       18.24</td>
    <td align="right">        2.17</td>
    <td align="right">       19.13</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.51</td>
    <td align="right">        0.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.34</td>
    <td align="right">       10.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.67</td>
    <td align="right">       17.09</td>
    <td align="right">       19.00</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      113.67</td>
    <td align="right">       16.86</td>
    <td align="right">       54.67</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.17</td>
    <td align="right">       16.89</td>
    <td align="right">      205.67</td>
    <td align="right">       18.25</td>
    <td align="right">       11.17</td>
    <td align="right">       25.43</td>
    <td align="right">       11.17</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      160.83</td>
    <td align="right">       20.22</td>
    <td align="right">       83.50</td>
    <td align="right">       19.13</td>
    <td align="right">       10.17</td>
    <td align="right">       27.31</td>
    <td align="right">       10.17</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.50</td>
    <td align="right">       15.88</td>
    <td align="right">       42.00</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.33</td>
    <td align="right">       16.70</td>
    <td align="right">       19.83</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.67</td>
    <td align="right">       17.33</td>
    <td align="right">        4.33</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.00</td>
    <td align="right">       17.49</td>
    <td align="right">        0.17</td>
    <td align="right">       19.31</td>
    <td align="right">        0.67</td>
    <td align="right">       27.93</td>
    <td align="right">        0.50</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.42</td>
    <td align="right">        0.33</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.25</td>
    <td align="right">        1.67</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.99</td>
    <td align="right">        2.33</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.67</td>
    <td align="right">        0.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.56</td>
    <td align="right">        0.33</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.33</td>
    <td align="right">       16.59</td>
    <td align="right">        7.50</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.17</td>
    <td align="right">       16.50</td>
    <td align="right">       19.50</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      287.00</td>
    <td align="right">       16.45</td>
    <td align="right">       93.33</td>
    <td align="right">       17.03</td>
    <td align="right">       10.17</td>
    <td align="right">       27.99</td>
    <td align="right">        5.67</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      108.50</td>
    <td align="right">       20.05</td>
    <td align="right">       42.00</td>
    <td align="right">       19.31</td>
    <td align="right">        4.50</td>
    <td align="right">       28.25</td>
    <td align="right">        2.33</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.95</td>
    <td align="right">      331.67</td>
    <td align="right">       20.32</td>
    <td align="right">      331.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.56</td>
    <td align="right">      172.17</td>
    <td align="right">       20.50</td>
    <td align="right">      172.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.00</td>
    <td align="right">       22.45</td>
    <td align="right">       47.83</td>
    <td align="right">       20.55</td>
    <td align="right">       47.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.17</td>
    <td align="right">       22.85</td>
    <td align="right">       29.33</td>
    <td align="right">       23.78</td>
    <td align="right">        5.33</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.50</td>
    <td align="right">       23.11</td>
    <td align="right">      160.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       67.00</td>
    <td align="right">       23.05</td>
    <td align="right">      295.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.33</td>
    <td align="right">       23.20</td>
    <td align="right">      389.17</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.67</td>
    <td align="right">       23.23</td>
    <td align="right">      412.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.67</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      114.00</td>
    <td align="right">       23.13</td>
    <td align="right">      183.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.67</td>
    <td align="right">       23.29</td>
    <td align="right">        0.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.83</td>
    <td align="right">       22.50</td>
    <td align="right">       66.67</td>
    <td align="right">       20.92</td>
    <td align="right">       60.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.70</td>
    <td align="right">      152.83</td>
    <td align="right">       20.48</td>
    <td align="right">      152.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3556.17</td>
    <td align="right">       22.24</td>
    <td align="right">     2241.67</td>
    <td align="right">       23.01</td>
    <td align="right">      770.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       20.95</td>
    <td align="right">        0.67</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.00</td>
    <td align="right">       23.29</td>
    <td align="right">      412.33</td>
    <td align="right">       24.48</td>
    <td align="right">      331.67</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.37</td>
    <td align="right">      451.17</td>
    <td align="right">       20.22</td>
    <td align="right">      451.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.78</td>
    <td align="right">      304.83</td>
    <td align="right">       20.38</td>
    <td align="right">      304.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.56</td>
    <td align="right">      149.17</td>
    <td align="right">       20.69</td>
    <td align="right">      149.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      433.83</td>
    <td align="right">       22.10</td>
    <td align="right">       53.33</td>
    <td align="right">       21.63</td>
    <td align="right">       39.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.17</td>
    <td align="right">       23.02</td>
    <td align="right">       93.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      114.33</td>
    <td align="right">       23.06</td>
    <td align="right">      248.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.00</td>
    <td align="right">       23.26</td>
    <td align="right">      358.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.33</td>
    <td align="right">       23.23</td>
    <td align="right">      344.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      228.00</td>
    <td align="right">       23.01</td>
    <td align="right">      129.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.33</td>
    <td align="right">       22.40</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.67</td>
    <td align="right">       21.53</td>
    <td align="right">      196.17</td>
    <td align="right">       20.57</td>
    <td align="right">      196.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.72</td>
    <td align="right">      363.67</td>
    <td align="right">       20.40</td>
    <td align="right">      363.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4099.67</td>
    <td align="right">       21.64</td>
    <td align="right">     2693.67</td>
    <td align="right">       22.11</td>
    <td align="right">     1506.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       20.37</td>
    <td align="right">        2.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.26</td>
    <td align="right">      451.17</td>
    <td align="right">       24.40</td>
    <td align="right">      451.17</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
    <td align="right">      480.00</td>
    <td align="right">       19.90</td>
    <td align="right">      480.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.26</td>
    <td align="right">      369.83</td>
    <td align="right">       20.01</td>
    <td align="right">      369.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.08</td>
    <td align="right">      267.67</td>
    <td align="right">       20.54</td>
    <td align="right">      267.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.50</td>
    <td align="right">       21.60</td>
    <td align="right">      127.33</td>
    <td align="right">       20.86</td>
    <td align="right">      107.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      329.17</td>
    <td align="right">       22.74</td>
    <td align="right">       96.00</td>
    <td align="right">       24.16</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.50</td>
    <td align="right">       22.68</td>
    <td align="right">      256.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.00</td>
    <td align="right">       23.08</td>
    <td align="right">      348.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.33</td>
    <td align="right">       23.03</td>
    <td align="right">      312.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      299.00</td>
    <td align="right">       22.55</td>
    <td align="right">      112.67</td>
    <td align="right">       24.04</td>
    <td align="right">        6.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.50</td>
    <td align="right">       21.55</td>
    <td align="right">      102.33</td>
    <td align="right">       20.45</td>
    <td align="right">      102.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.70</td>
    <td align="right">      282.50</td>
    <td align="right">       19.97</td>
    <td align="right">      282.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      470.17</td>
    <td align="right">       20.08</td>
    <td align="right">      470.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4338.00</td>
    <td align="right">       21.18</td>
    <td align="right">     3225.50</td>
    <td align="right">       21.56</td>
    <td align="right">     2089.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.00</td>
    <td align="right">       19.97</td>
    <td align="right">       96.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.08</td>
    <td align="right">      480.00</td>
    <td align="right">       24.26</td>
    <td align="right">      480.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.39</td>
    <td align="right">      499.33</td>
    <td align="right">       18.38</td>
    <td align="right">      499.33</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.05</td>
    <td align="right">      440.50</td>
    <td align="right">       18.99</td>
    <td align="right">      440.50</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.21</td>
    <td align="right">      404.67</td>
    <td align="right">       19.96</td>
    <td align="right">      404.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      451.17</td>
    <td align="right">       20.78</td>
    <td align="right">      230.17</td>
    <td align="right">       20.30</td>
    <td align="right">      212.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.17</td>
    <td align="right">       22.01</td>
    <td align="right">      107.50</td>
    <td align="right">       23.36</td>
    <td align="right">       25.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      194.83</td>
    <td align="right">       22.39</td>
    <td align="right">      259.17</td>
    <td align="right">       24.14</td>
    <td align="right">       18.00</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.17</td>
    <td align="right">       23.05</td>
    <td align="right">      326.00</td>
    <td align="right">       24.20</td>
    <td align="right">       23.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      183.00</td>
    <td align="right">       22.65</td>
    <td align="right">      269.33</td>
    <td align="right">       24.09</td>
    <td align="right">        9.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      339.50</td>
    <td align="right">       21.75</td>
    <td align="right">      140.17</td>
    <td align="right">       22.95</td>
    <td align="right">       47.33</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      249.67</td>
    <td align="right">       19.83</td>
    <td align="right">      249.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.69</td>
    <td align="right">      359.17</td>
    <td align="right">       19.16</td>
    <td align="right">      359.17</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.00</td>
    <td align="right">      497.00</td>
    <td align="right">       19.00</td>
    <td align="right">      497.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4643.83</td>
    <td align="right">       20.34</td>
    <td align="right">     3782.67</td>
    <td align="right">       20.60</td>
    <td align="right">     2786.17</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.17</td>
    <td align="right">       18.39</td>
    <td align="right">      107.50</td>
    <td align="right">       18.38</td>
    <td align="right">        9.33</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.05</td>
    <td align="right">      499.33</td>
    <td align="right">       24.20</td>
    <td align="right">      499.33</td>
    <td align="right">       24.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.38</td>
    <td align="right">      494.83</td>
    <td align="right">       19.36</td>
    <td align="right">      494.83</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
    <td align="right">      420.17</td>
    <td align="right">       19.56</td>
    <td align="right">      420.17</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.38</td>
    <td align="right">      361.33</td>
    <td align="right">       20.06</td>
    <td align="right">      361.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.00</td>
    <td align="right">       20.95</td>
    <td align="right">      206.33</td>
    <td align="right">       20.79</td>
    <td align="right">      174.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      367.50</td>
    <td align="right">       21.84</td>
    <td align="right">      117.67</td>
    <td align="right">       24.26</td>
    <td align="right">       15.83</td>
    <td align="right">       22.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.50</td>
    <td align="right">       22.24</td>
    <td align="right">      265.67</td>
    <td align="right">       24.17</td>
    <td align="right">       20.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      169.83</td>
    <td align="right">       22.97</td>
    <td align="right">      319.33</td>
    <td align="right">       24.32</td>
    <td align="right">       33.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      212.67</td>
    <td align="right">       22.36</td>
    <td align="right">      268.67</td>
    <td align="right">       24.07</td>
    <td align="right">       11.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      319.00</td>
    <td align="right">       21.56</td>
    <td align="right">      152.83</td>
    <td align="right">       23.53</td>
    <td align="right">       31.33</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.61</td>
    <td align="right">      204.00</td>
    <td align="right">       19.89</td>
    <td align="right">      204.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.91</td>
    <td align="right">      353.00</td>
    <td align="right">       19.50</td>
    <td align="right">      353.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.55</td>
    <td align="right">      497.00</td>
    <td align="right">       19.55</td>
    <td align="right">      497.00</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4680.50</td>
    <td align="right">       20.61</td>
    <td align="right">     3660.83</td>
    <td align="right">       21.06</td>
    <td align="right">     2618.17</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.83</td>
    <td align="right">       19.38</td>
    <td align="right">      117.67</td>
    <td align="right">       19.36</td>
    <td align="right">       11.83</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.97</td>
    <td align="right">      497.00</td>
    <td align="right">       24.32</td>
    <td align="right">      497.00</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.67</td>
    <td align="right">       19.20</td>
    <td align="right">      448.67</td>
    <td align="right">       18.90</td>
    <td align="right">      448.67</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.50</td>
    <td align="right">       19.66</td>
    <td align="right">      377.83</td>
    <td align="right">       19.34</td>
    <td align="right">      373.83</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.50</td>
    <td align="right">       20.50</td>
    <td align="right">      327.17</td>
    <td align="right">       20.02</td>
    <td align="right">      320.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      419.83</td>
    <td align="right">       21.02</td>
    <td align="right">      221.50</td>
    <td align="right">       20.86</td>
    <td align="right">      180.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      363.17</td>
    <td align="right">       21.95</td>
    <td align="right">      113.83</td>
    <td align="right">       23.55</td>
    <td align="right">       25.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      216.67</td>
    <td align="right">       22.32</td>
    <td align="right">      245.83</td>
    <td align="right">       24.15</td>
    <td align="right">       19.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.33</td>
    <td align="right">       22.96</td>
    <td align="right">      311.67</td>
    <td align="right">       24.26</td>
    <td align="right">       26.83</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      185.17</td>
    <td align="right">       22.63</td>
    <td align="right">      281.00</td>
    <td align="right">       24.19</td>
    <td align="right">       12.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      287.33</td>
    <td align="right">       21.90</td>
    <td align="right">      186.83</td>
    <td align="right">       23.89</td>
    <td align="right">       36.67</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.50</td>
    <td align="right">       20.91</td>
    <td align="right">      202.00</td>
    <td align="right">       20.65</td>
    <td align="right">      167.83</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.67</td>
    <td align="right">       20.09</td>
    <td align="right">      311.33</td>
    <td align="right">       19.51</td>
    <td align="right">      302.33</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.83</td>
    <td align="right">       19.57</td>
    <td align="right">      428.17</td>
    <td align="right">       19.18</td>
    <td align="right">      428.17</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4437.17</td>
    <td align="right">       20.68</td>
    <td align="right">     3455.83</td>
    <td align="right">       21.08</td>
    <td align="right">     2341.83</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.33</td>
    <td align="right">       19.20</td>
    <td align="right">      113.83</td>
    <td align="right">       18.90</td>
    <td align="right">       12.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.67</td>
    <td align="right">       22.96</td>
    <td align="right">      448.67</td>
    <td align="right">       24.26</td>
    <td align="right">      448.67</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.44</td>
    <td align="right">      494.33</td>
    <td align="right">       19.41</td>
    <td align="right">      494.33</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
    <td align="right">      419.33</td>
    <td align="right">       19.60</td>
    <td align="right">      419.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.41</td>
    <td align="right">      371.83</td>
    <td align="right">       20.09</td>
    <td align="right">      371.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.17</td>
    <td align="right">       20.83</td>
    <td align="right">      221.17</td>
    <td align="right">       20.66</td>
    <td align="right">      190.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      404.67</td>
    <td align="right">       21.54</td>
    <td align="right">      106.00</td>
    <td align="right">       23.58</td>
    <td align="right">       26.83</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      267.67</td>
    <td align="right">       22.01</td>
    <td align="right">      202.00</td>
    <td align="right">       24.11</td>
    <td align="right">       21.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      227.17</td>
    <td align="right">       22.55</td>
    <td align="right">      253.00</td>
    <td align="right">       24.29</td>
    <td align="right">       34.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      263.67</td>
    <td align="right">       22.15</td>
    <td align="right">      209.33</td>
    <td align="right">       24.10</td>
    <td align="right">       12.67</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      364.00</td>
    <td align="right">       21.46</td>
    <td align="right">      139.17</td>
    <td align="right">       23.17</td>
    <td align="right">       43.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.67</td>
    <td align="right">       20.57</td>
    <td align="right">      232.33</td>
    <td align="right">       19.96</td>
    <td align="right">      225.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.67</td>
    <td align="right">       19.95</td>
    <td align="right">      348.00</td>
    <td align="right">       19.50</td>
    <td align="right">      348.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.60</td>
    <td align="right">      488.50</td>
    <td align="right">       19.58</td>
    <td align="right">      488.50</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4907.67</td>
    <td align="right">       20.62</td>
    <td align="right">     3485.00</td>
    <td align="right">       20.84</td>
    <td align="right">     2676.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      227.17</td>
    <td align="right">       19.44</td>
    <td align="right">      106.00</td>
    <td align="right">       19.41</td>
    <td align="right">       12.67</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.55</td>
    <td align="right">      494.33</td>
    <td align="right">       24.29</td>
    <td align="right">      494.33</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.38</td>
    <td align="right">      502.00</td>
    <td align="right">       18.38</td>
    <td align="right">      502.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.01</td>
    <td align="right">      450.83</td>
    <td align="right">       19.00</td>
    <td align="right">      450.83</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.19</td>
    <td align="right">      451.50</td>
    <td align="right">       20.08</td>
    <td align="right">      451.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.00</td>
    <td align="right">       20.67</td>
    <td align="right">      315.00</td>
    <td align="right">       20.30</td>
    <td align="right">      313.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      486.83</td>
    <td align="right">       21.74</td>
    <td align="right">       49.67</td>
    <td align="right">       21.62</td>
    <td align="right">       39.00</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      287.17</td>
    <td align="right">       22.57</td>
    <td align="right">      150.67</td>
    <td align="right">       24.17</td>
    <td align="right">       14.83</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      145.17</td>
    <td align="right">       23.19</td>
    <td align="right">      271.83</td>
    <td align="right">       24.16</td>
    <td align="right">       18.50</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      133.50</td>
    <td align="right">       23.14</td>
    <td align="right">      293.83</td>
    <td align="right">       24.13</td>
    <td align="right">        9.83</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      309.17</td>
    <td align="right">       22.34</td>
    <td align="right">      114.33</td>
    <td align="right">       23.89</td>
    <td align="right">        9.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">      126.83</td>
    <td align="right">       20.44</td>
    <td align="right">      126.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.33</td>
    <td align="right">      310.83</td>
    <td align="right">       19.69</td>
    <td align="right">      310.83</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.45</td>
    <td align="right">      497.00</td>
    <td align="right">       19.45</td>
    <td align="right">      497.00</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4800.83</td>
    <td align="right">       20.59</td>
    <td align="right">     3534.33</td>
    <td align="right">       20.58</td>
    <td align="right">     2744.00</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.50</td>
    <td align="right">       18.38</td>
    <td align="right">       49.67</td>
    <td align="right">       18.38</td>
    <td align="right">        9.50</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.19</td>
    <td align="right">      502.00</td>
    <td align="right">       24.17</td>
    <td align="right">      502.00</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
    <td align="right">      501.50</td>
    <td align="right">       19.52</td>
    <td align="right">      501.50</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.77</td>
    <td align="right">      442.83</td>
    <td align="right">       19.74</td>
    <td align="right">      442.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.41</td>
    <td align="right">      413.33</td>
    <td align="right">       20.26</td>
    <td align="right">      413.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.33</td>
    <td align="right">       20.88</td>
    <td align="right">      247.17</td>
    <td align="right">       20.60</td>
    <td align="right">      234.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      444.67</td>
    <td align="right">       21.78</td>
    <td align="right">       55.33</td>
    <td align="right">       23.75</td>
    <td align="right">       19.00</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      234.17</td>
    <td align="right">       22.28</td>
    <td align="right">      223.67</td>
    <td align="right">       24.27</td>
    <td align="right">       14.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      132.50</td>
    <td align="right">       23.03</td>
    <td align="right">      323.33</td>
    <td align="right">       24.35</td>
    <td align="right">       22.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      141.00</td>
    <td align="right">       22.76</td>
    <td align="right">      306.00</td>
    <td align="right">       24.20</td>
    <td align="right">        9.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      266.50</td>
    <td align="right">       21.98</td>
    <td align="right">      160.33</td>
    <td align="right">       24.30</td>
    <td align="right">        5.50</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">       79.83</td>
    <td align="right">       20.57</td>
    <td align="right">       79.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.41</td>
    <td align="right">      303.50</td>
    <td align="right">       19.96</td>
    <td align="right">      303.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4645.17</td>
    <td align="right">       20.79</td>
    <td align="right">     3553.83</td>
    <td align="right">       21.24</td>
    <td align="right">     2543.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      132.50</td>
    <td align="right">       19.52</td>
    <td align="right">       55.33</td>
    <td align="right">       19.52</td>
    <td align="right">        5.50</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.03</td>
    <td align="right">      501.50</td>
    <td align="right">       24.35</td>
    <td align="right">      501.50</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.52</td>
    <td align="right">      490.67</td>
    <td align="right">       15.40</td>
    <td align="right">      490.67</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.11</td>
    <td align="right">      424.83</td>
    <td align="right">       16.84</td>
    <td align="right">      424.83</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.87</td>
    <td align="right">      399.67</td>
    <td align="right">       18.21</td>
    <td align="right">      399.67</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.00</td>
    <td align="right">       20.09</td>
    <td align="right">      305.33</td>
    <td align="right">       19.44</td>
    <td align="right">      296.67</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.33</td>
    <td align="right">       21.37</td>
    <td align="right">       78.83</td>
    <td align="right">       21.33</td>
    <td align="right">       53.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      329.67</td>
    <td align="right">       22.27</td>
    <td align="right">      165.67</td>
    <td align="right">       23.96</td>
    <td align="right">       50.17</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      198.50</td>
    <td align="right">       23.09</td>
    <td align="right">      298.50</td>
    <td align="right">       24.15</td>
    <td align="right">       72.50</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      151.67</td>
    <td align="right">       23.02</td>
    <td align="right">      338.17</td>
    <td align="right">       24.22</td>
    <td align="right">       57.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.50</td>
    <td align="right">       21.92</td>
    <td align="right">      199.67</td>
    <td align="right">       24.15</td>
    <td align="right">       30.33</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.00</td>
    <td align="right">       21.14</td>
    <td align="right">      103.33</td>
    <td align="right">       20.53</td>
    <td align="right">       79.83</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.50</td>
    <td align="right">       19.32</td>
    <td align="right">      303.50</td>
    <td align="right">       18.29</td>
    <td align="right">      296.00</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       17.38</td>
    <td align="right">      454.50</td>
    <td align="right">       17.02</td>
    <td align="right">      454.50</td>
    <td align="right">       17.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4770.17</td>
    <td align="right">       19.53</td>
    <td align="right">     3562.67</td>
    <td align="right">       19.42</td>
    <td align="right">     2705.67</td>
    <td align="right">       17.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.67</td>
    <td align="right">       15.52</td>
    <td align="right">       78.83</td>
    <td align="right">       15.40</td>
    <td align="right">       30.33</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.09</td>
    <td align="right">      490.67</td>
    <td align="right">       24.22</td>
    <td align="right">      490.67</td>
    <td align="right">       24.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.56</td>
    <td align="right">      496.33</td>
    <td align="right">       19.54</td>
    <td align="right">      496.33</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.83</td>
    <td align="right">      436.67</td>
    <td align="right">       19.78</td>
    <td align="right">      436.67</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.43</td>
    <td align="right">      417.00</td>
    <td align="right">       20.28</td>
    <td align="right">      417.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      470.33</td>
    <td align="right">       20.85</td>
    <td align="right">      251.67</td>
    <td align="right">       20.48</td>
    <td align="right">      242.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      462.00</td>
    <td align="right">       21.48</td>
    <td align="right">       54.00</td>
    <td align="right">       22.86</td>
    <td align="right">       28.67</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      292.83</td>
    <td align="right">       22.09</td>
    <td align="right">      166.67</td>
    <td align="right">       24.20</td>
    <td align="right">       16.33</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      180.50</td>
    <td align="right">       22.78</td>
    <td align="right">      266.50</td>
    <td align="right">       24.33</td>
    <td align="right">       21.17</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.50</td>
    <td align="right">       22.60</td>
    <td align="right">      270.17</td>
    <td align="right">       24.24</td>
    <td align="right">       10.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.00</td>
    <td align="right">       21.85</td>
    <td align="right">      133.00</td>
    <td align="right">       24.07</td>
    <td align="right">       10.83</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.17</td>
    <td align="right">       21.13</td>
    <td align="right">      111.67</td>
    <td align="right">       20.65</td>
    <td align="right">      106.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.00</td>
    <td align="right">       20.40</td>
    <td align="right">      306.83</td>
    <td align="right">       19.96</td>
    <td align="right">      306.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.87</td>
    <td align="right">      491.50</td>
    <td align="right">       19.86</td>
    <td align="right">      491.50</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4829.33</td>
    <td align="right">       20.79</td>
    <td align="right">     3402.00</td>
    <td align="right">       21.06</td>
    <td align="right">     2584.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      166.50</td>
    <td align="right">       19.56</td>
    <td align="right">       54.00</td>
    <td align="right">       19.54</td>
    <td align="right">       10.00</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.78</td>
    <td align="right">      496.33</td>
    <td align="right">       24.33</td>
    <td align="right">      496.33</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.85</td>
    <td align="right">      495.17</td>
    <td align="right">       18.82</td>
    <td align="right">      495.17</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.41</td>
    <td align="right">      429.00</td>
    <td align="right">       19.31</td>
    <td align="right">      429.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.49</td>
    <td align="right">      362.50</td>
    <td align="right">       20.19</td>
    <td align="right">      362.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      452.00</td>
    <td align="right">       21.05</td>
    <td align="right">      189.33</td>
    <td align="right">       20.50</td>
    <td align="right">      171.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      358.83</td>
    <td align="right">       22.31</td>
    <td align="right">       98.50</td>
    <td align="right">       23.89</td>
    <td align="right">        9.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.50</td>
    <td align="right">       22.68</td>
    <td align="right">      276.83</td>
    <td align="right">       24.20</td>
    <td align="right">       13.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.17</td>
    <td align="right">       23.52</td>
    <td align="right">      367.00</td>
    <td align="right">       24.22</td>
    <td align="right">       23.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      126.17</td>
    <td align="right">       23.01</td>
    <td align="right">      313.17</td>
    <td align="right">       24.12</td>
    <td align="right">        8.33</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.83</td>
    <td align="right">       22.15</td>
    <td align="right">      127.00</td>
    <td align="right">       23.78</td>
    <td align="right">       14.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.03</td>
    <td align="right">      168.17</td>
    <td align="right">       20.16</td>
    <td align="right">      168.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.11</td>
    <td align="right">      316.67</td>
    <td align="right">       19.42</td>
    <td align="right">      316.67</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
    <td align="right">      497.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4454.50</td>
    <td align="right">       20.62</td>
    <td align="right">     3640.33</td>
    <td align="right">       21.02</td>
    <td align="right">     2508.50</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.17</td>
    <td align="right">       18.85</td>
    <td align="right">       98.50</td>
    <td align="right">       18.82</td>
    <td align="right">        8.33</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.52</td>
    <td align="right">      497.00</td>
    <td align="right">       24.22</td>
    <td align="right">      497.00</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.41</td>
    <td align="right">      417.83</td>
    <td align="right">       19.38</td>
    <td align="right">      417.83</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.66</td>
    <td align="right">      357.50</td>
    <td align="right">       19.56</td>
    <td align="right">      357.50</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       20.46</td>
    <td align="right">      285.33</td>
    <td align="right">       20.12</td>
    <td align="right">      285.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.83</td>
    <td align="right">       21.03</td>
    <td align="right">      147.33</td>
    <td align="right">       20.80</td>
    <td align="right">      125.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.50</td>
    <td align="right">       21.78</td>
    <td align="right">       83.83</td>
    <td align="right">       24.61</td>
    <td align="right">        7.00</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.50</td>
    <td align="right">       22.33</td>
    <td align="right">      185.33</td>
    <td align="right">       24.31</td>
    <td align="right">       17.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.50</td>
    <td align="right">       23.00</td>
    <td align="right">      240.67</td>
    <td align="right">       24.44</td>
    <td align="right">       31.83</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      194.33</td>
    <td align="right">       22.37</td>
    <td align="right">      193.00</td>
    <td align="right">       24.16</td>
    <td align="right">        9.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      286.33</td>
    <td align="right">       21.74</td>
    <td align="right">      101.67</td>
    <td align="right">       24.03</td>
    <td align="right">       13.67</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.50</td>
    <td align="right">       20.87</td>
    <td align="right">      129.50</td>
    <td align="right">       20.25</td>
    <td align="right">      129.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.05</td>
    <td align="right">      282.50</td>
    <td align="right">       19.58</td>
    <td align="right">      282.50</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.60</td>
    <td align="right">      421.50</td>
    <td align="right">       19.60</td>
    <td align="right">      421.50</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4054.50</td>
    <td align="right">       20.72</td>
    <td align="right">     2846.00</td>
    <td align="right">       21.03</td>
    <td align="right">     2098.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.50</td>
    <td align="right">       19.41</td>
    <td align="right">       83.83</td>
    <td align="right">       19.38</td>
    <td align="right">        7.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       23.00</td>
    <td align="right">      421.50</td>
    <td align="right">       24.61</td>
    <td align="right">      421.50</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.83</td>
    <td align="right">       19.57</td>
    <td align="right">      430.67</td>
    <td align="right">       19.22</td>
    <td align="right">      430.67</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.00</td>
    <td align="right">       20.06</td>
    <td align="right">      343.67</td>
    <td align="right">       19.63</td>
    <td align="right">      339.67</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.33</td>
    <td align="right">       20.79</td>
    <td align="right">      282.33</td>
    <td align="right">       20.29</td>
    <td align="right">      274.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.33</td>
    <td align="right">       21.25</td>
    <td align="right">      181.50</td>
    <td align="right">       21.14</td>
    <td align="right">      139.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      350.00</td>
    <td align="right">       22.21</td>
    <td align="right">      101.00</td>
    <td align="right">       24.05</td>
    <td align="right">        9.50</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      189.00</td>
    <td align="right">       22.55</td>
    <td align="right">      252.50</td>
    <td align="right">       24.22</td>
    <td align="right">       12.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.00</td>
    <td align="right">       23.26</td>
    <td align="right">      342.17</td>
    <td align="right">       24.27</td>
    <td align="right">       22.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.83</td>
    <td align="right">       22.87</td>
    <td align="right">      314.33</td>
    <td align="right">       24.21</td>
    <td align="right">        9.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      257.00</td>
    <td align="right">       22.24</td>
    <td align="right">      184.17</td>
    <td align="right">       24.33</td>
    <td align="right">       17.17</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      404.67</td>
    <td align="right">       21.33</td>
    <td align="right">      144.17</td>
    <td align="right">       21.68</td>
    <td align="right">       98.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.33</td>
    <td align="right">       20.57</td>
    <td align="right">      268.83</td>
    <td align="right">       19.88</td>
    <td align="right">      256.50</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.00</td>
    <td align="right">       20.00</td>
    <td align="right">      410.17</td>
    <td align="right">       19.61</td>
    <td align="right">      410.17</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4221.33</td>
    <td align="right">       20.97</td>
    <td align="right">     3255.50</td>
    <td align="right">       21.51</td>
    <td align="right">     2019.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.00</td>
    <td align="right">       19.57</td>
    <td align="right">      101.00</td>
    <td align="right">       19.22</td>
    <td align="right">        9.50</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.83</td>
    <td align="right">       23.26</td>
    <td align="right">      430.67</td>
    <td align="right">       24.33</td>
    <td align="right">      430.67</td>
    <td align="right">       25.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.65</td>
    <td align="right">      491.50</td>
    <td align="right">       19.62</td>
    <td align="right">      491.50</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      410.00</td>
    <td align="right">       19.80</td>
    <td align="right">      410.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.17</td>
    <td align="right">       20.59</td>
    <td align="right">      332.17</td>
    <td align="right">       20.25</td>
    <td align="right">      332.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.00</td>
    <td align="right">       20.98</td>
    <td align="right">      182.17</td>
    <td align="right">       20.87</td>
    <td align="right">      151.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.17</td>
    <td align="right">       21.69</td>
    <td align="right">       84.33</td>
    <td align="right">       24.15</td>
    <td align="right">       11.67</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      261.00</td>
    <td align="right">       22.13</td>
    <td align="right">      199.17</td>
    <td align="right">       24.24</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      207.67</td>
    <td align="right">       22.69</td>
    <td align="right">      257.00</td>
    <td align="right">       24.34</td>
    <td align="right">       31.17</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      229.00</td>
    <td align="right">       22.22</td>
    <td align="right">      221.83</td>
    <td align="right">       24.14</td>
    <td align="right">       10.83</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.33</td>
    <td align="right">       21.63</td>
    <td align="right">      115.83</td>
    <td align="right">       23.91</td>
    <td align="right">       14.67</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.67</td>
    <td align="right">       20.89</td>
    <td align="right">      162.33</td>
    <td align="right">       20.33</td>
    <td align="right">      155.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.83</td>
    <td align="right">       20.18</td>
    <td align="right">      316.00</td>
    <td align="right">       19.70</td>
    <td align="right">      315.83</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
    <td align="right">      483.17</td>
    <td align="right">       19.77</td>
    <td align="right">      483.17</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4831.83</td>
    <td align="right">       20.79</td>
    <td align="right">     3255.50</td>
    <td align="right">       21.07</td>
    <td align="right">     2423.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      207.67</td>
    <td align="right">       19.65</td>
    <td align="right">       84.33</td>
    <td align="right">       19.62</td>
    <td align="right">       10.83</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.17</td>
    <td align="right">       22.69</td>
    <td align="right">      491.50</td>
    <td align="right">       24.34</td>
    <td align="right">      491.50</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95241</td>
    <td align="right">    11.19294</td>
    <td align="right">     -0.6515</td>
    <td align="right">    15.99706</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55308</td>
    <td align="right">    15.35491</td>
    <td align="right">     -0.4614</td>
    <td align="right">    11.25041</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.46139</td>
    <td align="right">    20.25885</td>
    <td align="right">     -0.1885</td>
    <td align="right">     7.39841</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07575</td>
    <td align="right">    27.34590</td>
    <td align="right">     0.03072</td>
    <td align="right">     6.37803</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75541</td>
    <td align="right">    38.85653</td>
    <td align="right">     -0.6205</td>
    <td align="right">    14.24658</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96064</td>
    <td align="right">    44.16305</td>
    <td align="right">     -0.4575</td>
    <td align="right">    10.13858</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15625</td>
    <td align="right">    46.27135</td>
    <td align="right">     -0.3674</td>
    <td align="right">     8.42987</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17515</td>
    <td align="right">    45.89730</td>
    <td align="right">     -0.3557</td>
    <td align="right">     8.22101</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95213</td>
    <td align="right">    36.02147</td>
    <td align="right">     -0.5257</td>
    <td align="right">    12.03749</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48551</td>
    <td align="right">    26.33837</td>
    <td align="right">     0.13095</td>
    <td align="right">     5.94626</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.73363</td>
    <td align="right">    21.95541</td>
    <td align="right">     -0.1052</td>
    <td align="right">     7.75202</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.69243</td>
    <td align="right">    13.49517</td>
    <td align="right">     -0.4355</td>
    <td align="right">    10.71583</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00663</td>
    <td align="right">    29.04820</td>
    <td align="right">     -0.3337</td>
    <td align="right">     9.86964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.95241</td>
    <td align="right">    11.19294</td>
    <td align="right">     -0.6515</td>
    <td align="right">     5.94626</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17515</td>
    <td align="right">    46.27135</td>
    <td align="right">     0.13095</td>
    <td align="right">    15.99706</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.37369</td>
    <td align="right">    12.00030</td>
    <td align="right">     -0.8079</td>
    <td align="right">    20.88635</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77620</td>
    <td align="right">    16.52461</td>
    <td align="right">     -0.6608</td>
    <td align="right">    15.99598</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54790</td>
    <td align="right">    21.83763</td>
    <td align="right">     -0.4110</td>
    <td align="right">     9.85885</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29885</td>
    <td align="right">    29.08338</td>
    <td align="right">     -0.1589</td>
    <td align="right">     7.54251</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46896</td>
    <td align="right">    40.36045</td>
    <td align="right">     -0.7387</td>
    <td align="right">    17.92347</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84972</td>
    <td align="right">    45.20806</td>
    <td align="right">     -0.5296</td>
    <td align="right">    11.89228</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09778</td>
    <td align="right">    46.99923</td>
    <td align="right">     -0.4243</td>
    <td align="right">     9.26626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03893</td>
    <td align="right">    46.80347</td>
    <td align="right">     -0.4463</td>
    <td align="right">     9.62745</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61606</td>
    <td align="right">    37.54830</td>
    <td align="right">     -0.6851</td>
    <td align="right">    16.81608</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.39588</td>
    <td align="right">    28.82428</td>
    <td align="right">     -0.1401</td>
    <td align="right">     6.30250</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.54114</td>
    <td align="right">    23.83329</td>
    <td align="right">     -0.4068</td>
    <td align="right">    11.23838</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72477</td>
    <td align="right">    14.61298</td>
    <td align="right">     -0.6862</td>
    <td align="right">    16.59861</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.40707</td>
    <td align="right">    30.42168</td>
    <td align="right">     -0.5073</td>
    <td align="right">    12.80413</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37369</td>
    <td align="right">    12.00030</td>
    <td align="right">     -0.8079</td>
    <td align="right">     6.30250</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09778</td>
    <td align="right">    46.99923</td>
    <td align="right">     -0.1401</td>
    <td align="right">    20.88635</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.97837</td>
    <td align="right">    12.35882</td>
    <td align="right">     -0.9477</td>
    <td align="right">    26.51855</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26378</td>
    <td align="right">    16.94990</td>
    <td align="right">     -0.8190</td>
    <td align="right">    21.81212</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.07478</td>
    <td align="right">    22.45990</td>
    <td align="right">     -0.5474</td>
    <td align="right">    13.00271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.84069</td>
    <td align="right">    29.55847</td>
    <td align="right">     -0.2756</td>
    <td align="right">     9.80772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19774</td>
    <td align="right">    40.83986</td>
    <td align="right">     -0.8191</td>
    <td align="right">    21.47177</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68756</td>
    <td align="right">    45.57536</td>
    <td align="right">     -0.5682</td>
    <td align="right">    13.66666</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00575</td>
    <td align="right">    47.34660</td>
    <td align="right">     -0.4400</td>
    <td align="right">     9.80912</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87858</td>
    <td align="right">    47.26285</td>
    <td align="right">     -0.4920</td>
    <td align="right">    10.88018</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.13550</td>
    <td align="right">    38.51835</td>
    <td align="right">     -0.8488</td>
    <td align="right">    23.33119</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.55227</td>
    <td align="right">    29.94639</td>
    <td align="right">     -0.3527</td>
    <td align="right">     9.00475</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.69911</td>
    <td align="right">    24.84505</td>
    <td align="right">     -0.6312</td>
    <td align="right">    17.00050</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.16426</td>
    <td align="right">    15.01322</td>
    <td align="right">     -0.8666</td>
    <td align="right">    23.16967</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.97130</td>
    <td align="right">    31.00813</td>
    <td align="right">     -0.6327</td>
    <td align="right">    16.56968</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97837</td>
    <td align="right">    12.35882</td>
    <td align="right">     -0.9477</td>
    <td align="right">     9.00475</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00575</td>
    <td align="right">    47.34660</td>
    <td align="right">     -0.2756</td>
    <td align="right">    26.51855</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.39019</td>
    <td align="right">    12.70072</td>
    <td align="right">     -1.3812</td>
    <td align="right">    44.71273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.04706</td>
    <td align="right">    17.38374</td>
    <td align="right">     -1.1655</td>
    <td align="right">    36.20191</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.21997</td>
    <td align="right">    23.28285</td>
    <td align="right">     -0.7922</td>
    <td align="right">    20.76275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.00246</td>
    <td align="right">    31.15238</td>
    <td align="right">     -0.4840</td>
    <td align="right">    14.48949</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.50463</td>
    <td align="right">    42.96386</td>
    <td align="right">     -1.0160</td>
    <td align="right">    30.44563</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39099</td>
    <td align="right">    48.05484</td>
    <td align="right">     -0.6226</td>
    <td align="right">    17.11675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76757</td>
    <td align="right">    50.82653</td>
    <td align="right">     -0.4642</td>
    <td align="right">    11.36861</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48902</td>
    <td align="right">    50.35686</td>
    <td align="right">     -0.5724</td>
    <td align="right">    14.00404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42317</td>
    <td align="right">    40.55689</td>
    <td align="right">     -1.0676</td>
    <td align="right">    33.41721</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55362</td>
    <td align="right">    31.97045</td>
    <td align="right">     -0.5974</td>
    <td align="right">    14.66423</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.69397</td>
    <td align="right">    26.05323</td>
    <td align="right">     -0.9086</td>
    <td align="right">    26.68848</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.00697</td>
    <td align="right">    15.52574</td>
    <td align="right">     -1.2093</td>
    <td align="right">    37.27405</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.14228</td>
    <td align="right">    32.69812</td>
    <td align="right">     -0.8543</td>
    <td align="right">    24.99245</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.39019</td>
    <td align="right">    12.70072</td>
    <td align="right">     -1.3812</td>
    <td align="right">    11.36861</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76757</td>
    <td align="right">    50.82653</td>
    <td align="right">     -0.4642</td>
    <td align="right">    44.71273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.39548</td>
    <td align="right">    11.72904</td>
    <td align="right">     -1.1811</td>
    <td align="right">    36.13492</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.68652</td>
    <td align="right">    16.58068</td>
    <td align="right">     -1.0198</td>
    <td align="right">    29.86887</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.39473</td>
    <td align="right">    22.51093</td>
    <td align="right">     -0.7239</td>
    <td align="right">    18.48148</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.22698</td>
    <td align="right">    30.15248</td>
    <td align="right">     -0.3984</td>
    <td align="right">    13.00328</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.50422</td>
    <td align="right">    42.42831</td>
    <td align="right">     -0.9348</td>
    <td align="right">    28.52987</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21904</td>
    <td align="right">    47.64854</td>
    <td align="right">     -0.5843</td>
    <td align="right">    17.71983</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65425</td>
    <td align="right">    50.21422</td>
    <td align="right">     -0.4014</td>
    <td align="right">    11.96918</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24778</td>
    <td align="right">    50.14174</td>
    <td align="right">     -0.5609</td>
    <td align="right">    14.95394</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.40452</td>
    <td align="right">    39.89161</td>
    <td align="right">     -0.9944</td>
    <td align="right">    31.74777</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.62414</td>
    <td align="right">    31.21525</td>
    <td align="right">     -0.5538</td>
    <td align="right">    12.99491</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.92730</td>
    <td align="right">    25.34259</td>
    <td align="right">     -0.8555</td>
    <td align="right">    24.16130</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.56718</td>
    <td align="right">    14.65104</td>
    <td align="right">     -1.0965</td>
    <td align="right">    32.57914</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.33524</td>
    <td align="right">    32.00712</td>
    <td align="right">     -0.7736</td>
    <td align="right">    22.60665</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.39548</td>
    <td align="right">    11.72904</td>
    <td align="right">     -1.1811</td>
    <td align="right">    11.96918</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65425</td>
    <td align="right">    50.21422</td>
    <td align="right">     -0.3984</td>
    <td align="right">    36.13492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.23612</td>
    <td align="right">    12.07553</td>
    <td align="right">     -1.1244</td>
    <td align="right">    35.51858</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.76758</td>
    <td align="right">    16.60368</td>
    <td align="right">     -0.9273</td>
    <td align="right">    28.13859</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70658</td>
    <td align="right">    22.31746</td>
    <td align="right">     -0.6304</td>
    <td align="right">    17.86590</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.43388</td>
    <td align="right">    30.03909</td>
    <td align="right">     -0.3574</td>
    <td align="right">    13.76180</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.56349</td>
    <td align="right">    42.56996</td>
    <td align="right">     -0.9754</td>
    <td align="right">    29.38494</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.27610</td>
    <td align="right">    48.04747</td>
    <td align="right">     -0.6405</td>
    <td align="right">    18.13372</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70887</td>
    <td align="right">    50.63039</td>
    <td align="right">     -0.4588</td>
    <td align="right">    12.02669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50447</td>
    <td align="right">    49.79224</td>
    <td align="right">     -0.5241</td>
    <td align="right">    13.87861</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82922</td>
    <td align="right">    39.21334</td>
    <td align="right">     -0.8688</td>
    <td align="right">    28.21525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41434</td>
    <td align="right">    30.07042</td>
    <td align="right">     -0.3490</td>
    <td align="right">    12.08510</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.22359</td>
    <td align="right">    25.11635</td>
    <td align="right">     -0.7419</td>
    <td align="right">    21.97056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62757</td>
    <td align="right">    14.82032</td>
    <td align="right">     -1.0066</td>
    <td align="right">    30.91477</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53926</td>
    <td align="right">    31.90563</td>
    <td align="right">     -0.7156</td>
    <td align="right">    21.76593</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.23612</td>
    <td align="right">    12.07553</td>
    <td align="right">     -1.1244</td>
    <td align="right">    12.02669</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70887</td>
    <td align="right">    50.63039</td>
    <td align="right">     -0.3490</td>
    <td align="right">    35.51858</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.45073</td>
    <td align="right">    11.54723</td>
    <td align="right">     -1.1725</td>
    <td align="right">    35.78805</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73887</td>
    <td align="right">    16.35831</td>
    <td align="right">     -1.0102</td>
    <td align="right">    29.59383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.42812</td>
    <td align="right">    22.33829</td>
    <td align="right">     -0.7273</td>
    <td align="right">    18.77982</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.15460</td>
    <td align="right">    30.21796</td>
    <td align="right">     -0.4105</td>
    <td align="right">    14.04032</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.06194</td>
    <td align="right">    43.36434</td>
    <td align="right">     -1.0811</td>
    <td align="right">    34.42517</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.85709</td>
    <td align="right">    48.61072</td>
    <td align="right">     -0.6976</td>
    <td align="right">    21.32035</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.25077</td>
    <td align="right">    51.35050</td>
    <td align="right">     -0.5247</td>
    <td align="right">    15.61749</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95975</td>
    <td align="right">    50.89053</td>
    <td align="right">     -0.6400</td>
    <td align="right">    18.02656</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10108</td>
    <td align="right">    40.53564</td>
    <td align="right">     -1.0944</td>
    <td align="right">    35.88680</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.65691</td>
    <td align="right">    31.02024</td>
    <td align="right">     -0.5505</td>
    <td align="right">    14.08041</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.97510</td>
    <td align="right">    25.12126</td>
    <td align="right">     -0.8465</td>
    <td align="right">    24.05123</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62039</td>
    <td align="right">    14.47136</td>
    <td align="right">     -1.0857</td>
    <td align="right">    32.13718</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.20061</td>
    <td align="right">    32.28814</td>
    <td align="right">     -0.8187</td>
    <td align="right">    24.42549</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.45073</td>
    <td align="right">    11.54723</td>
    <td align="right">     -1.1725</td>
    <td align="right">    14.04032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25077</td>
    <td align="right">    51.35050</td>
    <td align="right">     -0.4105</td>
    <td align="right">    35.88680</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.37957</td>
    <td align="right">    13.78986</td>
    <td align="right">     -1.3683</td>
    <td align="right">    44.83728</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.01657</td>
    <td align="right">    18.42225</td>
    <td align="right">     -1.1793</td>
    <td align="right">    36.68716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.20423</td>
    <td align="right">    24.40701</td>
    <td align="right">     -0.8353</td>
    <td align="right">    21.53285</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.69859</td>
    <td align="right">    32.95107</td>
    <td align="right">     -0.6106</td>
    <td align="right">    15.49953</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.81971</td>
    <td align="right">    45.85039</td>
    <td align="right">     -1.3167</td>
    <td align="right">    42.44600</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.16845</td>
    <td align="right">    49.59388</td>
    <td align="right">     -0.7685</td>
    <td align="right">    20.23780</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75517</td>
    <td align="right">    51.22226</td>
    <td align="right">     -0.5330</td>
    <td align="right">    11.92090</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78179</td>
    <td align="right">    50.01630</td>
    <td align="right">     -0.5201</td>
    <td align="right">    11.60477</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94909</td>
    <td align="right">    40.11775</td>
    <td align="right">     -0.8989</td>
    <td align="right">    25.45690</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.22033</td>
    <td align="right">    31.62333</td>
    <td align="right">     -0.4132</td>
    <td align="right">     9.55038</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.33404</td>
    <td align="right">    26.20721</td>
    <td align="right">     -0.7230</td>
    <td align="right">    19.61830</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.45851</td>
    <td align="right">    16.24767</td>
    <td align="right">     -1.0779</td>
    <td align="right">    31.56827</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.24973</td>
    <td align="right">    33.50017</td>
    <td align="right">     -0.8519</td>
    <td align="right">    24.17351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.37957</td>
    <td align="right">    13.78986</td>
    <td align="right">     -1.3683</td>
    <td align="right">     9.55038</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78179</td>
    <td align="right">    51.22226</td>
    <td align="right">     -0.4132</td>
    <td align="right">    44.83728</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.53180</td>
    <td align="right">    12.43060</td>
    <td align="right">     -1.1451</td>
    <td align="right">    34.51004</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.78667</td>
    <td align="right">    17.24581</td>
    <td align="right">     -1.0101</td>
    <td align="right">    28.89230</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.43058</td>
    <td align="right">    23.29044</td>
    <td align="right">     -0.7578</td>
    <td align="right">    18.76680</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.98972</td>
    <td align="right">    31.46369</td>
    <td align="right">     -0.5087</td>
    <td align="right">    13.45632</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.07044</td>
    <td align="right">    44.35805</td>
    <td align="right">     -1.1540</td>
    <td align="right">    35.83334</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.18095</td>
    <td align="right">    48.21991</td>
    <td align="right">     -0.6702</td>
    <td align="right">    18.88097</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81072</td>
    <td align="right">    49.77081</td>
    <td align="right">     -0.4169</td>
    <td align="right">    10.95762</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67182</td>
    <td align="right">    49.23318</td>
    <td align="right">     -0.4657</td>
    <td align="right">    11.50597</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95630</td>
    <td align="right">    39.15189</td>
    <td align="right">     -0.8143</td>
    <td align="right">    24.10994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21463</td>
    <td align="right">    30.76972</td>
    <td align="right">     -0.3825</td>
    <td align="right">     8.75210</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.42380</td>
    <td align="right">    25.44909</td>
    <td align="right">     -0.6993</td>
    <td align="right">    17.92410</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.87491</td>
    <td align="right">    15.16449</td>
    <td align="right">     -0.9949</td>
    <td align="right">    27.81825</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.50914</td>
    <td align="right">    32.34230</td>
    <td align="right">     -0.7502</td>
    <td align="right">    20.90179</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.53180</td>
    <td align="right">    12.43060</td>
    <td align="right">     -1.1540</td>
    <td align="right">     8.75210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81072</td>
    <td align="right">    49.77081</td>
    <td align="right">     -0.3825</td>
    <td align="right">    35.83334</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.52248</td>
    <td align="right">    13.55021</td>
    <td align="right">     -1.8095</td>
    <td align="right">    61.52185</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.11701</td>
    <td align="right">    17.96494</td>
    <td align="right">     -1.4315</td>
    <td align="right">    45.51875</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.88291</td>
    <td align="right">    23.94137</td>
    <td align="right">     -1.0116</td>
    <td align="right">    30.46048</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.22513</td>
    <td align="right">    31.98748</td>
    <td align="right">     -0.6470</td>
    <td align="right">    19.39062</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.55357</td>
    <td align="right">    46.50517</td>
    <td align="right">     -1.3468</td>
    <td align="right">    44.07132</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.85615</td>
    <td align="right">    52.00116</td>
    <td align="right">     -0.8212</td>
    <td align="right">    23.19446</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65253</td>
    <td align="right">    54.91841</td>
    <td align="right">     -0.5085</td>
    <td align="right">    12.23134</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77976</td>
    <td align="right">    52.56704</td>
    <td align="right">     -0.4439</td>
    <td align="right">    11.21276</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05438</td>
    <td align="right">    39.08718</td>
    <td align="right">     -0.7670</td>
    <td align="right">    24.40297</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.47681</td>
    <td align="right">    29.60072</td>
    <td align="right">     -0.2717</td>
    <td align="right">     9.70876</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.50574</td>
    <td align="right">    25.46457</td>
    <td align="right">     -0.8093</td>
    <td align="right">    25.08971</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.38578</td>
    <td align="right">    16.07514</td>
    <td align="right">     -1.3853</td>
    <td align="right">    45.04440</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.44155</td>
    <td align="right">    33.78219</td>
    <td align="right">     -0.9351</td>
    <td align="right">    29.22948</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.52248</td>
    <td align="right">    13.55021</td>
    <td align="right">     -1.8095</td>
    <td align="right">     9.70876</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77976</td>
    <td align="right">    54.91841</td>
    <td align="right">     -0.2717</td>
    <td align="right">    61.52185</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.57268</td>
    <td align="right">    12.23311</td>
    <td align="right">     -1.1405</td>
    <td align="right">    34.30604</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84884</td>
    <td align="right">    16.98056</td>
    <td align="right">     -0.9992</td>
    <td align="right">    28.44581</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.45260</td>
    <td align="right">    23.08573</td>
    <td align="right">     -0.7632</td>
    <td align="right">    18.95859</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.94735</td>
    <td align="right">    31.38723</td>
    <td align="right">     -0.5091</td>
    <td align="right">    13.85222</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.70470</td>
    <td align="right">    45.11837</td>
    <td align="right">     -1.2830</td>
    <td align="right">    41.54544</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.85158</td>
    <td align="right">    49.07319</td>
    <td align="right">     -0.7762</td>
    <td align="right">    22.11023</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.54797</td>
    <td align="right">    50.47778</td>
    <td align="right">     -0.4970</td>
    <td align="right">    12.79119</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52202</td>
    <td align="right">    49.64696</td>
    <td align="right">     -0.5054</td>
    <td align="right">    12.58517</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64616</td>
    <td align="right">    39.73251</td>
    <td align="right">     -0.9138</td>
    <td align="right">    27.60736</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18360</td>
    <td align="right">    30.62747</td>
    <td align="right">     -0.3898</td>
    <td align="right">     9.33667</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.42768</td>
    <td align="right">    25.26842</td>
    <td align="right">     -0.6979</td>
    <td align="right">    18.10869</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.89497</td>
    <td align="right">    14.98982</td>
    <td align="right">     -0.9912</td>
    <td align="right">    27.70357</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.39618</td>
    <td align="right">    32.51842</td>
    <td align="right">     -0.7878</td>
    <td align="right">    22.24419</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.57268</td>
    <td align="right">    12.23311</td>
    <td align="right">     -1.2830</td>
    <td align="right">     9.33667</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54797</td>
    <td align="right">    50.47778</td>
    <td align="right">     -0.3898</td>
    <td align="right">    41.54544</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.85604</td>
    <td align="right">    12.63604</td>
    <td align="right">     -1.2416</td>
    <td align="right">    38.90153</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.41294</td>
    <td align="right">    17.32773</td>
    <td align="right">     -1.0453</td>
    <td align="right">    31.01502</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.49436</td>
    <td align="right">    23.05929</td>
    <td align="right">     -0.6985</td>
    <td align="right">    17.29993</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.24663</td>
    <td align="right">    30.87525</td>
    <td align="right">     -0.4084</td>
    <td align="right">    12.18833</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.80324</td>
    <td align="right">    42.48430</td>
    <td align="right">     -0.9267</td>
    <td align="right">    26.19460</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.62562</td>
    <td align="right">    47.51387</td>
    <td align="right">     -0.5626</td>
    <td align="right">    14.34539</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96464</td>
    <td align="right">    50.10813</td>
    <td align="right">     -0.4190</td>
    <td align="right">     9.70941</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75727</td>
    <td align="right">    49.51937</td>
    <td align="right">     -0.4983</td>
    <td align="right">    11.33181</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.83794</td>
    <td align="right">    39.81451</td>
    <td align="right">     -0.9229</td>
    <td align="right">    26.83871</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.03166</td>
    <td align="right">    31.25595</td>
    <td align="right">     -0.4567</td>
    <td align="right">    10.78826</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.11863</td>
    <td align="right">    25.66553</td>
    <td align="right">     -0.7700</td>
    <td align="right">    21.80061</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.40818</td>
    <td align="right">    15.40489</td>
    <td align="right">     -1.0755</td>
    <td align="right">    31.66546</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.48075</td>
    <td align="right">    32.26482</td>
    <td align="right">     -0.7500</td>
    <td align="right">    20.91804</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.85604</td>
    <td align="right">    12.63604</td>
    <td align="right">     -1.2416</td>
    <td align="right">     9.70941</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96464</td>
    <td align="right">    50.10813</td>
    <td align="right">     -0.4084</td>
    <td align="right">    38.90153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.43589</td>
    <td align="right">    11.23821</td>
    <td align="right">     -1.1329</td>
    <td align="right">    34.28754</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.69015</td>
    <td align="right">    16.08270</td>
    <td align="right">     -0.9805</td>
    <td align="right">    28.15892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.48185</td>
    <td align="right">    21.88013</td>
    <td align="right">     -0.6824</td>
    <td align="right">    16.87136</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.29208</td>
    <td align="right">    29.40974</td>
    <td align="right">     -0.3705</td>
    <td align="right">    12.00543</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.45486</td>
    <td align="right">    42.22058</td>
    <td align="right">     -0.9547</td>
    <td align="right">    29.06675</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.15147</td>
    <td align="right">    47.52280</td>
    <td align="right">     -0.6217</td>
    <td align="right">    18.18930</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.60528</td>
    <td align="right">    49.94785</td>
    <td align="right">     -0.4370</td>
    <td align="right">    12.72128</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.19412</td>
    <td align="right">    49.81925</td>
    <td align="right">     -0.5920</td>
    <td align="right">    15.48576</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.44379</td>
    <td align="right">    39.45975</td>
    <td align="right">     -0.9701</td>
    <td align="right">    30.24355</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.87891</td>
    <td align="right">    30.07901</td>
    <td align="right">     -0.4738</td>
    <td align="right">    10.58713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.06562</td>
    <td align="right">    24.31173</td>
    <td align="right">     -0.7865</td>
    <td align="right">    21.36877</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.62813</td>
    <td align="right">    14.08595</td>
    <td align="right">     -1.0368</td>
    <td align="right">    29.97632</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.37133</td>
    <td align="right">    31.44542</td>
    <td align="right">     -0.7520</td>
    <td align="right">    21.52689</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.43589</td>
    <td align="right">    11.23821</td>
    <td align="right">     -1.1329</td>
    <td align="right">    10.58713</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.60528</td>
    <td align="right">    49.94785</td>
    <td align="right">     -0.3705</td>
    <td align="right">    34.28754</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.64613</td>
    <td align="right">    11.84272</td>
    <td align="right">     -0.9945</td>
    <td align="right">    30.32047</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18273</td>
    <td align="right">    16.23753</td>
    <td align="right">     -0.7990</td>
    <td align="right">    23.14480</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.02919</td>
    <td align="right">    21.85833</td>
    <td align="right">     -0.5297</td>
    <td align="right">    14.69792</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66407</td>
    <td align="right">    29.60825</td>
    <td align="right">     -0.2861</td>
    <td align="right">    11.70552</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.79055</td>
    <td align="right">    42.10008</td>
    <td align="right">     -0.9054</td>
    <td align="right">    25.82696</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.46936</td>
    <td align="right">    47.50559</td>
    <td align="right">     -0.5916</td>
    <td align="right">    15.61720</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88337</td>
    <td align="right">    49.88575</td>
    <td align="right">     -0.4198</td>
    <td align="right">    10.36690</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73556</td>
    <td align="right">    48.96481</td>
    <td align="right">     -0.4600</td>
    <td align="right">    11.47776</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.17771</td>
    <td align="right">    38.46039</td>
    <td align="right">     -0.7426</td>
    <td align="right">    22.76114</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.90663</td>
    <td align="right">    29.13389</td>
    <td align="right">     -0.2091</td>
    <td align="right">     9.50070</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.73452</td>
    <td align="right">    24.49083</td>
    <td align="right">     -0.5891</td>
    <td align="right">    17.50443</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.14263</td>
    <td align="right">    14.38571</td>
    <td align="right">     -0.8522</td>
    <td align="right">    25.04572</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.87755</td>
    <td align="right">    31.33552</td>
    <td align="right">     -0.6139</td>
    <td align="right">    18.12125</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64613</td>
    <td align="right">    11.84272</td>
    <td align="right">     -0.9945</td>
    <td align="right">     9.50070</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88337</td>
    <td align="right">    49.88575</td>
    <td align="right">     -0.2091</td>
    <td align="right">    30.32047</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.67093</td>
    <td align="right">    11.27594</td>
    <td align="right">     -1.0822</td>
    <td align="right">    31.97903</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95812</td>
    <td align="right">    16.03656</td>
    <td align="right">     -0.9218</td>
    <td align="right">    25.77935</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.61013</td>
    <td align="right">    21.90978</td>
    <td align="right">     -0.6543</td>
    <td align="right">    16.11803</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.30226</td>
    <td align="right">    29.81067</td>
    <td align="right">     -0.3551</td>
    <td align="right">    12.08746</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.17382</td>
    <td align="right">    43.06934</td>
    <td align="right">     -1.0408</td>
    <td align="right">    32.00748</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.96480</td>
    <td align="right">    48.20500</td>
    <td align="right">     -0.6707</td>
    <td align="right">    19.59547</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.38219</td>
    <td align="right">    50.65508</td>
    <td align="right">     -0.4964</td>
    <td align="right">    14.08498</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.12491</td>
    <td align="right">    50.21706</td>
    <td align="right">     -0.5930</td>
    <td align="right">    15.97223</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29378</td>
    <td align="right">    40.07166</td>
    <td align="right">     -1.0086</td>
    <td align="right">    31.74855</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97554</td>
    <td align="right">    30.29654</td>
    <td align="right">     -0.4425</td>
    <td align="right">    10.84295</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.22086</td>
    <td align="right">    24.70825</td>
    <td align="right">     -0.7449</td>
    <td align="right">    20.20709</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82623</td>
    <td align="right">    14.18252</td>
    <td align="right">     -0.9919</td>
    <td align="right">    28.07689</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.38766</td>
    <td align="right">    31.83773</td>
    <td align="right">     -0.7491</td>
    <td align="right">    21.49928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.67093</td>
    <td align="right">    11.27594</td>
    <td align="right">     -1.0822</td>
    <td align="right">    10.84295</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38219</td>
    <td align="right">    50.65508</td>
    <td align="right">     -0.3551</td>
    <td align="right">    32.00748</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.713919E+09</td>
    <td align="right">0.207777E+09</td>
    <td align="right">       24.00</td>
    <td align="right">0.585459E+09</td>
    <td align="right">0.128461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    17214.10</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    15728.14</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     2712.47</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">     4829.75</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820046E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">       92.42</td>
    <td align="right">0.574130E+10</td>
    <td align="right">0.245916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    78825.34</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    53145.16</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    27341.96</td>
    <td align="right">18-APR-09:20</td>
    <td align="right">    20580.60</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251779E+11</td>
    <td align="right">0.667347E+10</td>
    <td align="right">      304.67</td>
    <td align="right">0.164001E+11</td>
    <td align="right">0.877774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    74432.71</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    60769.95</td>
    <td align="right">31-MAY-15:10</td>
    <td align="right">    32185.92</td>
    <td align="right">12-MAY-04:02</td>
    <td align="right">    20349.20</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614479E+11</td>
    <td align="right">0.158114E+11</td>
    <td align="right">      386.27</td>
    <td align="right">0.396428E+11</td>
    <td align="right">0.218051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   151290.34</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    73294.33</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    92691.11</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    36210.85</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.859185E+11</td>
    <td align="right">0.214978E+11</td>
    <td align="right">      433.22</td>
    <td align="right">0.499219E+11</td>
    <td align="right">0.359966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   148299.30</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    69817.60</td>
    <td align="right">26-JUL-16:00</td>
    <td align="right">    94291.63</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    35690.25</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.856799E+11</td>
    <td align="right">0.215784E+11</td>
    <td align="right">      436.92</td>
    <td align="right">0.516234E+11</td>
    <td align="right">0.340566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   158647.13</td>
    <td align="right">04-AUG-04:12</td>
    <td align="right">    86249.27</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">   112884.32</td>
    <td align="right">04-AUG-07:05</td>
    <td align="right">    41319.74</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342312E+11</td>
    <td align="right">0.906352E+10</td>
    <td align="right">      288.39</td>
    <td align="right">0.276640E+11</td>
    <td align="right">0.656720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   118525.96</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    79789.04</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    59671.61</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    28541.71</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.376997E+10</td>
    <td align="right">0.105048E+10</td>
    <td align="right">       83.33</td>
    <td align="right">0.294502E+10</td>
    <td align="right">0.824947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    38211.51</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    38211.51</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    10790.16</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     9564.32</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109700E+10</td>
    <td align="right">0.325076E+09</td>
    <td align="right">       53.37</td>
    <td align="right">0.712491E+09</td>
    <td align="right">0.384510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19787.53</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">    12582.26</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">     8388.70</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">     5470.69</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306237E+12</td>
    <td align="right">0.783936E+11</td>
    <td align="right">     2102.59</td>
    <td align="right">0.195237E+12</td>
    <td align="right">0.111000E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859185E+11</td>
    <td align="right">0.215784E+11</td>
    <td align="right">      436.92</td>
    <td align="right">0.516234E+11</td>
    <td align="right">0.359966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158647.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86249.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112884.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41319.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.634200E+09</td>
    <td align="right">0.184578E+09</td>
    <td align="right">       24.33</td>
    <td align="right">0.519282E+09</td>
    <td align="right">0.114917E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    15028.91</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    13624.34</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     2446.60</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">     4219.93</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810376E+10</td>
    <td align="right">0.215648E+10</td>
    <td align="right">       96.98</td>
    <td align="right">0.564242E+10</td>
    <td align="right">0.246134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    77919.87</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    54562.09</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    28318.55</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    20567.99</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226204E+11</td>
    <td align="right">0.601741E+10</td>
    <td align="right">      315.69</td>
    <td align="right">0.146061E+11</td>
    <td align="right">0.801425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-MAY-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    73697.43</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">    60484.70</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    31031.16</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    20274.20</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565721E+11</td>
    <td align="right">0.145572E+11</td>
    <td align="right">      396.13</td>
    <td align="right">0.357833E+11</td>
    <td align="right">0.207888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   133128.17</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    71299.02</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    81613.60</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    31863.79</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769004E+11</td>
    <td align="right">0.192304E+11</td>
    <td align="right">      443.27</td>
    <td align="right">0.434881E+11</td>
    <td align="right">0.334123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   128896.32</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    64319.18</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    80273.05</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    31780.48</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.736813E+11</td>
    <td align="right">0.185508E+11</td>
    <td align="right">      445.45</td>
    <td align="right">0.430176E+11</td>
    <td align="right">0.306636E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   139601.79</td>
    <td align="right">03-AUG-04:12</td>
    <td align="right">    82467.32</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">    98887.40</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    37543.70</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289336E+11</td>
    <td align="right">0.769096E+10</td>
    <td align="right">      289.19</td>
    <td align="right">0.230020E+11</td>
    <td align="right">0.593153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    88744.00</td>
    <td align="right">11-SEP-04:01</td>
    <td align="right">    70882.99</td>
    <td align="right">07-SEP-15:10</td>
    <td align="right">    44633.08</td>
    <td align="right">12-SEP-04:01</td>
    <td align="right">    25504.36</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321634E+10</td>
    <td align="right">0.901549E+09</td>
    <td align="right">       83.61</td>
    <td align="right">0.247634E+10</td>
    <td align="right">0.740007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30735.72</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    30735.72</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     8858.19</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     7825.11</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.869397E+09</td>
    <td align="right">0.258469E+09</td>
    <td align="right">       52.67</td>
    <td align="right">0.565527E+09</td>
    <td align="right">0.303869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12923.64</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">    10761.37</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     4598.41</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     3679.54</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271531E+12</td>
    <td align="right">0.695478E+11</td>
    <td align="right">     2147.32</td>
    <td align="right">0.169101E+12</td>
    <td align="right">0.102431E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769004E+11</td>
    <td align="right">0.192304E+11</td>
    <td align="right">      445.45</td>
    <td align="right">0.434881E+11</td>
    <td align="right">0.334123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139601.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82467.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98887.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37543.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659821E+09</td>
    <td align="right">0.192435E+09</td>
    <td align="right">       24.00</td>
    <td align="right">0.533913E+09</td>
    <td align="right">0.125908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    15927.24</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    14307.57</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     2655.59</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">     4481.91</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.884859E+10</td>
    <td align="right">0.234910E+10</td>
    <td align="right">       96.29</td>
    <td align="right">0.620888E+10</td>
    <td align="right">0.263971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    94483.94</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">    63783.59</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    37036.48</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">    23656.28</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245074E+11</td>
    <td align="right">0.651933E+10</td>
    <td align="right">      312.66</td>
    <td align="right">0.159780E+11</td>
    <td align="right">0.852939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    86573.67</td>
    <td align="right">30-MAY-12:50</td>
    <td align="right">    71615.67</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    32657.61</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    23314.93</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603775E+11</td>
    <td align="right">0.155820E+11</td>
    <td align="right">      394.44</td>
    <td align="right">0.392803E+11</td>
    <td align="right">0.210971E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   144272.53</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    82660.05</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    88432.37</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    34531.16</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.830593E+11</td>
    <td align="right">0.207807E+11</td>
    <td align="right">      440.90</td>
    <td align="right">0.469842E+11</td>
    <td align="right">0.360752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   150632.89</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    74765.11</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">    87768.35</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    36281.95</td>
    <td align="right">17-JUL-15:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.763922E+11</td>
    <td align="right">0.193183E+11</td>
    <td align="right">      441.47</td>
    <td align="right">0.454264E+11</td>
    <td align="right">0.309658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   151288.06</td>
    <td align="right">04-AUG-04:04</td>
    <td align="right">    88560.19</td>
    <td align="right">04-AUG-15:40</td>
    <td align="right">   103798.92</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    40716.92</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298042E+11</td>
    <td align="right">0.796312E+10</td>
    <td align="right">      283.82</td>
    <td align="right">0.237406E+11</td>
    <td align="right">0.606361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    95836.34</td>
    <td align="right">06-SEP-14:50</td>
    <td align="right">    79800.17</td>
    <td align="right">07-SEP-14:50</td>
    <td align="right">    40727.97</td>
    <td align="right">11-SEP-04:01</td>
    <td align="right">    27821.11</td>
    <td align="right">06-SEP-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326980E+10</td>
    <td align="right">0.920468E+09</td>
    <td align="right">       83.06</td>
    <td align="right">0.248677E+10</td>
    <td align="right">0.783029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30651.04</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    30651.04</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     9400.82</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     7918.89</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.925212E+09</td>
    <td align="right">0.275457E+09</td>
    <td align="right">       53.33</td>
    <td align="right">0.591464E+09</td>
    <td align="right">0.333748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13135.37</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    10750.94</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     5281.18</td>
    <td align="right">09-NOV-05:13</td>
    <td align="right">     3759.87</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287844E+12</td>
    <td align="right">0.739009E+11</td>
    <td align="right">     2129.97</td>
    <td align="right">0.181230E+12</td>
    <td align="right">0.106614E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830593E+11</td>
    <td align="right">0.207807E+11</td>
    <td align="right">      441.47</td>
    <td align="right">0.469842E+11</td>
    <td align="right">0.360752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   151288.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88560.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103798.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40716.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">     3910.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.71</td>
    <td align="right">        0.00</td>
    <td align="right">      491.71</td>
    <td align="right">        3.93</td>
    <td align="right">     3199.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.92</td>
    <td align="right">        0.00</td>
    <td align="right">      736.92</td>
    <td align="right">      101.32</td>
    <td align="right">     2080.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      850.67</td>
    <td align="right">        4.14</td>
    <td align="right">      846.53</td>
    <td align="right">      300.22</td>
    <td align="right">     1421.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1109.24</td>
    <td align="right">       41.58</td>
    <td align="right">     1067.66</td>
    <td align="right">      677.40</td>
    <td align="right">      781.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1084.65</td>
    <td align="right">      532.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1215.81</td>
    <td align="right">       81.15</td>
    <td align="right">     1134.66</td>
    <td align="right">     1085.43</td>
    <td align="right">      456.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1018.05</td>
    <td align="right">       17.95</td>
    <td align="right">     1000.10</td>
    <td align="right">      967.09</td>
    <td align="right">      543.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      780.62</td>
    <td align="right">        0.19</td>
    <td align="right">      780.43</td>
    <td align="right">      559.33</td>
    <td align="right">      944.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.41</td>
    <td align="right">        0.00</td>
    <td align="right">      580.41</td>
    <td align="right">      150.73</td>
    <td align="right">     1455.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.00</td>
    <td align="right">       26.05</td>
    <td align="right">     2346.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">     3416.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.85</td>
    <td align="right">       21.96</td>
    <td align="right">      740.89</td>
    <td align="right">      415.50</td>
    <td align="right">     1750.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      456.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1085.43</td>
    <td align="right">     3910.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.10</td>
    <td align="right">      228.04</td>
    <td align="right">      326.06</td>
    <td align="right">      115.34</td>
    <td align="right">     2429.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.41</td>
    <td align="right">      322.94</td>
    <td align="right">      411.46</td>
    <td align="right">      266.00</td>
    <td align="right">     1922.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.85</td>
    <td align="right">      396.10</td>
    <td align="right">      601.75</td>
    <td align="right">      542.18</td>
    <td align="right">     1252.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.28</td>
    <td align="right">      536.62</td>
    <td align="right">      688.66</td>
    <td align="right">      935.10</td>
    <td align="right">      883.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1538.61</td>
    <td align="right">      672.21</td>
    <td align="right">      866.40</td>
    <td align="right">     1419.77</td>
    <td align="right">      498.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.16</td>
    <td align="right">      737.22</td>
    <td align="right">      955.94</td>
    <td align="right">     1787.91</td>
    <td align="right">      348.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      921.82</td>
    <td align="right">     1873.10</td>
    <td align="right">      297.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1442.77</td>
    <td align="right">      621.98</td>
    <td align="right">      820.79</td>
    <td align="right">     1586.66</td>
    <td align="right">      344.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.96</td>
    <td align="right">      608.20</td>
    <td align="right">      678.76</td>
    <td align="right">     1275.16</td>
    <td align="right">      586.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.08</td>
    <td align="right">      342.54</td>
    <td align="right">      477.54</td>
    <td align="right">      535.24</td>
    <td align="right">      885.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.87</td>
    <td align="right">      157.18</td>
    <td align="right">      326.69</td>
    <td align="right">      148.92</td>
    <td align="right">     1467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      374.82</td>
    <td align="right">      160.97</td>
    <td align="right">      213.85</td>
    <td align="right">       84.63</td>
    <td align="right">     2156.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1073.61</td>
    <td align="right">      465.12</td>
    <td align="right">      608.48</td>
    <td align="right">      884.18</td>
    <td align="right">     1085.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      374.82</td>
    <td align="right">      157.18</td>
    <td align="right">      213.85</td>
    <td align="right">       84.63</td>
    <td align="right">      297.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      955.94</td>
    <td align="right">     1873.10</td>
    <td align="right">     2429.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2411.46</td>
    <td align="right">     1650.05</td>
    <td align="right">      761.41</td>
    <td align="right">     1788.68</td>
    <td align="right">     3145.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">      838.36</td>
    <td align="right">     1941.37</td>
    <td align="right">     2564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2249.95</td>
    <td align="right">     1185.19</td>
    <td align="right">     1064.75</td>
    <td align="right">     1663.28</td>
    <td align="right">     1888.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2026.07</td>
    <td align="right">      947.16</td>
    <td align="right">     1078.91</td>
    <td align="right">     1491.06</td>
    <td align="right">     1403.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1678.37</td>
    <td align="right">      454.84</td>
    <td align="right">     1223.54</td>
    <td align="right">     1192.97</td>
    <td align="right">      828.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">     1297.89</td>
    <td align="right">     1373.74</td>
    <td align="right">      575.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.84</td>
    <td align="right">      434.38</td>
    <td align="right">     1290.46</td>
    <td align="right">     1522.50</td>
    <td align="right">      489.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1943.41</td>
    <td align="right">      696.78</td>
    <td align="right">     1246.63</td>
    <td align="right">     1886.18</td>
    <td align="right">      573.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2355.78</td>
    <td align="right">     1241.52</td>
    <td align="right">     1114.26</td>
    <td align="right">     2322.45</td>
    <td align="right">      951.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2460.36</td>
    <td align="right">     1543.87</td>
    <td align="right">      916.49</td>
    <td align="right">     2284.55</td>
    <td align="right">     1375.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1855.53</td>
    <td align="right">     1161.55</td>
    <td align="right">      693.98</td>
    <td align="right">     1483.24</td>
    <td align="right">     2041.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1978.00</td>
    <td align="right">     1498.12</td>
    <td align="right">      479.88</td>
    <td align="right">     1670.25</td>
    <td align="right">     2887.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2071.85</td>
    <td align="right">     1070.47</td>
    <td align="right">     1001.38</td>
    <td align="right">     1717.08</td>
    <td align="right">     1555.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">      479.88</td>
    <td align="right">     1192.97</td>
    <td align="right">      489.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">     1297.89</td>
    <td align="right">     2322.45</td>
    <td align="right">     3145.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      549.53</td>
    <td align="right">      222.37</td>
    <td align="right">      327.15</td>
    <td align="right">      139.26</td>
    <td align="right">     2489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.71</td>
    <td align="right">      397.03</td>
    <td align="right">      408.68</td>
    <td align="right">      359.64</td>
    <td align="right">     1995.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.91</td>
    <td align="right">      357.91</td>
    <td align="right">      604.00</td>
    <td align="right">      512.71</td>
    <td align="right">     1300.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1403.18</td>
    <td align="right">      693.90</td>
    <td align="right">      709.28</td>
    <td align="right">     1173.46</td>
    <td align="right">      926.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1406.98</td>
    <td align="right">      561.97</td>
    <td align="right">      845.01</td>
    <td align="right">     1310.67</td>
    <td align="right">      533.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.80</td>
    <td align="right">      715.25</td>
    <td align="right">      935.55</td>
    <td align="right">     1786.55</td>
    <td align="right">      378.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      930.68</td>
    <td align="right">     1989.39</td>
    <td align="right">      330.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1549.82</td>
    <td align="right">      711.25</td>
    <td align="right">      838.57</td>
    <td align="right">     1757.46</td>
    <td align="right">      374.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1254.70</td>
    <td align="right">      595.61</td>
    <td align="right">      659.08</td>
    <td align="right">     1272.60</td>
    <td align="right">      624.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      874.22</td>
    <td align="right">      388.66</td>
    <td align="right">      485.56</td>
    <td align="right">      625.93</td>
    <td align="right">      937.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      523.31</td>
    <td align="right">      193.54</td>
    <td align="right">      329.77</td>
    <td align="right">      211.67</td>
    <td align="right">     1501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      125.15</td>
    <td align="right">     2195.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.42</td>
    <td align="right">      489.18</td>
    <td align="right">      608.24</td>
    <td align="right">      941.58</td>
    <td align="right">     1128.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      125.15</td>
    <td align="right">      330.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      935.55</td>
    <td align="right">     1989.39</td>
    <td align="right">     2489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.27</td>
    <td align="right">        0.00</td>
    <td align="right">      129.27</td>
    <td align="right">        0.00</td>
    <td align="right">     1297.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">        0.00</td>
    <td align="right">      163.89</td>
    <td align="right">        1.44</td>
    <td align="right">     1053.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.63</td>
    <td align="right">        0.00</td>
    <td align="right">      245.63</td>
    <td align="right">       39.88</td>
    <td align="right">      678.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.54</td>
    <td align="right">        1.38</td>
    <td align="right">      282.16</td>
    <td align="right">      118.27</td>
    <td align="right">      451.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.73</td>
    <td align="right">       13.86</td>
    <td align="right">      355.87</td>
    <td align="right">      259.86</td>
    <td align="right">      237.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.12</td>
    <td align="right">       39.17</td>
    <td align="right">      392.95</td>
    <td align="right">      383.62</td>
    <td align="right">      167.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.25</td>
    <td align="right">       27.05</td>
    <td align="right">      378.20</td>
    <td align="right">      375.64</td>
    <td align="right">      148.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.33</td>
    <td align="right">        5.98</td>
    <td align="right">      333.35</td>
    <td align="right">      326.04</td>
    <td align="right">      188.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.19</td>
    <td align="right">        0.06</td>
    <td align="right">      260.13</td>
    <td align="right">      184.31</td>
    <td align="right">      340.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.46</td>
    <td align="right">        0.00</td>
    <td align="right">      193.46</td>
    <td align="right">       44.61</td>
    <td align="right">      531.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        7.24</td>
    <td align="right">      828.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1167.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.27</td>
    <td align="right">        7.32</td>
    <td align="right">      246.95</td>
    <td align="right">      145.95</td>
    <td align="right">      588.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      148.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.12</td>
    <td align="right">       39.17</td>
    <td align="right">      392.95</td>
    <td align="right">      383.62</td>
    <td align="right">     1297.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1297.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.90</td>
    <td align="right">        0.00</td>
    <td align="right">      163.90</td>
    <td align="right">        1.44</td>
    <td align="right">     1053.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">      245.64</td>
    <td align="right">       39.88</td>
    <td align="right">      678.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.55</td>
    <td align="right">        1.38</td>
    <td align="right">      282.18</td>
    <td align="right">      118.27</td>
    <td align="right">      451.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.74</td>
    <td align="right">       13.86</td>
    <td align="right">      355.88</td>
    <td align="right">      259.87</td>
    <td align="right">      237.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      383.63</td>
    <td align="right">      167.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.27</td>
    <td align="right">       27.05</td>
    <td align="right">      378.22</td>
    <td align="right">      375.65</td>
    <td align="right">      148.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.35</td>
    <td align="right">        5.98</td>
    <td align="right">      333.36</td>
    <td align="right">      326.05</td>
    <td align="right">      188.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.20</td>
    <td align="right">        0.06</td>
    <td align="right">      260.14</td>
    <td align="right">      184.31</td>
    <td align="right">      340.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.47</td>
    <td align="right">        0.00</td>
    <td align="right">      193.47</td>
    <td align="right">       44.61</td>
    <td align="right">      531.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        7.24</td>
    <td align="right">      828.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1167.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.28</td>
    <td align="right">        7.32</td>
    <td align="right">      246.96</td>
    <td align="right">      145.95</td>
    <td align="right">      588.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      148.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      383.63</td>
    <td align="right">     1297.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1297.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.90</td>
    <td align="right">        0.00</td>
    <td align="right">      163.90</td>
    <td align="right">        1.44</td>
    <td align="right">     1053.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">      245.64</td>
    <td align="right">       39.88</td>
    <td align="right">      678.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.55</td>
    <td align="right">        1.38</td>
    <td align="right">      282.18</td>
    <td align="right">      118.27</td>
    <td align="right">      451.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.74</td>
    <td align="right">       13.86</td>
    <td align="right">      355.88</td>
    <td align="right">      259.87</td>
    <td align="right">      237.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      383.63</td>
    <td align="right">      167.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.27</td>
    <td align="right">       27.05</td>
    <td align="right">      378.22</td>
    <td align="right">      375.65</td>
    <td align="right">      148.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.35</td>
    <td align="right">        5.98</td>
    <td align="right">      333.36</td>
    <td align="right">      326.05</td>
    <td align="right">      188.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.20</td>
    <td align="right">        0.06</td>
    <td align="right">      260.14</td>
    <td align="right">      184.31</td>
    <td align="right">      340.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.47</td>
    <td align="right">        0.00</td>
    <td align="right">      193.47</td>
    <td align="right">       44.61</td>
    <td align="right">      531.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        7.24</td>
    <td align="right">      828.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1167.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.28</td>
    <td align="right">        7.32</td>
    <td align="right">      246.96</td>
    <td align="right">      145.95</td>
    <td align="right">      588.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      148.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      383.63</td>
    <td align="right">     1297.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      533.01</td>
    <td align="right">      219.36</td>
    <td align="right">      313.65</td>
    <td align="right">      113.87</td>
    <td align="right">     2333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      706.46</td>
    <td align="right">      310.65</td>
    <td align="right">      395.81</td>
    <td align="right">      262.89</td>
    <td align="right">     1843.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      959.88</td>
    <td align="right">      381.03</td>
    <td align="right">      578.86</td>
    <td align="right">      541.91</td>
    <td align="right">     1190.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1178.66</td>
    <td align="right">      516.20</td>
    <td align="right">      662.45</td>
    <td align="right">      939.93</td>
    <td align="right">      823.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1480.07</td>
    <td align="right">      646.63</td>
    <td align="right">      833.44</td>
    <td align="right">     1425.66</td>
    <td align="right">      454.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1628.73</td>
    <td align="right">      709.16</td>
    <td align="right">      919.57</td>
    <td align="right">     1753.98</td>
    <td align="right">      329.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1646.21</td>
    <td align="right">      759.47</td>
    <td align="right">      886.74</td>
    <td align="right">     1822.21</td>
    <td align="right">      292.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1387.87</td>
    <td align="right">      598.31</td>
    <td align="right">      789.56</td>
    <td align="right">     1528.77</td>
    <td align="right">      355.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1237.99</td>
    <td align="right">      585.06</td>
    <td align="right">      652.93</td>
    <td align="right">     1218.76</td>
    <td align="right">      619.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      788.87</td>
    <td align="right">      329.50</td>
    <td align="right">      459.37</td>
    <td align="right">      498.75</td>
    <td align="right">      937.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.46</td>
    <td align="right">      151.20</td>
    <td align="right">      314.26</td>
    <td align="right">      137.34</td>
    <td align="right">     1485.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.56</td>
    <td align="right">      154.84</td>
    <td align="right">      205.71</td>
    <td align="right">       80.81</td>
    <td align="right">     2116.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.76</td>
    <td align="right">      447.43</td>
    <td align="right">      585.33</td>
    <td align="right">      863.65</td>
    <td align="right">     1061.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.56</td>
    <td align="right">      151.20</td>
    <td align="right">      205.71</td>
    <td align="right">       80.81</td>
    <td align="right">      292.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1646.21</td>
    <td align="right">      759.47</td>
    <td align="right">      919.57</td>
    <td align="right">     1822.21</td>
    <td align="right">     2333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.07</td>
    <td align="right">        8.67</td>
    <td align="right">       12.40</td>
    <td align="right">        4.50</td>
    <td align="right">       92.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.93</td>
    <td align="right">       12.28</td>
    <td align="right">       15.65</td>
    <td align="right">       10.39</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.95</td>
    <td align="right">       15.07</td>
    <td align="right">       22.89</td>
    <td align="right">       21.43</td>
    <td align="right">       47.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.60</td>
    <td align="right">       20.41</td>
    <td align="right">       26.19</td>
    <td align="right">       37.16</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.52</td>
    <td align="right">       25.57</td>
    <td align="right">       32.95</td>
    <td align="right">       56.37</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.40</td>
    <td align="right">       28.04</td>
    <td align="right">       36.36</td>
    <td align="right">       69.35</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.09</td>
    <td align="right">       30.03</td>
    <td align="right">       35.06</td>
    <td align="right">       72.05</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.88</td>
    <td align="right">       23.66</td>
    <td align="right">       31.22</td>
    <td align="right">       60.45</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.95</td>
    <td align="right">       23.13</td>
    <td align="right">       25.82</td>
    <td align="right">       48.19</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.19</td>
    <td align="right">       13.03</td>
    <td align="right">       18.16</td>
    <td align="right">       19.72</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.40</td>
    <td align="right">        5.98</td>
    <td align="right">       12.43</td>
    <td align="right">        5.43</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.26</td>
    <td align="right">        6.12</td>
    <td align="right">        8.13</td>
    <td align="right">        3.20</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.83</td>
    <td align="right">       17.69</td>
    <td align="right">       23.14</td>
    <td align="right">       34.15</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.26</td>
    <td align="right">        5.98</td>
    <td align="right">        8.13</td>
    <td align="right">        3.20</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.09</td>
    <td align="right">       30.03</td>
    <td align="right">       36.36</td>
    <td align="right">       72.05</td>
    <td align="right">       92.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.81</td>
    <td align="right">      550.01</td>
    <td align="right">      253.80</td>
    <td align="right">      637.41</td>
    <td align="right">      980.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      279.45</td>
    <td align="right">      687.73</td>
    <td align="right">      816.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.97</td>
    <td align="right">      395.06</td>
    <td align="right">      354.91</td>
    <td align="right">      585.85</td>
    <td align="right">      594.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.35</td>
    <td align="right">      315.71</td>
    <td align="right">      359.63</td>
    <td align="right">      525.52</td>
    <td align="right">      439.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.45</td>
    <td align="right">      151.61</td>
    <td align="right">      407.84</td>
    <td align="right">      431.87</td>
    <td align="right">      252.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      432.63</td>
    <td align="right">      478.85</td>
    <td align="right">      179.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.94</td>
    <td align="right">      144.79</td>
    <td align="right">      430.15</td>
    <td align="right">      519.63</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.79</td>
    <td align="right">      232.26</td>
    <td align="right">      415.54</td>
    <td align="right">      631.23</td>
    <td align="right">      203.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.25</td>
    <td align="right">      413.83</td>
    <td align="right">      371.42</td>
    <td align="right">      774.82</td>
    <td align="right">      346.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.11</td>
    <td align="right">      514.61</td>
    <td align="right">      305.49</td>
    <td align="right">      763.94</td>
    <td align="right">      505.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.50</td>
    <td align="right">      387.17</td>
    <td align="right">      231.32</td>
    <td align="right">      500.55</td>
    <td align="right">      701.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.32</td>
    <td align="right">      499.36</td>
    <td align="right">      159.96</td>
    <td align="right">      574.31</td>
    <td align="right">      935.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.60</td>
    <td align="right">      356.81</td>
    <td align="right">      333.79</td>
    <td align="right">      592.11</td>
    <td align="right">      508.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      159.96</td>
    <td align="right">      431.87</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      432.63</td>
    <td align="right">      774.82</td>
    <td align="right">      980.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.81</td>
    <td align="right">      550.01</td>
    <td align="right">      253.80</td>
    <td align="right">      637.41</td>
    <td align="right">      980.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      279.45</td>
    <td align="right">      687.73</td>
    <td align="right">      816.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.97</td>
    <td align="right">      395.06</td>
    <td align="right">      354.91</td>
    <td align="right">      585.85</td>
    <td align="right">      594.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.35</td>
    <td align="right">      315.71</td>
    <td align="right">      359.63</td>
    <td align="right">      525.52</td>
    <td align="right">      439.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.45</td>
    <td align="right">      151.61</td>
    <td align="right">      407.84</td>
    <td align="right">      431.87</td>
    <td align="right">      252.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      432.63</td>
    <td align="right">      478.85</td>
    <td align="right">      179.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.94</td>
    <td align="right">      144.79</td>
    <td align="right">      430.15</td>
    <td align="right">      519.63</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.79</td>
    <td align="right">      232.26</td>
    <td align="right">      415.54</td>
    <td align="right">      631.23</td>
    <td align="right">      203.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.25</td>
    <td align="right">      413.83</td>
    <td align="right">      371.42</td>
    <td align="right">      774.82</td>
    <td align="right">      346.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.11</td>
    <td align="right">      514.61</td>
    <td align="right">      305.49</td>
    <td align="right">      763.94</td>
    <td align="right">      505.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.50</td>
    <td align="right">      387.17</td>
    <td align="right">      231.32</td>
    <td align="right">      500.55</td>
    <td align="right">      701.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.32</td>
    <td align="right">      499.36</td>
    <td align="right">      159.96</td>
    <td align="right">      574.31</td>
    <td align="right">      935.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.60</td>
    <td align="right">      356.81</td>
    <td align="right">      333.79</td>
    <td align="right">      592.11</td>
    <td align="right">      508.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      159.96</td>
    <td align="right">      431.87</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      432.63</td>
    <td align="right">      774.82</td>
    <td align="right">      980.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.75</td>
    <td align="right">      549.97</td>
    <td align="right">      253.78</td>
    <td align="right">      637.37</td>
    <td align="right">      980.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.61</td>
    <td align="right">      582.18</td>
    <td align="right">      279.43</td>
    <td align="right">      687.69</td>
    <td align="right">      816.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.92</td>
    <td align="right">      395.03</td>
    <td align="right">      354.89</td>
    <td align="right">      585.82</td>
    <td align="right">      594.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.31</td>
    <td align="right">      315.69</td>
    <td align="right">      359.61</td>
    <td align="right">      525.49</td>
    <td align="right">      439.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.42</td>
    <td align="right">      151.60</td>
    <td align="right">      407.82</td>
    <td align="right">      431.84</td>
    <td align="right">      252.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.10</td>
    <td align="right">      110.50</td>
    <td align="right">      432.60</td>
    <td align="right">      478.82</td>
    <td align="right">      179.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.90</td>
    <td align="right">      144.78</td>
    <td align="right">      430.12</td>
    <td align="right">      519.60</td>
    <td align="right">      161.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.75</td>
    <td align="right">      232.24</td>
    <td align="right">      415.51</td>
    <td align="right">      631.19</td>
    <td align="right">      203.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.20</td>
    <td align="right">      413.80</td>
    <td align="right">      371.39</td>
    <td align="right">      774.77</td>
    <td align="right">      346.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.05</td>
    <td align="right">      514.58</td>
    <td align="right">      305.47</td>
    <td align="right">      763.90</td>
    <td align="right">      505.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.46</td>
    <td align="right">      387.15</td>
    <td align="right">      231.31</td>
    <td align="right">      500.52</td>
    <td align="right">      701.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.28</td>
    <td align="right">      499.33</td>
    <td align="right">      159.95</td>
    <td align="right">      574.27</td>
    <td align="right">      935.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.56</td>
    <td align="right">      356.79</td>
    <td align="right">      333.77</td>
    <td align="right">      592.07</td>
    <td align="right">      508.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.10</td>
    <td align="right">      110.50</td>
    <td align="right">      159.95</td>
    <td align="right">      431.84</td>
    <td align="right">      161.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.61</td>
    <td align="right">      582.18</td>
    <td align="right">      432.60</td>
    <td align="right">      774.77</td>
    <td align="right">      980.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      528.62</td>
    <td align="right">      213.91</td>
    <td align="right">      314.71</td>
    <td align="right">      139.95</td>
    <td align="right">     2387.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      775.05</td>
    <td align="right">      381.92</td>
    <td align="right">      393.14</td>
    <td align="right">      359.27</td>
    <td align="right">     1910.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      925.31</td>
    <td align="right">      344.29</td>
    <td align="right">      581.02</td>
    <td align="right">      518.30</td>
    <td align="right">     1236.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.79</td>
    <td align="right">      667.50</td>
    <td align="right">      682.29</td>
    <td align="right">     1173.11</td>
    <td align="right">      870.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1353.45</td>
    <td align="right">      540.58</td>
    <td align="right">      812.87</td>
    <td align="right">     1318.02</td>
    <td align="right">      486.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1587.99</td>
    <td align="right">      688.03</td>
    <td align="right">      899.96</td>
    <td align="right">     1752.10</td>
    <td align="right">      356.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1705.05</td>
    <td align="right">      809.78</td>
    <td align="right">      895.27</td>
    <td align="right">     1930.84</td>
    <td align="right">      328.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1490.85</td>
    <td align="right">      684.18</td>
    <td align="right">      806.67</td>
    <td align="right">     1691.06</td>
    <td align="right">      388.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1206.96</td>
    <td align="right">      572.95</td>
    <td align="right">      634.01</td>
    <td align="right">     1219.39</td>
    <td align="right">      655.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.96</td>
    <td align="right">      373.88</td>
    <td align="right">      467.08</td>
    <td align="right">      595.76</td>
    <td align="right">      990.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.40</td>
    <td align="right">      186.17</td>
    <td align="right">      317.23</td>
    <td align="right">      201.43</td>
    <td align="right">     1518.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.17</td>
    <td align="right">      182.54</td>
    <td align="right">      204.63</td>
    <td align="right">      122.70</td>
    <td align="right">     2150.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1055.67</td>
    <td align="right">      470.57</td>
    <td align="right">      585.10</td>
    <td align="right">      921.25</td>
    <td align="right">     1102.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.17</td>
    <td align="right">      182.54</td>
    <td align="right">      204.63</td>
    <td align="right">      122.70</td>
    <td align="right">      328.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.05</td>
    <td align="right">      809.78</td>
    <td align="right">      899.96</td>
    <td align="right">     1930.84</td>
    <td align="right">     2387.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.90</td>
    <td align="right">        8.46</td>
    <td align="right">       12.44</td>
    <td align="right">        5.53</td>
    <td align="right">       94.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.64</td>
    <td align="right">       15.10</td>
    <td align="right">       15.54</td>
    <td align="right">       14.21</td>
    <td align="right">       75.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.59</td>
    <td align="right">       13.61</td>
    <td align="right">       22.97</td>
    <td align="right">       20.49</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.37</td>
    <td align="right">       26.39</td>
    <td align="right">       26.98</td>
    <td align="right">       46.38</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.51</td>
    <td align="right">       21.37</td>
    <td align="right">       32.14</td>
    <td align="right">       52.11</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.79</td>
    <td align="right">       27.20</td>
    <td align="right">       35.58</td>
    <td align="right">       69.28</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.42</td>
    <td align="right">       32.02</td>
    <td align="right">       35.40</td>
    <td align="right">       76.34</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.95</td>
    <td align="right">       27.05</td>
    <td align="right">       31.89</td>
    <td align="right">       66.86</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.72</td>
    <td align="right">       22.65</td>
    <td align="right">       25.07</td>
    <td align="right">       48.21</td>
    <td align="right">       25.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.25</td>
    <td align="right">       14.78</td>
    <td align="right">       18.47</td>
    <td align="right">       23.56</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.90</td>
    <td align="right">        7.36</td>
    <td align="right">       12.54</td>
    <td align="right">        7.96</td>
    <td align="right">       60.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.31</td>
    <td align="right">        7.22</td>
    <td align="right">        8.09</td>
    <td align="right">        4.85</td>
    <td align="right">       85.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.74</td>
    <td align="right">       18.61</td>
    <td align="right">       23.13</td>
    <td align="right">       36.43</td>
    <td align="right">       43.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.31</td>
    <td align="right">        7.22</td>
    <td align="right">        8.09</td>
    <td align="right">        4.85</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.42</td>
    <td align="right">       32.02</td>
    <td align="right">       35.58</td>
    <td align="right">       76.34</td>
    <td align="right">       94.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4018.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.71</td>
    <td align="right">        0.00</td>
    <td align="right">      491.71</td>
    <td align="right">        3.15</td>
    <td align="right">     3304.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.92</td>
    <td align="right">        0.00</td>
    <td align="right">      736.92</td>
    <td align="right">       95.83</td>
    <td align="right">     2169.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      850.67</td>
    <td align="right">        4.14</td>
    <td align="right">      846.53</td>
    <td align="right">      296.48</td>
    <td align="right">     1494.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1109.24</td>
    <td align="right">       41.58</td>
    <td align="right">     1067.66</td>
    <td align="right">      672.32</td>
    <td align="right">      822.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1081.68</td>
    <td align="right">      559.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1215.81</td>
    <td align="right">       81.15</td>
    <td align="right">     1134.66</td>
    <td align="right">     1083.92</td>
    <td align="right">      477.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1018.05</td>
    <td align="right">       17.95</td>
    <td align="right">     1000.10</td>
    <td align="right">      961.28</td>
    <td align="right">      575.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      780.62</td>
    <td align="right">        0.19</td>
    <td align="right">      780.43</td>
    <td align="right">      546.69</td>
    <td align="right">     1013.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.41</td>
    <td align="right">        0.00</td>
    <td align="right">      580.41</td>
    <td align="right">      132.82</td>
    <td align="right">     1569.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.00</td>
    <td align="right">       20.66</td>
    <td align="right">     2466.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">     3531.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.85</td>
    <td align="right">       21.96</td>
    <td align="right">      740.89</td>
    <td align="right">      410.37</td>
    <td align="right">     1826.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      477.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1083.92</td>
    <td align="right">     4018.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.10</td>
    <td align="right">      228.04</td>
    <td align="right">      326.06</td>
    <td align="right">      112.21</td>
    <td align="right">     2480.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.41</td>
    <td align="right">      322.94</td>
    <td align="right">      411.46</td>
    <td align="right">      261.63</td>
    <td align="right">     1972.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.85</td>
    <td align="right">      396.10</td>
    <td align="right">      601.75</td>
    <td align="right">      535.16</td>
    <td align="right">     1299.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.28</td>
    <td align="right">      536.62</td>
    <td align="right">      688.66</td>
    <td align="right">      931.74</td>
    <td align="right">      922.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1538.61</td>
    <td align="right">      672.21</td>
    <td align="right">      866.40</td>
    <td align="right">     1422.78</td>
    <td align="right">      514.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.16</td>
    <td align="right">      737.22</td>
    <td align="right">      955.94</td>
    <td align="right">     1793.80</td>
    <td align="right">      358.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      921.82</td>
    <td align="right">     1879.62</td>
    <td align="right">      305.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1442.77</td>
    <td align="right">      621.98</td>
    <td align="right">      820.79</td>
    <td align="right">     1588.61</td>
    <td align="right">      357.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.96</td>
    <td align="right">      608.20</td>
    <td align="right">      678.76</td>
    <td align="right">     1270.22</td>
    <td align="right">      617.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.08</td>
    <td align="right">      342.54</td>
    <td align="right">      477.54</td>
    <td align="right">      519.57</td>
    <td align="right">      946.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.87</td>
    <td align="right">      157.18</td>
    <td align="right">      326.69</td>
    <td align="right">      142.02</td>
    <td align="right">     1529.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      374.82</td>
    <td align="right">      160.97</td>
    <td align="right">      213.85</td>
    <td align="right">       82.24</td>
    <td align="right">     2217.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1073.61</td>
    <td align="right">      465.12</td>
    <td align="right">      608.48</td>
    <td align="right">      881.66</td>
    <td align="right">     1122.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      374.82</td>
    <td align="right">      157.18</td>
    <td align="right">      213.85</td>
    <td align="right">       82.24</td>
    <td align="right">      305.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      955.94</td>
    <td align="right">     1879.62</td>
    <td align="right">     2480.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2411.46</td>
    <td align="right">     1650.05</td>
    <td align="right">      761.41</td>
    <td align="right">     1775.92</td>
    <td align="right">     3228.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">      838.36</td>
    <td align="right">     1927.50</td>
    <td align="right">     2653.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2249.95</td>
    <td align="right">     1185.19</td>
    <td align="right">     1064.75</td>
    <td align="right">     1651.71</td>
    <td align="right">     1969.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2026.07</td>
    <td align="right">      947.16</td>
    <td align="right">     1078.91</td>
    <td align="right">     1485.40</td>
    <td align="right">     1470.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1678.37</td>
    <td align="right">      454.84</td>
    <td align="right">     1223.54</td>
    <td align="right">     1188.09</td>
    <td align="right">      864.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">     1297.89</td>
    <td align="right">     1372.21</td>
    <td align="right">      601.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.84</td>
    <td align="right">      434.38</td>
    <td align="right">     1290.46</td>
    <td align="right">     1521.54</td>
    <td align="right">      509.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1943.41</td>
    <td align="right">      696.78</td>
    <td align="right">     1246.63</td>
    <td align="right">     1880.19</td>
    <td align="right">      604.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2355.78</td>
    <td align="right">     1241.52</td>
    <td align="right">     1114.26</td>
    <td align="right">     2309.25</td>
    <td align="right">     1012.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2460.36</td>
    <td align="right">     1543.87</td>
    <td align="right">      916.49</td>
    <td align="right">     2257.18</td>
    <td align="right">     1475.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1855.53</td>
    <td align="right">     1161.55</td>
    <td align="right">      693.98</td>
    <td align="right">     1459.30</td>
    <td align="right">     2144.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1978.00</td>
    <td align="right">     1498.12</td>
    <td align="right">      479.88</td>
    <td align="right">     1654.16</td>
    <td align="right">     2993.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2071.85</td>
    <td align="right">     1070.47</td>
    <td align="right">     1001.38</td>
    <td align="right">     1705.61</td>
    <td align="right">     1622.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">      479.88</td>
    <td align="right">     1188.09</td>
    <td align="right">      509.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">     1297.89</td>
    <td align="right">     2309.25</td>
    <td align="right">     3228.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      549.53</td>
    <td align="right">      222.37</td>
    <td align="right">      327.15</td>
    <td align="right">      138.73</td>
    <td align="right">     2537.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.71</td>
    <td align="right">      397.03</td>
    <td align="right">      408.68</td>
    <td align="right">      358.27</td>
    <td align="right">     2044.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.91</td>
    <td align="right">      357.91</td>
    <td align="right">      604.00</td>
    <td align="right">      509.88</td>
    <td align="right">     1349.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1403.18</td>
    <td align="right">      693.90</td>
    <td align="right">      709.28</td>
    <td align="right">     1174.06</td>
    <td align="right">      969.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1406.98</td>
    <td align="right">      561.97</td>
    <td align="right">      845.01</td>
    <td align="right">     1312.66</td>
    <td align="right">      555.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.80</td>
    <td align="right">      715.25</td>
    <td align="right">      935.55</td>
    <td align="right">     1789.47</td>
    <td align="right">      394.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      930.68</td>
    <td align="right">     1991.65</td>
    <td align="right">      343.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1549.82</td>
    <td align="right">      711.25</td>
    <td align="right">      838.57</td>
    <td align="right">     1756.36</td>
    <td align="right">      392.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1254.70</td>
    <td align="right">      595.61</td>
    <td align="right">      659.08</td>
    <td align="right">     1267.86</td>
    <td align="right">      661.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      874.22</td>
    <td align="right">      388.66</td>
    <td align="right">      485.56</td>
    <td align="right">      615.53</td>
    <td align="right">     1004.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      523.31</td>
    <td align="right">      193.54</td>
    <td align="right">      329.77</td>
    <td align="right">      206.74</td>
    <td align="right">     1563.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      123.80</td>
    <td align="right">     2251.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.42</td>
    <td align="right">      489.18</td>
    <td align="right">      608.24</td>
    <td align="right">      939.95</td>
    <td align="right">     1168.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      123.80</td>
    <td align="right">      343.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      935.55</td>
    <td align="right">     1991.65</td>
    <td align="right">     2537.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104751E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118954E+10</td>
    <td align="right">  9496084.50</td>
    <td align="right">0.774100E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.197376E+10</td>
    <td align="right">0.271366E+09</td>
    <td align="right">0.557224E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220493E+10</td>
    <td align="right"> 10724316.24</td>
    <td align="right">0.219421E+10</td>
    <td align="right">0.778167E+09</td>
    <td align="right">0.368538E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297099E+10</td>
    <td align="right">0.111373E+09</td>
    <td align="right">0.285962E+10</td>
    <td align="right">0.181434E+10</td>
    <td align="right">0.209448E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336031E+10</td>
    <td align="right">0.304591E+09</td>
    <td align="right">0.305572E+10</td>
    <td align="right">0.281140E+10</td>
    <td align="right">0.138000E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325642E+10</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.303907E+10</td>
    <td align="right">0.290723E+10</td>
    <td align="right">0.122253E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272674E+10</td>
    <td align="right"> 48068877.88</td>
    <td align="right">0.267867E+10</td>
    <td align="right">0.259026E+10</td>
    <td align="right">0.145498E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202336E+10</td>
    <td align="right">   483140.08</td>
    <td align="right">0.202288E+10</td>
    <td align="right">0.144977E+10</td>
    <td align="right">0.244866E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155457E+10</td>
    <td align="right">0.403702E+09</td>
    <td align="right">0.389773E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105236E+10</td>
    <td align="right"> 67512878.01</td>
    <td align="right">0.608170E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.915088E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240571E+11</td>
    <td align="right">0.692590E+09</td>
    <td align="right">0.233646E+11</td>
    <td align="right">0.131032E+11</td>
    <td align="right">0.552047E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.122253E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336031E+10</td>
    <td align="right">0.304591E+09</td>
    <td align="right">0.305572E+10</td>
    <td align="right">0.290723E+10</td>
    <td align="right">0.104751E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148409E+10</td>
    <td align="right">0.610783E+09</td>
    <td align="right">0.873311E+09</td>
    <td align="right">0.308932E+09</td>
    <td align="right">0.650749E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177667E+10</td>
    <td align="right">0.781260E+09</td>
    <td align="right">0.995415E+09</td>
    <td align="right">0.643518E+09</td>
    <td align="right">0.465168E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267264E+10</td>
    <td align="right">0.106091E+10</td>
    <td align="right">0.161173E+10</td>
    <td align="right">0.145217E+10</td>
    <td align="right">0.335505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317593E+10</td>
    <td align="right">0.139093E+10</td>
    <td align="right">0.178500E+10</td>
    <td align="right">0.242379E+10</td>
    <td align="right">0.229093E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412102E+10</td>
    <td align="right">0.180045E+10</td>
    <td align="right">0.232057E+10</td>
    <td align="right">0.380271E+10</td>
    <td align="right">0.133506E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438866E+10</td>
    <td align="right">0.191087E+10</td>
    <td align="right">0.247780E+10</td>
    <td align="right">0.463426E+10</td>
    <td align="right">0.902658E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458362E+10</td>
    <td align="right">0.211462E+10</td>
    <td align="right">0.246899E+10</td>
    <td align="right">0.501691E+10</td>
    <td align="right">0.796333E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386431E+10</td>
    <td align="right">0.166590E+10</td>
    <td align="right">0.219841E+10</td>
    <td align="right">0.424970E+10</td>
    <td align="right">0.922997E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333580E+10</td>
    <td align="right">0.157646E+10</td>
    <td align="right">0.175934E+10</td>
    <td align="right">0.330522E+10</td>
    <td align="right">0.152062E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219649E+10</td>
    <td align="right">0.917447E+09</td>
    <td align="right">0.127904E+10</td>
    <td align="right">0.143359E+10</td>
    <td align="right">0.237222E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.407408E+09</td>
    <td align="right">0.846783E+09</td>
    <td align="right">0.385998E+09</td>
    <td align="right">0.380373E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100392E+10</td>
    <td align="right">0.431143E+09</td>
    <td align="right">0.572780E+09</td>
    <td align="right">0.226680E+09</td>
    <td align="right">0.577559E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338573E+11</td>
    <td align="right">0.146682E+11</td>
    <td align="right">0.191892E+11</td>
    <td align="right">0.278835E+11</td>
    <td align="right">0.342343E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100392E+10</td>
    <td align="right">0.407408E+09</td>
    <td align="right">0.572780E+09</td>
    <td align="right">0.226680E+09</td>
    <td align="right">0.796333E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458362E+10</td>
    <td align="right">0.211462E+10</td>
    <td align="right">0.247780E+10</td>
    <td align="right">0.501691E+10</td>
    <td align="right">0.650749E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.645886E+10</td>
    <td align="right">0.441950E+10</td>
    <td align="right">0.203936E+10</td>
    <td align="right">0.479080E+10</td>
    <td align="right">0.842533E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625374E+10</td>
    <td align="right">0.422559E+10</td>
    <td align="right">0.202815E+10</td>
    <td align="right">0.469657E+10</td>
    <td align="right">0.620493E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602626E+10</td>
    <td align="right">0.317442E+10</td>
    <td align="right">0.285183E+10</td>
    <td align="right">0.445492E+10</td>
    <td align="right">0.505932E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525158E+10</td>
    <td align="right">0.245504E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.386483E+10</td>
    <td align="right">0.363717E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449536E+10</td>
    <td align="right">0.121823E+10</td>
    <td align="right">0.327712E+10</td>
    <td align="right">0.319524E+10</td>
    <td align="right">0.222032E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422348E+10</td>
    <td align="right">0.859355E+09</td>
    <td align="right">0.336412E+10</td>
    <td align="right">0.356073E+10</td>
    <td align="right">0.149041E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461981E+10</td>
    <td align="right">0.116343E+10</td>
    <td align="right">0.345638E+10</td>
    <td align="right">0.407786E+10</td>
    <td align="right">0.131018E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520523E+10</td>
    <td align="right">0.186625E+10</td>
    <td align="right">0.333897E+10</td>
    <td align="right">0.505194E+10</td>
    <td align="right">0.153736E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610619E+10</td>
    <td align="right">0.321802E+10</td>
    <td align="right">0.288817E+10</td>
    <td align="right">0.601978E+10</td>
    <td align="right">0.246596E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658984E+10</td>
    <td align="right">0.413510E+10</td>
    <td align="right">0.245474E+10</td>
    <td align="right">0.611895E+10</td>
    <td align="right">0.368397E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480953E+10</td>
    <td align="right">0.301073E+10</td>
    <td align="right">0.179880E+10</td>
    <td align="right">0.384455E+10</td>
    <td align="right">0.529189E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529787E+10</td>
    <td align="right">0.401255E+10</td>
    <td align="right">0.128531E+10</td>
    <td align="right">0.447359E+10</td>
    <td align="right">0.773477E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653377E+11</td>
    <td align="right">0.337582E+11</td>
    <td align="right">0.315795E+11</td>
    <td align="right">0.541498E+11</td>
    <td align="right">0.490616E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.422348E+10</td>
    <td align="right">0.859355E+09</td>
    <td align="right">0.128531E+10</td>
    <td align="right">0.319524E+10</td>
    <td align="right">0.131018E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658984E+10</td>
    <td align="right">0.441950E+10</td>
    <td align="right">0.345638E+10</td>
    <td align="right">0.611895E+10</td>
    <td align="right">0.842533E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147185E+10</td>
    <td align="right">0.595602E+09</td>
    <td align="right">0.876252E+09</td>
    <td align="right">0.372991E+09</td>
    <td align="right">0.666732E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194918E+10</td>
    <td align="right">0.960486E+09</td>
    <td align="right">0.988690E+09</td>
    <td align="right">0.870038E+09</td>
    <td align="right">0.482728E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257637E+10</td>
    <td align="right">0.958624E+09</td>
    <td align="right">0.161774E+10</td>
    <td align="right">0.137325E+10</td>
    <td align="right">0.348221E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363704E+10</td>
    <td align="right">0.179859E+10</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.304161E+10</td>
    <td align="right">0.240069E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376845E+10</td>
    <td align="right">0.150517E+10</td>
    <td align="right">0.226329E+10</td>
    <td align="right">0.351051E+10</td>
    <td align="right">0.142814E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427887E+10</td>
    <td align="right">0.185392E+10</td>
    <td align="right">0.242495E+10</td>
    <td align="right">0.463073E+10</td>
    <td align="right">0.981991E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474743E+10</td>
    <td align="right">0.225470E+10</td>
    <td align="right">0.249273E+10</td>
    <td align="right">0.532839E+10</td>
    <td align="right">0.884656E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.415103E+10</td>
    <td align="right">0.190500E+10</td>
    <td align="right">0.224603E+10</td>
    <td align="right">0.470717E+10</td>
    <td align="right">0.100372E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325217E+10</td>
    <td align="right">0.154383E+10</td>
    <td align="right">0.170834E+10</td>
    <td align="right">0.329858E+10</td>
    <td align="right">0.161920E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234152E+10</td>
    <td align="right">0.104100E+10</td>
    <td align="right">0.130052E+10</td>
    <td align="right">0.167649E+10</td>
    <td align="right">0.251034E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135642E+10</td>
    <td align="right">0.501647E+09</td>
    <td align="right">0.854776E+09</td>
    <td align="right">0.548661E+09</td>
    <td align="right">0.389193E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107800E+10</td>
    <td align="right">0.508250E+09</td>
    <td align="right">0.569750E+09</td>
    <td align="right">0.335204E+09</td>
    <td align="right">0.588113E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346083E+11</td>
    <td align="right">0.154268E+11</td>
    <td align="right">0.191815E+11</td>
    <td align="right">0.296936E+11</td>
    <td align="right">0.355786E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107800E+10</td>
    <td align="right">0.501647E+09</td>
    <td align="right">0.569750E+09</td>
    <td align="right">0.335204E+09</td>
    <td align="right">0.884656E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474743E+10</td>
    <td align="right">0.225470E+10</td>
    <td align="right">0.249273E+10</td>
    <td align="right">0.532839E+10</td>
    <td align="right">0.666732E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347605E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396495E+09</td>
    <td align="right">  3475377.53</td>
    <td align="right">0.254905E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657890E+09</td>
    <td align="right">0.106822E+09</td>
    <td align="right">0.181611E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734943E+09</td>
    <td align="right">  3574602.95</td>
    <td align="right">0.731368E+09</td>
    <td align="right">0.306554E+09</td>
    <td align="right">0.116911E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990284E+09</td>
    <td align="right"> 37122578.93</td>
    <td align="right">0.953162E+09</td>
    <td align="right">0.696011E+09</td>
    <td align="right">0.635561E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112005E+10</td>
    <td align="right">0.101525E+09</td>
    <td align="right">0.101852E+10</td>
    <td align="right">0.994337E+09</td>
    <td align="right">0.433068E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108542E+10</td>
    <td align="right"> 72446561.39</td>
    <td align="right">0.101297E+10</td>
    <td align="right">0.100611E+10</td>
    <td align="right">0.397806E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.908869E+09</td>
    <td align="right"> 16022201.22</td>
    <td align="right">0.892847E+09</td>
    <td align="right">0.873256E+09</td>
    <td align="right">0.505446E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674421E+09</td>
    <td align="right">   161039.07</td>
    <td align="right">0.674260E+09</td>
    <td align="right">0.477722E+09</td>
    <td align="right">0.882598E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518164E+09</td>
    <td align="right">0.119482E+09</td>
    <td align="right">0.142344E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350769E+09</td>
    <td align="right"> 18775476.81</td>
    <td align="right">0.214761E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312590E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801867E+10</td>
    <td align="right">0.230852E+09</td>
    <td align="right">0.778782E+10</td>
    <td align="right">0.460255E+10</td>
    <td align="right">0.185617E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.397806E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112005E+10</td>
    <td align="right">0.101525E+09</td>
    <td align="right">0.101852E+10</td>
    <td align="right">0.100611E+10</td>
    <td align="right">0.347605E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347627E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396510E+09</td>
    <td align="right">  3474910.43</td>
    <td align="right">0.254921E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657916E+09</td>
    <td align="right">0.106821E+09</td>
    <td align="right">0.181623E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734973E+09</td>
    <td align="right">  3574699.04</td>
    <td align="right">0.731398E+09</td>
    <td align="right">0.306563E+09</td>
    <td align="right">0.116918E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990323E+09</td>
    <td align="right"> 37123576.80</td>
    <td align="right">0.953200E+09</td>
    <td align="right">0.696034E+09</td>
    <td align="right">0.635601E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.101528E+09</td>
    <td align="right">0.101857E+10</td>
    <td align="right">0.994375E+09</td>
    <td align="right">0.433093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108546E+10</td>
    <td align="right"> 72448508.77</td>
    <td align="right">0.101302E+10</td>
    <td align="right">0.100615E+10</td>
    <td align="right">0.397828E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.908905E+09</td>
    <td align="right"> 16022631.90</td>
    <td align="right">0.892882E+09</td>
    <td align="right">0.873291E+09</td>
    <td align="right">0.505475E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674448E+09</td>
    <td align="right">   161043.40</td>
    <td align="right">0.674287E+09</td>
    <td align="right">0.477741E+09</td>
    <td align="right">0.882651E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518185E+09</td>
    <td align="right">0.119482E+09</td>
    <td align="right">0.142353E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350782E+09</td>
    <td align="right"> 18774845.21</td>
    <td align="right">0.214775E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312610E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801899E+10</td>
    <td align="right">0.230859E+09</td>
    <td align="right">0.778813E+10</td>
    <td align="right">0.460271E+10</td>
    <td align="right">0.185629E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.397828E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.101528E+09</td>
    <td align="right">0.101857E+10</td>
    <td align="right">0.100615E+10</td>
    <td align="right">0.347627E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
