    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.72</td>
    <td align="right">        2.50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.58</td>
    <td align="right">       10.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.69</td>
    <td align="right">        0.67</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">       25.59</td>
    <td align="right">       13.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       27.69</td>
    <td align="right">       10.17</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
    <td align="right">       27.40</td>
    <td align="right">        0.83</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.83</td>
    <td align="right">       23.19</td>
    <td align="right">       77.00</td>
    <td align="right">       24.19</td>
    <td align="right">       12.00</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      203.33</td>
    <td align="right">       23.18</td>
    <td align="right">       62.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      193.50</td>
    <td align="right">       23.00</td>
    <td align="right">       95.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      147.83</td>
    <td align="right">       23.09</td>
    <td align="right">      193.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      128.50</td>
    <td align="right">       23.06</td>
    <td align="right">      215.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.67</td>
    <td align="right">       23.10</td>
    <td align="right">      307.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.17</td>
    <td align="right">       23.13</td>
    <td align="right">      346.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.00</td>
    <td align="right">       23.12</td>
    <td align="right">      374.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.33</td>
    <td align="right">       23.14</td>
    <td align="right">      311.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.17</td>
    <td align="right">       23.27</td>
    <td align="right">      238.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      185.00</td>
    <td align="right">       23.25</td>
    <td align="right">      132.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      256.33</td>
    <td align="right">       23.27</td>
    <td align="right">       54.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1625.67</td>
    <td align="right">       23.16</td>
    <td align="right">     2408.50</td>
    <td align="right">       24.40</td>
    <td align="right">       12.00</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.00</td>
    <td align="right">       23.00</td>
    <td align="right">       54.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      256.33</td>
    <td align="right">       23.27</td>
    <td align="right">      374.67</td>
    <td align="right">       24.55</td>
    <td align="right">       12.00</td>
    <td align="right">       23.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      432.00</td>
    <td align="right">       22.71</td>
    <td align="right">       18.83</td>
    <td align="right">       23.13</td>
    <td align="right">        6.83</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      389.17</td>
    <td align="right">       22.78</td>
    <td align="right">        2.17</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.50</td>
    <td align="right">       22.75</td>
    <td align="right">       19.83</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.17</td>
    <td align="right">       22.89</td>
    <td align="right">       68.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      263.50</td>
    <td align="right">       23.00</td>
    <td align="right">       75.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      171.83</td>
    <td align="right">       23.00</td>
    <td align="right">      197.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.17</td>
    <td align="right">       23.10</td>
    <td align="right">      268.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.00</td>
    <td align="right">       23.10</td>
    <td align="right">      287.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      165.17</td>
    <td align="right">       23.03</td>
    <td align="right">      211.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      226.00</td>
    <td align="right">       23.17</td>
    <td align="right">      125.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.67</td>
    <td align="right">       22.97</td>
    <td align="right">       27.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.00</td>
    <td align="right">       22.85</td>
    <td align="right">        5.33</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3406.17</td>
    <td align="right">       22.90</td>
    <td align="right">     1307.83</td>
    <td align="right">       24.21</td>
    <td align="right">        6.83</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.00</td>
    <td align="right">       22.71</td>
    <td align="right">        2.17</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.00</td>
    <td align="right">       23.17</td>
    <td align="right">      287.17</td>
    <td align="right">       24.38</td>
    <td align="right">        6.83</td>
    <td align="right">       21.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.67</td>
    <td align="right">       22.16</td>
    <td align="right">       29.17</td>
    <td align="right">       21.68</td>
    <td align="right">       19.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      396.50</td>
    <td align="right">       22.24</td>
    <td align="right">        7.67</td>
    <td align="right">       23.28</td>
    <td align="right">        1.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.33</td>
    <td align="right">       22.30</td>
    <td align="right">       25.50</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.50</td>
    <td align="right">       22.65</td>
    <td align="right">      108.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.83</td>
    <td align="right">       22.78</td>
    <td align="right">      120.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      177.67</td>
    <td align="right">       23.00</td>
    <td align="right">      209.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.33</td>
    <td align="right">       23.05</td>
    <td align="right">      287.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      115.00</td>
    <td align="right">       23.02</td>
    <td align="right">      296.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      201.67</td>
    <td align="right">       22.98</td>
    <td align="right">      179.50</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      273.83</td>
    <td align="right">       22.88</td>
    <td align="right">      120.00</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.83</td>
    <td align="right">       22.47</td>
    <td align="right">       16.17</td>
    <td align="right">       23.68</td>
    <td align="right">        2.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.00</td>
    <td align="right">       22.25</td>
    <td align="right">       19.67</td>
    <td align="right">       21.35</td>
    <td align="right">       16.17</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3580.17</td>
    <td align="right">       22.51</td>
    <td align="right">     1419.67</td>
    <td align="right">       24.05</td>
    <td align="right">       39.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.33</td>
    <td align="right">       22.16</td>
    <td align="right">        7.67</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      470.00</td>
    <td align="right">       23.05</td>
    <td align="right">      296.17</td>
    <td align="right">       24.23</td>
    <td align="right">       19.00</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.83</td>
    <td align="right">       21.36</td>
    <td align="right">      103.83</td>
    <td align="right">       20.20</td>
    <td align="right">      103.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.50</td>
    <td align="right">       21.49</td>
    <td align="right">       52.17</td>
    <td align="right">       20.25</td>
    <td align="right">       52.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.83</td>
    <td align="right">       21.56</td>
    <td align="right">       61.33</td>
    <td align="right">       21.08</td>
    <td align="right">       47.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      355.33</td>
    <td align="right">       21.99</td>
    <td align="right">       84.83</td>
    <td align="right">       23.67</td>
    <td align="right">        8.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.83</td>
    <td align="right">       22.16</td>
    <td align="right">       97.67</td>
    <td align="right">       23.98</td>
    <td align="right">        2.50</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      259.00</td>
    <td align="right">       22.59</td>
    <td align="right">      176.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.00</td>
    <td align="right">       22.78</td>
    <td align="right">      254.00</td>
    <td align="right">       24.12</td>
    <td align="right">        1.33</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      218.67</td>
    <td align="right">       22.64</td>
    <td align="right">      239.00</td>
    <td align="right">       24.06</td>
    <td align="right">        1.33</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.50</td>
    <td align="right">       22.39</td>
    <td align="right">      149.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.67</td>
    <td align="right">       22.21</td>
    <td align="right">      100.33</td>
    <td align="right">       23.75</td>
    <td align="right">        9.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.50</td>
    <td align="right">       21.76</td>
    <td align="right">       44.67</td>
    <td align="right">       20.51</td>
    <td align="right">       43.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.67</td>
    <td align="right">       21.38</td>
    <td align="right">      104.17</td>
    <td align="right">       20.35</td>
    <td align="right">      104.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4361.33</td>
    <td align="right">       21.89</td>
    <td align="right">     1468.17</td>
    <td align="right">       23.12</td>
    <td align="right">      373.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.00</td>
    <td align="right">       21.36</td>
    <td align="right">       44.67</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.67</td>
    <td align="right">       22.78</td>
    <td align="right">      254.00</td>
    <td align="right">       24.12</td>
    <td align="right">      104.17</td>
    <td align="right">       24.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.33</td>
    <td align="right">       21.49</td>
    <td align="right">       67.67</td>
    <td align="right">       20.29</td>
    <td align="right">       66.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.17</td>
    <td align="right">       21.58</td>
    <td align="right">       31.00</td>
    <td align="right">       20.18</td>
    <td align="right">       31.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.50</td>
    <td align="right">       21.55</td>
    <td align="right">       66.50</td>
    <td align="right">       22.36</td>
    <td align="right">       30.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      277.83</td>
    <td align="right">       21.80</td>
    <td align="right">      156.00</td>
    <td align="right">       24.22</td>
    <td align="right">        3.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.67</td>
    <td align="right">       21.90</td>
    <td align="right">      143.67</td>
    <td align="right">       24.32</td>
    <td align="right">        1.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      256.17</td>
    <td align="right">       22.29</td>
    <td align="right">      200.67</td>
    <td align="right">       24.23</td>
    <td align="right">        2.00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      168.50</td>
    <td align="right">       22.66</td>
    <td align="right">      302.17</td>
    <td align="right">       24.29</td>
    <td align="right">       10.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      190.50</td>
    <td align="right">       22.51</td>
    <td align="right">      301.17</td>
    <td align="right">       24.18</td>
    <td align="right">        9.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      255.17</td>
    <td align="right">       22.07</td>
    <td align="right">      191.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.50</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.17</td>
    <td align="right">       22.01</td>
    <td align="right">      116.83</td>
    <td align="right">       24.02</td>
    <td align="right">        6.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.00</td>
    <td align="right">       21.84</td>
    <td align="right">       27.00</td>
    <td align="right">       20.72</td>
    <td align="right">       26.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.83</td>
    <td align="right">       21.50</td>
    <td align="right">       58.17</td>
    <td align="right">       20.34</td>
    <td align="right">       58.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4096.83</td>
    <td align="right">       21.82</td>
    <td align="right">     1662.50</td>
    <td align="right">       23.71</td>
    <td align="right">      245.67</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      168.50</td>
    <td align="right">       21.49</td>
    <td align="right">       27.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.83</td>
    <td align="right">       22.66</td>
    <td align="right">      302.17</td>
    <td align="right">       24.32</td>
    <td align="right">       66.83</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.67</td>
    <td align="right">       21.62</td>
    <td align="right">      166.33</td>
    <td align="right">       23.13</td>
    <td align="right">       51.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      322.00</td>
    <td align="right">       21.51</td>
    <td align="right">      114.33</td>
    <td align="right">       23.38</td>
    <td align="right">       30.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.17</td>
    <td align="right">       21.54</td>
    <td align="right">      121.50</td>
    <td align="right">       23.04</td>
    <td align="right">       39.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      309.67</td>
    <td align="right">       21.87</td>
    <td align="right">      141.50</td>
    <td align="right">       24.04</td>
    <td align="right">        8.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      354.17</td>
    <td align="right">       21.98</td>
    <td align="right">       99.83</td>
    <td align="right">       24.03</td>
    <td align="right">        2.83</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      299.83</td>
    <td align="right">       22.37</td>
    <td align="right">      146.33</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.33</td>
    <td align="right">       22.58</td>
    <td align="right">      220.67</td>
    <td align="right">       24.13</td>
    <td align="right">        1.67</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      227.17</td>
    <td align="right">       22.51</td>
    <td align="right">      245.17</td>
    <td align="right">       24.11</td>
    <td align="right">        2.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.67</td>
    <td align="right">       22.37</td>
    <td align="right">      209.67</td>
    <td align="right">       24.28</td>
    <td align="right">        4.83</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      254.33</td>
    <td align="right">       22.41</td>
    <td align="right">      205.00</td>
    <td align="right">       24.41</td>
    <td align="right">       16.67</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.33</td>
    <td align="right">       21.83</td>
    <td align="right">      157.83</td>
    <td align="right">       23.97</td>
    <td align="right">       20.67</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      312.00</td>
    <td align="right">       21.70</td>
    <td align="right">      156.17</td>
    <td align="right">       23.45</td>
    <td align="right">       41.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3553.33</td>
    <td align="right">       21.97</td>
    <td align="right">     1984.33</td>
    <td align="right">       23.90</td>
    <td align="right">      221.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      222.33</td>
    <td align="right">       21.51</td>
    <td align="right">       99.83</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.17</td>
    <td align="right">       22.58</td>
    <td align="right">      245.17</td>
    <td align="right">       24.41</td>
    <td align="right">       51.83</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.83</td>
    <td align="right">       21.21</td>
    <td align="right">      114.33</td>
    <td align="right">       20.83</td>
    <td align="right">       97.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.50</td>
    <td align="right">       21.22</td>
    <td align="right">       79.67</td>
    <td align="right">       21.74</td>
    <td align="right">       51.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      449.83</td>
    <td align="right">       21.26</td>
    <td align="right">       96.67</td>
    <td align="right">       22.28</td>
    <td align="right">       47.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.17</td>
    <td align="right">       21.73</td>
    <td align="right">      117.17</td>
    <td align="right">       24.07</td>
    <td align="right">       10.50</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.67</td>
    <td align="right">       21.83</td>
    <td align="right">      116.83</td>
    <td align="right">       24.29</td>
    <td align="right">        5.83</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      294.50</td>
    <td align="right">       22.15</td>
    <td align="right">      158.67</td>
    <td align="right">       24.17</td>
    <td align="right">        3.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      232.83</td>
    <td align="right">       22.41</td>
    <td align="right">      219.50</td>
    <td align="right">       24.26</td>
    <td align="right">       13.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.83</td>
    <td align="right">       22.26</td>
    <td align="right">      206.67</td>
    <td align="right">       24.13</td>
    <td align="right">        9.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.83</td>
    <td align="right">       22.01</td>
    <td align="right">      142.83</td>
    <td align="right">       24.22</td>
    <td align="right">        3.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.67</td>
    <td align="right">       21.89</td>
    <td align="right">      114.50</td>
    <td align="right">       23.98</td>
    <td align="right">       12.67</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.83</td>
    <td align="right">       21.42</td>
    <td align="right">       78.17</td>
    <td align="right">       22.07</td>
    <td align="right">       43.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      461.50</td>
    <td align="right">       21.23</td>
    <td align="right">      103.83</td>
    <td align="right">       20.61</td>
    <td align="right">       96.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4364.00</td>
    <td align="right">       21.63</td>
    <td align="right">     1548.83</td>
    <td align="right">       23.33</td>
    <td align="right">      393.67</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.83</td>
    <td align="right">       21.21</td>
    <td align="right">       78.17</td>
    <td align="right">       20.61</td>
    <td align="right">        3.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.83</td>
    <td align="right">       22.41</td>
    <td align="right">      219.50</td>
    <td align="right">       24.29</td>
    <td align="right">       97.00</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.00</td>
    <td align="right">       21.84</td>
    <td align="right">       36.67</td>
    <td align="right">       20.57</td>
    <td align="right">       36.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.82</td>
    <td align="right">       11.17</td>
    <td align="right">       20.80</td>
    <td align="right">       11.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.00</td>
    <td align="right">       21.86</td>
    <td align="right">        8.17</td>
    <td align="right">       20.65</td>
    <td align="right">        8.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.33</td>
    <td align="right">       22.38</td>
    <td align="right">       14.67</td>
    <td align="right">       23.49</td>
    <td align="right">        2.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      413.50</td>
    <td align="right">       22.65</td>
    <td align="right">       19.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      275.83</td>
    <td align="right">       22.91</td>
    <td align="right">      110.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      163.83</td>
    <td align="right">       23.10</td>
    <td align="right">      218.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.83</td>
    <td align="right">       23.02</td>
    <td align="right">      216.00</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      267.00</td>
    <td align="right">       22.93</td>
    <td align="right">      126.83</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      308.33</td>
    <td align="right">       22.88</td>
    <td align="right">       81.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       22.33</td>
    <td align="right">        5.67</td>
    <td align="right">       20.96</td>
    <td align="right">        5.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       21.88</td>
    <td align="right">       24.83</td>
    <td align="right">       20.74</td>
    <td align="right">       24.83</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4472.50</td>
    <td align="right">       22.32</td>
    <td align="right">      874.00</td>
    <td align="right">       23.73</td>
    <td align="right">       88.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      163.83</td>
    <td align="right">       21.82</td>
    <td align="right">        5.67</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.00</td>
    <td align="right">       23.10</td>
    <td align="right">      218.33</td>
    <td align="right">       24.11</td>
    <td align="right">       36.67</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.83</td>
    <td align="right">       21.90</td>
    <td align="right">       12.67</td>
    <td align="right">       21.01</td>
    <td align="right">       11.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.33</td>
    <td align="right">       21.83</td>
    <td align="right">        5.50</td>
    <td align="right">       20.55</td>
    <td align="right">        5.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.17</td>
    <td align="right">       21.75</td>
    <td align="right">       25.00</td>
    <td align="right">       23.39</td>
    <td align="right">        6.50</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.33</td>
    <td align="right">       22.20</td>
    <td align="right">       87.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.33</td>
    <td align="right">       22.25</td>
    <td align="right">       92.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      279.00</td>
    <td align="right">       22.44</td>
    <td align="right">      170.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      141.67</td>
    <td align="right">       22.68</td>
    <td align="right">      286.17</td>
    <td align="right">       24.36</td>
    <td align="right">        0.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      155.00</td>
    <td align="right">       22.65</td>
    <td align="right">      293.50</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.50</td>
    <td align="right">       22.45</td>
    <td align="right">      178.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      270.50</td>
    <td align="right">       22.48</td>
    <td align="right">      111.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.00</td>
    <td align="right">       22.24</td>
    <td align="right">        3.00</td>
    <td align="right">       23.33</td>
    <td align="right">        1.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.83</td>
    <td align="right">       21.91</td>
    <td align="right">       10.17</td>
    <td align="right">       20.76</td>
    <td align="right">       10.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4141.50</td>
    <td align="right">       22.13</td>
    <td align="right">     1275.83</td>
    <td align="right">       24.21</td>
    <td align="right">       37.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.67</td>
    <td align="right">       21.75</td>
    <td align="right">        3.00</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.83</td>
    <td align="right">       22.68</td>
    <td align="right">      293.50</td>
    <td align="right">       24.43</td>
    <td align="right">       11.17</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.17</td>
    <td align="right">       22.00</td>
    <td align="right">      123.67</td>
    <td align="right">       23.92</td>
    <td align="right">       14.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.33</td>
    <td align="right">       21.71</td>
    <td align="right">       66.83</td>
    <td align="right">       24.12</td>
    <td align="right">        8.50</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.50</td>
    <td align="right">       21.51</td>
    <td align="right">       65.33</td>
    <td align="right">       22.47</td>
    <td align="right">       25.17</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.50</td>
    <td align="right">       21.97</td>
    <td align="right">       50.83</td>
    <td align="right">       23.86</td>
    <td align="right">        4.50</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      464.33</td>
    <td align="right">       22.02</td>
    <td align="right">       11.50</td>
    <td align="right">       23.58</td>
    <td align="right">        1.00</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      397.50</td>
    <td align="right">       22.32</td>
    <td align="right">       50.50</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      265.17</td>
    <td align="right">       22.67</td>
    <td align="right">      159.50</td>
    <td align="right">       24.09</td>
    <td align="right">        4.17</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      212.50</td>
    <td align="right">       22.60</td>
    <td align="right">      217.83</td>
    <td align="right">       24.03</td>
    <td align="right">        6.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.50</td>
    <td align="right">       22.60</td>
    <td align="right">      203.67</td>
    <td align="right">       24.36</td>
    <td align="right">        5.33</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.00</td>
    <td align="right">       22.77</td>
    <td align="right">      232.33</td>
    <td align="right">       24.64</td>
    <td align="right">       12.83</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.33</td>
    <td align="right">       22.27</td>
    <td align="right">      133.83</td>
    <td align="right">       24.55</td>
    <td align="right">        2.83</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.50</td>
    <td align="right">       22.13</td>
    <td align="right">      110.00</td>
    <td align="right">       24.33</td>
    <td align="right">       10.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3803.33</td>
    <td align="right">       22.13</td>
    <td align="right">     1425.83</td>
    <td align="right">       24.17</td>
    <td align="right">       94.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      193.00</td>
    <td align="right">       21.51</td>
    <td align="right">       11.50</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      464.33</td>
    <td align="right">       22.77</td>
    <td align="right">      232.33</td>
    <td align="right">       24.64</td>
    <td align="right">       25.17</td>
    <td align="right">       25.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      475.83</td>
    <td align="right">       21.65</td>
    <td align="right">       35.83</td>
    <td align="right">       21.37</td>
    <td align="right">       28.33</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      418.00</td>
    <td align="right">       21.57</td>
    <td align="right">       28.17</td>
    <td align="right">       22.79</td>
    <td align="right">       11.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.17</td>
    <td align="right">       21.55</td>
    <td align="right">       30.17</td>
    <td align="right">       23.73</td>
    <td align="right">        5.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.50</td>
    <td align="right">       22.10</td>
    <td align="right">       84.00</td>
    <td align="right">       24.37</td>
    <td align="right">        1.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.17</td>
    <td align="right">       22.22</td>
    <td align="right">       84.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      281.50</td>
    <td align="right">       22.45</td>
    <td align="right">      133.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      158.17</td>
    <td align="right">       22.62</td>
    <td align="right">      241.33</td>
    <td align="right">       24.35</td>
    <td align="right">        2.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.33</td>
    <td align="right">       22.59</td>
    <td align="right">      228.33</td>
    <td align="right">       24.22</td>
    <td align="right">        2.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      255.50</td>
    <td align="right">       22.53</td>
    <td align="right">      140.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      321.83</td>
    <td align="right">       22.44</td>
    <td align="right">      104.17</td>
    <td align="right">       24.42</td>
    <td align="right">        0.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.00</td>
    <td align="right">       21.93</td>
    <td align="right">       30.00</td>
    <td align="right">       24.03</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.67</td>
    <td align="right">       21.67</td>
    <td align="right">       21.83</td>
    <td align="right">       21.26</td>
    <td align="right">       19.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4208.67</td>
    <td align="right">       22.00</td>
    <td align="right">     1161.83</td>
    <td align="right">       24.12</td>
    <td align="right">       72.67</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      158.17</td>
    <td align="right">       21.55</td>
    <td align="right">       21.83</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      475.83</td>
    <td align="right">       22.62</td>
    <td align="right">      241.33</td>
    <td align="right">       24.46</td>
    <td align="right">       28.33</td>
    <td align="right">       26.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.83</td>
    <td align="right">       21.68</td>
    <td align="right">       43.50</td>
    <td align="right">       20.39</td>
    <td align="right">       43.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.33</td>
    <td align="right">       21.78</td>
    <td align="right">       14.17</td>
    <td align="right">       20.56</td>
    <td align="right">       14.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      493.83</td>
    <td align="right">       21.82</td>
    <td align="right">       21.00</td>
    <td align="right">       21.93</td>
    <td align="right">       12.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.33</td>
    <td align="right">       22.27</td>
    <td align="right">       40.17</td>
    <td align="right">       23.84</td>
    <td align="right">        2.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.33</td>
    <td align="right">       22.46</td>
    <td align="right">       57.00</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      255.83</td>
    <td align="right">       22.77</td>
    <td align="right">      159.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.00</td>
    <td align="right">       22.88</td>
    <td align="right">      228.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.00</td>
    <td align="right">       22.82</td>
    <td align="right">      218.67</td>
    <td align="right">       24.05</td>
    <td align="right">        0.33</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      276.33</td>
    <td align="right">       22.67</td>
    <td align="right">      136.50</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.33</td>
    <td align="right">       22.57</td>
    <td align="right">       86.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       22.10</td>
    <td align="right">       13.67</td>
    <td align="right">       20.62</td>
    <td align="right">       13.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.33</td>
    <td align="right">       21.72</td>
    <td align="right">       32.00</td>
    <td align="right">       20.55</td>
    <td align="right">       32.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4401.33</td>
    <td align="right">       22.17</td>
    <td align="right">     1050.33</td>
    <td align="right">       23.67</td>
    <td align="right">      118.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.00</td>
    <td align="right">       21.68</td>
    <td align="right">       13.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.83</td>
    <td align="right">       22.88</td>
    <td align="right">      228.33</td>
    <td align="right">       24.12</td>
    <td align="right">       43.50</td>
    <td align="right">       23.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.67</td>
    <td align="right">       21.54</td>
    <td align="right">       27.00</td>
    <td align="right">       20.90</td>
    <td align="right">       24.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.83</td>
    <td align="right">       21.54</td>
    <td align="right">       12.83</td>
    <td align="right">       21.67</td>
    <td align="right">        9.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      397.83</td>
    <td align="right">       21.48</td>
    <td align="right">       28.50</td>
    <td align="right">       23.22</td>
    <td align="right">       10.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.17</td>
    <td align="right">       21.80</td>
    <td align="right">       65.33</td>
    <td align="right">       24.53</td>
    <td align="right">        1.50</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      318.83</td>
    <td align="right">       21.86</td>
    <td align="right">       71.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      270.33</td>
    <td align="right">       22.06</td>
    <td align="right">      108.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      194.50</td>
    <td align="right">       22.25</td>
    <td align="right">      185.00</td>
    <td align="right">       24.45</td>
    <td align="right">        3.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.17</td>
    <td align="right">       22.19</td>
    <td align="right">      180.50</td>
    <td align="right">       24.23</td>
    <td align="right">        3.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.33</td>
    <td align="right">       21.98</td>
    <td align="right">       94.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      310.33</td>
    <td align="right">       22.03</td>
    <td align="right">       55.33</td>
    <td align="right">       24.54</td>
    <td align="right">        0.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.00</td>
    <td align="right">       21.76</td>
    <td align="right">        8.17</td>
    <td align="right">       21.65</td>
    <td align="right">        6.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.67</td>
    <td align="right">       21.54</td>
    <td align="right">       17.67</td>
    <td align="right">       20.47</td>
    <td align="right">       17.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3886.67</td>
    <td align="right">       21.78</td>
    <td align="right">      854.83</td>
    <td align="right">       24.11</td>
    <td align="right">       77.33</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.50</td>
    <td align="right">       21.48</td>
    <td align="right">        8.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      419.67</td>
    <td align="right">       22.25</td>
    <td align="right">      185.00</td>
    <td align="right">       24.71</td>
    <td align="right">       24.33</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      298.00</td>
    <td align="right">       21.93</td>
    <td align="right">      137.83</td>
    <td align="right">       23.99</td>
    <td align="right">       15.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.50</td>
    <td align="right">       21.79</td>
    <td align="right">       95.33</td>
    <td align="right">       24.18</td>
    <td align="right">        9.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.83</td>
    <td align="right">       21.77</td>
    <td align="right">       88.67</td>
    <td align="right">       23.92</td>
    <td align="right">       10.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.00</td>
    <td align="right">       22.08</td>
    <td align="right">      117.33</td>
    <td align="right">       24.17</td>
    <td align="right">        2.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      387.33</td>
    <td align="right">       22.19</td>
    <td align="right">       57.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      316.83</td>
    <td align="right">       22.47</td>
    <td align="right">      114.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      236.33</td>
    <td align="right">       22.61</td>
    <td align="right">      182.33</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      220.00</td>
    <td align="right">       22.57</td>
    <td align="right">      214.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.33</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.00</td>
    <td align="right">       22.57</td>
    <td align="right">      207.00</td>
    <td align="right">       24.32</td>
    <td align="right">        3.50</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.00</td>
    <td align="right">       22.63</td>
    <td align="right">      209.50</td>
    <td align="right">       24.56</td>
    <td align="right">        9.67</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.33</td>
    <td align="right">       22.14</td>
    <td align="right">      158.00</td>
    <td align="right">       24.41</td>
    <td align="right">        5.00</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      291.00</td>
    <td align="right">       22.01</td>
    <td align="right">      137.67</td>
    <td align="right">       24.28</td>
    <td align="right">       11.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3521.17</td>
    <td align="right">       22.19</td>
    <td align="right">     1719.83</td>
    <td align="right">       24.22</td>
    <td align="right">       67.00</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      220.00</td>
    <td align="right">       21.77</td>
    <td align="right">       57.67</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.83</td>
    <td align="right">       22.63</td>
    <td align="right">      214.00</td>
    <td align="right">       24.56</td>
    <td align="right">       15.50</td>
    <td align="right">       26.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">       21.41</td>
    <td align="right">       53.83</td>
    <td align="right">       21.29</td>
    <td align="right">       41.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.17</td>
    <td align="right">       21.37</td>
    <td align="right">       41.33</td>
    <td align="right">       22.86</td>
    <td align="right">       16.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.00</td>
    <td align="right">       21.37</td>
    <td align="right">       55.83</td>
    <td align="right">       23.18</td>
    <td align="right">       16.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.00</td>
    <td align="right">       21.79</td>
    <td align="right">       94.17</td>
    <td align="right">       24.20</td>
    <td align="right">        5.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.17</td>
    <td align="right">       21.88</td>
    <td align="right">       89.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.83</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      325.33</td>
    <td align="right">       22.13</td>
    <td align="right">      126.50</td>
    <td align="right">       24.23</td>
    <td align="right">        1.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      244.33</td>
    <td align="right">       22.18</td>
    <td align="right">      183.17</td>
    <td align="right">       24.35</td>
    <td align="right">        5.50</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      283.33</td>
    <td align="right">       22.15</td>
    <td align="right">      169.17</td>
    <td align="right">       24.21</td>
    <td align="right">        4.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.83</td>
    <td align="right">       22.09</td>
    <td align="right">      125.50</td>
    <td align="right">       24.28</td>
    <td align="right">        2.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.00</td>
    <td align="right">       21.98</td>
    <td align="right">       84.17</td>
    <td align="right">       24.42</td>
    <td align="right">        1.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      424.67</td>
    <td align="right">       21.58</td>
    <td align="right">       48.17</td>
    <td align="right">       22.97</td>
    <td align="right">       17.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.67</td>
    <td align="right">       21.40</td>
    <td align="right">       42.00</td>
    <td align="right">       21.07</td>
    <td align="right">       36.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4531.00</td>
    <td align="right">       21.72</td>
    <td align="right">     1113.50</td>
    <td align="right">       23.86</td>
    <td align="right">      148.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      244.33</td>
    <td align="right">       21.37</td>
    <td align="right">       41.33</td>
    <td align="right">       21.07</td>
    <td align="right">        0.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      470.50</td>
    <td align="right">       22.18</td>
    <td align="right">      183.17</td>
    <td align="right">       24.42</td>
    <td align="right">       41.83</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70907</td>
    <td align="right">    36.12526</td>
    <td align="right">     0.26957</td>
    <td align="right">     7.07747</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73254</td>
    <td align="right">    37.70119</td>
    <td align="right">     0.28779</td>
    <td align="right">     7.16703</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71080</td>
    <td align="right">    40.07770</td>
    <td align="right">     0.30216</td>
    <td align="right">     7.34538</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84706</td>
    <td align="right">    42.45609</td>
    <td align="right">     0.36315</td>
    <td align="right">     8.18584</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92555</td>
    <td align="right">    41.61761</td>
    <td align="right">     -0.5202</td>
    <td align="right">    11.35926</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99716</td>
    <td align="right">    45.05012</td>
    <td align="right">     -0.4509</td>
    <td align="right">     9.86007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09423</td>
    <td align="right">    47.07887</td>
    <td align="right">     -0.3959</td>
    <td align="right">     8.86801</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05222</td>
    <td align="right">    47.79094</td>
    <td align="right">     -0.3918</td>
    <td align="right">     8.71750</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08359</td>
    <td align="right">    45.30083</td>
    <td align="right">     -0.4184</td>
    <td align="right">     9.28840</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03946</td>
    <td align="right">    38.37103</td>
    <td align="right">     0.40388</td>
    <td align="right">     8.88190</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.90488</td>
    <td align="right">    35.29423</td>
    <td align="right">     0.32720</td>
    <td align="right">     7.83134</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.71428</td>
    <td align="right">    31.38711</td>
    <td align="right">     0.24702</td>
    <td align="right">     6.78733</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.90173</td>
    <td align="right">    40.71734</td>
    <td align="right">     -0.0010</td>
    <td align="right">     8.45837</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70907</td>
    <td align="right">    31.38711</td>
    <td align="right">     -0.5202</td>
    <td align="right">     6.78733</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09423</td>
    <td align="right">    47.79094</td>
    <td align="right">     0.40388</td>
    <td align="right">    11.35926</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87093</td>
    <td align="right">    38.89747</td>
    <td align="right">     0.05880</td>
    <td align="right">     5.99159</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94185</td>
    <td align="right">    40.61478</td>
    <td align="right">     0.08824</td>
    <td align="right">     5.86809</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92231</td>
    <td align="right">    43.08054</td>
    <td align="right">     0.10332</td>
    <td align="right">     5.93455</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37494</td>
    <td align="right">    44.87641</td>
    <td align="right">     0.23639</td>
    <td align="right">     6.86828</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50075</td>
    <td align="right">    43.98481</td>
    <td align="right">     -0.6914</td>
    <td align="right">    16.03845</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70412</td>
    <td align="right">    47.25519</td>
    <td align="right">     -0.5795</td>
    <td align="right">    12.79608</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83684</td>
    <td align="right">    48.89703</td>
    <td align="right">     -0.5106</td>
    <td align="right">    11.09839</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81642</td>
    <td align="right">    49.44193</td>
    <td align="right">     -0.5070</td>
    <td align="right">    10.95254</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73784</td>
    <td align="right">    47.44860</td>
    <td align="right">     -0.5670</td>
    <td align="right">    12.45441</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68155</td>
    <td align="right">    40.47995</td>
    <td align="right">     0.29676</td>
    <td align="right">     7.40487</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.30662</td>
    <td align="right">    37.90501</td>
    <td align="right">     0.16495</td>
    <td align="right">     6.33781</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.94938</td>
    <td align="right">    34.18871</td>
    <td align="right">     0.05114</td>
    <td align="right">     5.75829</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.38948</td>
    <td align="right">    43.11506</td>
    <td align="right">     -0.1574</td>
    <td align="right">     8.98737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.87093</td>
    <td align="right">    34.18871</td>
    <td align="right">     -0.6914</td>
    <td align="right">     5.75829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83684</td>
    <td align="right">    49.44193</td>
    <td align="right">     0.29676</td>
    <td align="right">    16.03845</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31508</td>
    <td align="right">    39.89254</td>
    <td align="right">     -0.0825</td>
    <td align="right">     6.65309</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43469</td>
    <td align="right">    41.50271</td>
    <td align="right">     -0.0377</td>
    <td align="right">     6.38106</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.54463</td>
    <td align="right">    43.80807</td>
    <td align="right">     0.01047</td>
    <td align="right">     6.34433</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20982</td>
    <td align="right">    44.71463</td>
    <td align="right">     0.20398</td>
    <td align="right">     7.09329</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.35517</td>
    <td align="right">    43.60812</td>
    <td align="right">     -0.7293</td>
    <td align="right">    18.14844</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67926</td>
    <td align="right">    46.37975</td>
    <td align="right">     -0.5741</td>
    <td align="right">    13.09727</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88241</td>
    <td align="right">    48.19930</td>
    <td align="right">     -0.4745</td>
    <td align="right">    10.57198</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81244</td>
    <td align="right">    49.14318</td>
    <td align="right">     -0.4903</td>
    <td align="right">    10.87267</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59952</td>
    <td align="right">    47.25863</td>
    <td align="right">     -0.6062</td>
    <td align="right">    13.90599</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39956</td>
    <td align="right">    40.62861</td>
    <td align="right">     0.22949</td>
    <td align="right">     7.14600</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.73616</td>
    <td align="right">    38.77717</td>
    <td align="right">     0.02481</td>
    <td align="right">     6.36015</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.32605</td>
    <td align="right">    35.39597</td>
    <td align="right">     -0.1038</td>
    <td align="right">     6.50075</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.11242</td>
    <td align="right">    43.29699</td>
    <td align="right">     -0.2214</td>
    <td align="right">     9.45133</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31508</td>
    <td align="right">    35.39597</td>
    <td align="right">     -0.7293</td>
    <td align="right">     6.34433</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88241</td>
    <td align="right">    49.14318</td>
    <td align="right">     0.22949</td>
    <td align="right">    18.14844</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.42513</td>
    <td align="right">    40.24345</td>
    <td align="right">     -0.3131</td>
    <td align="right">     9.04620</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.53272</td>
    <td align="right">    43.23026</td>
    <td align="right">     -0.2584</td>
    <td align="right">     7.94353</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69972</td>
    <td align="right">    46.09468</td>
    <td align="right">     -0.1936</td>
    <td align="right">     7.59061</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.50344</td>
    <td align="right">    47.25246</td>
    <td align="right">     0.04231</td>
    <td align="right">     6.99186</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73082</td>
    <td align="right">    46.03409</td>
    <td align="right">     -0.9224</td>
    <td align="right">    25.97551</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24552</td>
    <td align="right">    48.69930</td>
    <td align="right">     -0.6994</td>
    <td align="right">    17.58913</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.55949</td>
    <td align="right">    50.77844</td>
    <td align="right">     -0.5604</td>
    <td align="right">    13.40336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39822</td>
    <td align="right">    52.36076</td>
    <td align="right">     -0.6081</td>
    <td align="right">    14.76994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02540</td>
    <td align="right">    50.47868</td>
    <td align="right">     -0.7793</td>
    <td align="right">    20.28560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.81220</td>
    <td align="right">    42.83014</td>
    <td align="right">     0.09871</td>
    <td align="right">     7.19303</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.79454</td>
    <td align="right">    40.62908</td>
    <td align="right">     -0.2015</td>
    <td align="right">     7.53300</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.39722</td>
    <td align="right">    35.93835</td>
    <td align="right">     -0.3411</td>
    <td align="right">     9.00743</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43360</td>
    <td align="right">    45.40488</td>
    <td align="right">     -0.3965</td>
    <td align="right">    12.32087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.39722</td>
    <td align="right">    35.93835</td>
    <td align="right">     -0.9224</td>
    <td align="right">     6.99186</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55949</td>
    <td align="right">    52.36076</td>
    <td align="right">     0.09871</td>
    <td align="right">    25.97551</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.55552</td>
    <td align="right">    39.52839</td>
    <td align="right">     -0.2488</td>
    <td align="right">     7.95331</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65847</td>
    <td align="right">    42.59927</td>
    <td align="right">     -0.2009</td>
    <td align="right">     7.37053</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.83532</td>
    <td align="right">    45.28753</td>
    <td align="right">     -0.1281</td>
    <td align="right">     7.47476</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.78323</td>
    <td align="right">    46.09910</td>
    <td align="right">     0.15169</td>
    <td align="right">     8.04984</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.79389</td>
    <td align="right">    45.44296</td>
    <td align="right">     -0.8430</td>
    <td align="right">    24.28879</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.14377</td>
    <td align="right">    48.49414</td>
    <td align="right">     -0.6670</td>
    <td align="right">    18.18070</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62501</td>
    <td align="right">    49.96971</td>
    <td align="right">     -0.4619</td>
    <td align="right">    12.92544</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46134</td>
    <td align="right">    51.37059</td>
    <td align="right">     -0.5056</td>
    <td align="right">    13.84017</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99431</td>
    <td align="right">    50.01909</td>
    <td align="right">     -0.7282</td>
    <td align="right">    20.00002</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82225</td>
    <td align="right">    42.51641</td>
    <td align="right">     0.14045</td>
    <td align="right">     7.46424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.86346</td>
    <td align="right">    40.09826</td>
    <td align="right">     -0.1518</td>
    <td align="right">     6.84861</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.52080</td>
    <td align="right">    35.35762</td>
    <td align="right">     -0.2784</td>
    <td align="right">     7.85866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.51093</td>
    <td align="right">    44.75517</td>
    <td align="right">     -0.3285</td>
    <td align="right">    11.89313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.52080</td>
    <td align="right">    35.35762</td>
    <td align="right">     -0.8430</td>
    <td align="right">     6.84861</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62501</td>
    <td align="right">    51.37059</td>
    <td align="right">     0.15169</td>
    <td align="right">    24.28879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56705</td>
    <td align="right">    37.14795</td>
    <td align="right">     0.01748</td>
    <td align="right">     9.04216</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31960</td>
    <td align="right">    40.95661</td>
    <td align="right">     -0.0327</td>
    <td align="right">     8.54522</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.13334</td>
    <td align="right">    44.40448</td>
    <td align="right">     -0.0613</td>
    <td align="right">     8.31980</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.67834</td>
    <td align="right">    46.28025</td>
    <td align="right">     0.10769</td>
    <td align="right">     7.91936</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.57861</td>
    <td align="right">    46.05523</td>
    <td align="right">     -0.9562</td>
    <td align="right">    27.67612</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.97994</td>
    <td align="right">    49.15760</td>
    <td align="right">     -0.7730</td>
    <td align="right">    20.31237</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.35409</td>
    <td align="right">    51.06717</td>
    <td align="right">     -0.6109</td>
    <td align="right">    15.28555</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33442</td>
    <td align="right">    51.98573</td>
    <td align="right">     -0.5930</td>
    <td align="right">    15.25813</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23876</td>
    <td align="right">    49.12963</td>
    <td align="right">     -0.6482</td>
    <td align="right">    18.14754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30150</td>
    <td align="right">    40.99165</td>
    <td align="right">     0.26937</td>
    <td align="right">     9.63354</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.80716</td>
    <td align="right">    37.75109</td>
    <td align="right">     0.09343</td>
    <td align="right">     8.64953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.67846</td>
    <td align="right">    32.80807</td>
    <td align="right">     0.02468</td>
    <td align="right">     8.91941</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83328</td>
    <td align="right">    44.01199</td>
    <td align="right">     -0.2666</td>
    <td align="right">    13.19369</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.13334</td>
    <td align="right">    32.80807</td>
    <td align="right">     -0.9562</td>
    <td align="right">     7.91936</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35409</td>
    <td align="right">    51.98573</td>
    <td align="right">     0.26937</td>
    <td align="right">    27.67612</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.40885</td>
    <td align="right">    39.57914</td>
    <td align="right">     -0.2860</td>
    <td align="right">     9.08293</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.51874</td>
    <td align="right">    42.52089</td>
    <td align="right">     -0.2295</td>
    <td align="right">     8.36688</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.59757</td>
    <td align="right">    45.56610</td>
    <td align="right">     -0.1795</td>
    <td align="right">     8.14613</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.37748</td>
    <td align="right">    46.78396</td>
    <td align="right">     0.07039</td>
    <td align="right">     8.13794</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.47767</td>
    <td align="right">    45.88880</td>
    <td align="right">     -0.9274</td>
    <td align="right">    28.09499</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.86764</td>
    <td align="right">    48.99236</td>
    <td align="right">     -0.7306</td>
    <td align="right">    20.64737</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23733</td>
    <td align="right">    50.95407</td>
    <td align="right">     -0.5665</td>
    <td align="right">    16.13893</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05653</td>
    <td align="right">    52.43340</td>
    <td align="right">     -0.6187</td>
    <td align="right">    17.39043</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.74512</td>
    <td align="right">    50.38491</td>
    <td align="right">     -0.7812</td>
    <td align="right">    22.32657</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48736</td>
    <td align="right">    42.82157</td>
    <td align="right">     0.07538</td>
    <td align="right">     7.86094</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.75565</td>
    <td align="right">    39.93239</td>
    <td align="right">     -0.1736</td>
    <td align="right">     8.01809</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.41695</td>
    <td align="right">    35.21442</td>
    <td align="right">     -0.3047</td>
    <td align="right">     9.05679</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25051</td>
    <td align="right">    45.11740</td>
    <td align="right">     -0.3897</td>
    <td align="right">    13.65673</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.40885</td>
    <td align="right">    35.21442</td>
    <td align="right">     -0.9274</td>
    <td align="right">     7.86094</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23733</td>
    <td align="right">    52.43340</td>
    <td align="right">     0.07538</td>
    <td align="right">    28.09499</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88809</td>
    <td align="right">    40.40909</td>
    <td align="right">     -0.1978</td>
    <td align="right">     7.11059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81840</td>
    <td align="right">    43.65141</td>
    <td align="right">     -0.1927</td>
    <td align="right">     6.58836</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89551</td>
    <td align="right">    46.65063</td>
    <td align="right">     -0.1547</td>
    <td align="right">     6.47851</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53717</td>
    <td align="right">    48.30257</td>
    <td align="right">     0.02546</td>
    <td align="right">     6.03735</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.86990</td>
    <td align="right">    46.97471</td>
    <td align="right">     -0.9177</td>
    <td align="right">    24.30653</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36453</td>
    <td align="right">    49.53575</td>
    <td align="right">     -0.7145</td>
    <td align="right">    16.87753</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69736</td>
    <td align="right">    50.98920</td>
    <td align="right">     -0.5726</td>
    <td align="right">    12.61291</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59225</td>
    <td align="right">    52.28567</td>
    <td align="right">     -0.5981</td>
    <td align="right">    13.31901</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39129</td>
    <td align="right">    50.20457</td>
    <td align="right">     -0.6998</td>
    <td align="right">    16.40038</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30409</td>
    <td align="right">    42.38348</td>
    <td align="right">     0.19642</td>
    <td align="right">     6.80399</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.34657</td>
    <td align="right">    40.65230</td>
    <td align="right">     -0.0710</td>
    <td align="right">     6.16976</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.87977</td>
    <td align="right">    36.11975</td>
    <td align="right">     -0.2196</td>
    <td align="right">     6.93181</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.72153</td>
    <td align="right">    45.70315</td>
    <td align="right">     -0.3451</td>
    <td align="right">    10.85044</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81840</td>
    <td align="right">    36.11975</td>
    <td align="right">     -0.9177</td>
    <td align="right">     6.03735</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69736</td>
    <td align="right">    52.28567</td>
    <td align="right">     0.19642</td>
    <td align="right">    24.30653</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94666</td>
    <td align="right">    39.34536</td>
    <td align="right">     -0.1437</td>
    <td align="right">     6.47496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84866</td>
    <td align="right">    42.74644</td>
    <td align="right">     -0.1504</td>
    <td align="right">     6.38922</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.94851</td>
    <td align="right">    45.49337</td>
    <td align="right">     -0.1025</td>
    <td align="right">     6.55675</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79094</td>
    <td align="right">    46.63174</td>
    <td align="right">     0.13404</td>
    <td align="right">     6.97021</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.83700</td>
    <td align="right">    46.02653</td>
    <td align="right">     -0.8587</td>
    <td align="right">    23.27074</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.16474</td>
    <td align="right">    49.06922</td>
    <td align="right">     -0.7062</td>
    <td align="right">    18.22946</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75803</td>
    <td align="right">    49.75116</td>
    <td align="right">     -0.4710</td>
    <td align="right">    11.82368</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65277</td>
    <td align="right">    50.81847</td>
    <td align="right">     -0.4896</td>
    <td align="right">    12.09044</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24605</td>
    <td align="right">    49.61469</td>
    <td align="right">     -0.6756</td>
    <td align="right">    17.09838</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20031</td>
    <td align="right">    41.88656</td>
    <td align="right">     0.21851</td>
    <td align="right">     7.21200</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.27193</td>
    <td align="right">    39.88022</td>
    <td align="right">     -0.0459</td>
    <td align="right">     5.98351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.90356</td>
    <td align="right">    35.23169</td>
    <td align="right">     -0.1734</td>
    <td align="right">     6.38215</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.72013</td>
    <td align="right">    44.72940</td>
    <td align="right">     -0.2906</td>
    <td align="right">    10.74660</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84866</td>
    <td align="right">    35.23169</td>
    <td align="right">     -0.8587</td>
    <td align="right">     5.98351</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75803</td>
    <td align="right">    50.81847</td>
    <td align="right">     0.21851</td>
    <td align="right">    23.27074</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87023</td>
    <td align="right">    36.88973</td>
    <td align="right">     0.11936</td>
    <td align="right">     7.96580</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.33850</td>
    <td align="right">    41.47094</td>
    <td align="right">     -0.0022</td>
    <td align="right">     7.37348</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87553</td>
    <td align="right">    45.50984</td>
    <td align="right">     -0.0987</td>
    <td align="right">     7.46663</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.37629</td>
    <td align="right">    48.01641</td>
    <td align="right">     0.03462</td>
    <td align="right">     6.53207</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.16420</td>
    <td align="right">    48.03213</td>
    <td align="right">     -1.0963</td>
    <td align="right">    31.86959</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.60628</td>
    <td align="right">    52.23679</td>
    <td align="right">     -0.9155</td>
    <td align="right">    24.28379</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.24444</td>
    <td align="right">    54.60225</td>
    <td align="right">     -0.6735</td>
    <td align="right">    16.08031</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.36100</td>
    <td align="right">    55.54638</td>
    <td align="right">     -0.6012</td>
    <td align="right">    14.29979</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46667</td>
    <td align="right">    50.65242</td>
    <td align="right">     -0.5827</td>
    <td align="right">    14.88341</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74546</td>
    <td align="right">    41.30838</td>
    <td align="right">     0.37670</td>
    <td align="right">     9.99903</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.14326</td>
    <td align="right">    37.69642</td>
    <td align="right">     0.19997</td>
    <td align="right">     7.92088</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03003</td>
    <td align="right">    32.43777</td>
    <td align="right">     0.13751</td>
    <td align="right">     7.85105</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85307</td>
    <td align="right">    45.41187</td>
    <td align="right">     -0.2620</td>
    <td align="right">    13.11493</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.87553</td>
    <td align="right">    32.43777</td>
    <td align="right">     -1.0963</td>
    <td align="right">     6.53207</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74546</td>
    <td align="right">    55.54638</td>
    <td align="right">     0.37670</td>
    <td align="right">    31.86959</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75790</td>
    <td align="right">    39.57064</td>
    <td align="right">     -0.1892</td>
    <td align="right">     7.09987</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76030</td>
    <td align="right">    42.65015</td>
    <td align="right">     -0.1678</td>
    <td align="right">     6.85700</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.77615</td>
    <td align="right">    45.72661</td>
    <td align="right">     -0.1398</td>
    <td align="right">     6.83514</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.56595</td>
    <td align="right">    46.93939</td>
    <td align="right">     0.08885</td>
    <td align="right">     6.97784</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.70229</td>
    <td align="right">    46.11317</td>
    <td align="right">     -0.8901</td>
    <td align="right">    24.71232</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.10337</td>
    <td align="right">    49.00981</td>
    <td align="right">     -0.7082</td>
    <td align="right">    18.14563</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61356</td>
    <td align="right">    50.08135</td>
    <td align="right">     -0.5057</td>
    <td align="right">    12.47440</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46318</td>
    <td align="right">    51.31314</td>
    <td align="right">     -0.5419</td>
    <td align="right">    13.21297</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23901</td>
    <td align="right">    49.37269</td>
    <td align="right">     -0.6591</td>
    <td align="right">    16.54529</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02593</td>
    <td align="right">    41.95139</td>
    <td align="right">     0.18534</td>
    <td align="right">     7.38132</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.19471</td>
    <td align="right">    39.75192</td>
    <td align="right">     -0.0605</td>
    <td align="right">     6.56795</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77945</td>
    <td align="right">    35.21979</td>
    <td align="right">     -0.2026</td>
    <td align="right">     6.99964</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58702</td>
    <td align="right">    44.83337</td>
    <td align="right">     -0.3180</td>
    <td align="right">    11.19645</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.75790</td>
    <td align="right">    35.21979</td>
    <td align="right">     -0.8901</td>
    <td align="right">     6.56795</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61356</td>
    <td align="right">    51.31314</td>
    <td align="right">     0.18534</td>
    <td align="right">    24.71232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.74112</td>
    <td align="right">    39.92250</td>
    <td align="right">     -0.2191</td>
    <td align="right">     7.43055</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79272</td>
    <td align="right">    42.92755</td>
    <td align="right">     -0.1803</td>
    <td align="right">     6.68321</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89414</td>
    <td align="right">    45.84929</td>
    <td align="right">     -0.1355</td>
    <td align="right">     6.58389</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58315</td>
    <td align="right">    47.54653</td>
    <td align="right">     0.06049</td>
    <td align="right">     6.30904</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.84298</td>
    <td align="right">    46.32154</td>
    <td align="right">     -0.8914</td>
    <td align="right">    23.69554</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.33452</td>
    <td align="right">    49.20831</td>
    <td align="right">     -0.6852</td>
    <td align="right">    16.27191</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.59642</td>
    <td align="right">    51.07248</td>
    <td align="right">     -0.5706</td>
    <td align="right">    12.91797</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46797</td>
    <td align="right">    52.24903</td>
    <td align="right">     -0.6048</td>
    <td align="right">    13.87428</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.21116</td>
    <td align="right">    50.35502</td>
    <td align="right">     -0.7280</td>
    <td align="right">    17.72879</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06274</td>
    <td align="right">    42.64881</td>
    <td align="right">     0.15867</td>
    <td align="right">     6.82165</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.13065</td>
    <td align="right">    40.35455</td>
    <td align="right">     -0.1069</td>
    <td align="right">     6.45661</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.73289</td>
    <td align="right">    35.64094</td>
    <td align="right">     -0.2409</td>
    <td align="right">     7.24699</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.62166</td>
    <td align="right">    45.36653</td>
    <td align="right">     -0.3474</td>
    <td align="right">    11.04663</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73289</td>
    <td align="right">    35.64094</td>
    <td align="right">     -0.8914</td>
    <td align="right">     6.30904</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59642</td>
    <td align="right">    52.24903</td>
    <td align="right">     0.15867</td>
    <td align="right">    23.69554</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.56100</td>
    <td align="right">    39.56801</td>
    <td align="right">     -0.2284</td>
    <td align="right">     7.13203</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.60231</td>
    <td align="right">    42.63048</td>
    <td align="right">     -0.1956</td>
    <td align="right">     6.75919</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.69892</td>
    <td align="right">    45.15515</td>
    <td align="right">     -0.1483</td>
    <td align="right">     6.96110</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.43930</td>
    <td align="right">    46.99156</td>
    <td align="right">     0.07441</td>
    <td align="right">     7.12483</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.46933</td>
    <td align="right">    46.31569</td>
    <td align="right">     -0.9456</td>
    <td align="right">    27.34546</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    22.75379</td>
    <td align="right">    49.72174</td>
    <td align="right">     -0.7989</td>
    <td align="right">    22.03634</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.28579</td>
    <td align="right">    50.89784</td>
    <td align="right">     -0.5907</td>
    <td align="right">    16.27154</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.09643</td>
    <td align="right">    52.09916</td>
    <td align="right">     -0.6382</td>
    <td align="right">    17.22057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.67002</td>
    <td align="right">    50.82649</td>
    <td align="right">     -0.8319</td>
    <td align="right">    23.04832</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.55883</td>
    <td align="right">    43.29198</td>
    <td align="right">     0.09163</td>
    <td align="right">     6.83404</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.81375</td>
    <td align="right">    40.31260</td>
    <td align="right">     -0.1423</td>
    <td align="right">     6.45956</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.52877</td>
    <td align="right">    35.24102</td>
    <td align="right">     -0.2539</td>
    <td align="right">     7.10618</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.29405</td>
    <td align="right">    45.26636</td>
    <td align="right">     -0.3856</td>
    <td align="right">    12.89953</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.52877</td>
    <td align="right">    35.24102</td>
    <td align="right">     -0.9456</td>
    <td align="right">     6.45956</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.28579</td>
    <td align="right">    52.09916</td>
    <td align="right">     0.09163</td>
    <td align="right">    27.34546</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86465</td>
    <td align="right">    36.75832</td>
    <td align="right">     0.10670</td>
    <td align="right">     8.29583</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56185</td>
    <td align="right">    40.58265</td>
    <td align="right">     0.04139</td>
    <td align="right">     7.79462</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.31778</td>
    <td align="right">    44.08608</td>
    <td align="right">     -0.0055</td>
    <td align="right">     7.48817</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73461</td>
    <td align="right">    46.51728</td>
    <td align="right">     0.12114</td>
    <td align="right">     7.15397</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.58767</td>
    <td align="right">    46.47532</td>
    <td align="right">     -0.9522</td>
    <td align="right">    26.40333</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.95817</td>
    <td align="right">    49.86582</td>
    <td align="right">     -0.7881</td>
    <td align="right">    19.94141</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.31652</td>
    <td align="right">    51.48159</td>
    <td align="right">     -0.6409</td>
    <td align="right">    15.36554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35193</td>
    <td align="right">    51.88371</td>
    <td align="right">     -0.6036</td>
    <td align="right">    14.65620</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37852</td>
    <td align="right">    48.98535</td>
    <td align="right">     -0.6091</td>
    <td align="right">    16.05767</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.51131</td>
    <td align="right">    40.78610</td>
    <td align="right">     0.32148</td>
    <td align="right">     9.51857</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.10408</td>
    <td align="right">    37.41349</td>
    <td align="right">     0.17949</td>
    <td align="right">     8.29863</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.97955</td>
    <td align="right">    32.43090</td>
    <td align="right">     0.11721</td>
    <td align="right">     8.26793</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97354</td>
    <td align="right">    43.97471</td>
    <td align="right">     -0.2294</td>
    <td align="right">    12.49018</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31778</td>
    <td align="right">    32.43090</td>
    <td align="right">     -0.9522</td>
    <td align="right">     7.15397</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.51131</td>
    <td align="right">    51.88371</td>
    <td align="right">     0.32148</td>
    <td align="right">    26.40333</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.55206</td>
    <td align="right">    39.46570</td>
    <td align="right">     -0.2252</td>
    <td align="right">     7.63822</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.62579</td>
    <td align="right">    42.39432</td>
    <td align="right">     -0.1805</td>
    <td align="right">     7.25960</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.65646</td>
    <td align="right">    45.49258</td>
    <td align="right">     -0.1471</td>
    <td align="right">     7.20250</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32494</td>
    <td align="right">    47.23393</td>
    <td align="right">     0.06372</td>
    <td align="right">     7.34067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.40929</td>
    <td align="right">    46.43056</td>
    <td align="right">     -0.9434</td>
    <td align="right">    27.52514</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.75301</td>
    <td align="right">    49.85682</td>
    <td align="right">     -0.7695</td>
    <td align="right">    21.07001</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.11323</td>
    <td align="right">    51.50060</td>
    <td align="right">     -0.6186</td>
    <td align="right">    16.77026</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.93797</td>
    <td align="right">    52.62469</td>
    <td align="right">     -0.6647</td>
    <td align="right">    17.90718</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.71660</td>
    <td align="right">    50.69053</td>
    <td align="right">     -0.7861</td>
    <td align="right">    21.73452</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51320</td>
    <td align="right">    43.01786</td>
    <td align="right">     0.09346</td>
    <td align="right">     7.28827</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.88484</td>
    <td align="right">    39.92248</td>
    <td align="right">     -0.1182</td>
    <td align="right">     7.08926</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.56612</td>
    <td align="right">    35.08596</td>
    <td align="right">     -0.2400</td>
    <td align="right">     7.60757</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25851</td>
    <td align="right">    45.33918</td>
    <td align="right">     -0.3805</td>
    <td align="right">    13.09317</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55206</td>
    <td align="right">    35.08596</td>
    <td align="right">     -0.9434</td>
    <td align="right">     7.08926</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.11323</td>
    <td align="right">    52.62469</td>
    <td align="right">     0.09346</td>
    <td align="right">    27.52514</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173720E+11</td>
    <td align="right">0.460589E+10</td>
    <td align="right">      293.01</td>
    <td align="right">0.146034E+11</td>
    <td align="right">0.276853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49182.78</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    49182.78</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    12789.87</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">    12447.06</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130622E+11</td>
    <td align="right">0.353487E+10</td>
    <td align="right">      269.17</td>
    <td align="right">0.985974E+10</td>
    <td align="right">0.320250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    46345.06</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    46345.06</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    16153.45</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">    11633.44</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148914E+11</td>
    <td align="right">0.397595E+10</td>
    <td align="right">      288.58</td>
    <td align="right">0.104402E+11</td>
    <td align="right">0.445117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    52935.66</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">    36774.21</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    18966.50</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">    12769.47</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249345E+11</td>
    <td align="right">0.646965E+10</td>
    <td align="right">      354.16</td>
    <td align="right">0.185823E+11</td>
    <td align="right">0.635218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    56124.75</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">    50691.01</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    18341.40</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">    14215.73</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277184E+11</td>
    <td align="right">0.721947E+10</td>
    <td align="right">      392.04</td>
    <td align="right">0.210744E+11</td>
    <td align="right">0.664402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    46628.36</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">    42230.35</td>
    <td align="right">04-MAY-12:10</td>
    <td align="right">    21226.36</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    11200.84</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450348E+11</td>
    <td align="right">0.113047E+11</td>
    <td align="right">      423.18</td>
    <td align="right">0.304672E+11</td>
    <td align="right">0.145676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    74524.13</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    44718.56</td>
    <td align="right">29-JUN-11:10</td>
    <td align="right">    37666.75</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    18107.66</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.667885E+11</td>
    <td align="right">0.164530E+11</td>
    <td align="right">      425.07</td>
    <td align="right">0.398501E+11</td>
    <td align="right">0.269384E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    97140.88</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    60999.75</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">    59357.96</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    23646.75</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767902E+11</td>
    <td align="right">0.188556E+11</td>
    <td align="right">      453.94</td>
    <td align="right">0.442802E+11</td>
    <td align="right">0.325100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   100647.18</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    62378.31</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">    60476.35</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    24436.89</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.509198E+11</td>
    <td align="right">0.129091E+11</td>
    <td align="right">      406.37</td>
    <td align="right">0.331141E+11</td>
    <td align="right">0.178057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    88857.72</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    83960.42</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    48257.63</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    28239.69</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.513624E+11</td>
    <td align="right">0.131680E+11</td>
    <td align="right">      405.12</td>
    <td align="right">0.385652E+11</td>
    <td align="right">0.127972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   114525.19</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    82645.79</td>
    <td align="right">16-OCT-12:03</td>
    <td align="right">    62200.07</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">    28299.65</td>
    <td align="right">16-OCT-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199209E+11</td>
    <td align="right">0.527192E+10</td>
    <td align="right">      334.54</td>
    <td align="right">0.162162E+11</td>
    <td align="right">0.370475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    45943.10</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    45943.10</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    16708.30</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">    11346.81</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181857E+11</td>
    <td align="right">0.478469E+10</td>
    <td align="right">      292.40</td>
    <td align="right">0.165585E+11</td>
    <td align="right">0.162722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    48149.52</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    48149.52</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    10622.60</td>
    <td align="right">07-DEC-16:20</td>
    <td align="right">    12186.12</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426981E+12</td>
    <td align="right">0.108553E+12</td>
    <td align="right">     4337.59</td>
    <td align="right">0.293612E+12</td>
    <td align="right">0.133369E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130622E+11</td>
    <td align="right">0.353487E+10</td>
    <td align="right">      269.17</td>
    <td align="right">0.985974E+10</td>
    <td align="right">0.162722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45943.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36774.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10622.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11200.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.767902E+11</td>
    <td align="right">0.188556E+11</td>
    <td align="right">      453.94</td>
    <td align="right">0.442802E+11</td>
    <td align="right">0.325100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114525.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83960.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62200.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28299.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143776E+11</td>
    <td align="right">0.380172E+10</td>
    <td align="right">      289.73</td>
    <td align="right">0.122274E+11</td>
    <td align="right">0.215022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37008.08</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    37008.08</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     9530.74</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">     9366.97</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108875E+11</td>
    <td align="right">0.293752E+10</td>
    <td align="right">      270.64</td>
    <td align="right">0.825946E+10</td>
    <td align="right">0.262807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    35505.16</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    35505.16</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    15018.22</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     8987.32</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123282E+11</td>
    <td align="right">0.328416E+10</td>
    <td align="right">      287.63</td>
    <td align="right">0.875440E+10</td>
    <td align="right">0.357380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43855.24</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    30795.82</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    15466.93</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">    10581.38</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207090E+11</td>
    <td align="right">0.536976E+10</td>
    <td align="right">      358.06</td>
    <td align="right">0.155676E+11</td>
    <td align="right">0.514137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    44368.96</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">    40996.66</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    16177.80</td>
    <td align="right">27-APR-04:03</td>
    <td align="right">    11227.15</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225447E+11</td>
    <td align="right">0.588814E+10</td>
    <td align="right">      393.96</td>
    <td align="right">0.170720E+11</td>
    <td align="right">0.547268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36844.43</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">    32444.79</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">    16937.52</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     8850.67</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369827E+11</td>
    <td align="right">0.926088E+10</td>
    <td align="right">      425.19</td>
    <td align="right">0.252171E+11</td>
    <td align="right">0.117656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    57772.24</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    35303.74</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    30381.82</td>
    <td align="right">30-JUN-04:03</td>
    <td align="right">    13965.54</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562553E+11</td>
    <td align="right">0.137836E+11</td>
    <td align="right">      429.30</td>
    <td align="right">0.334538E+11</td>
    <td align="right">0.228015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    80349.72</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    48328.18</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">    47058.00</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    19556.07</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.643472E+11</td>
    <td align="right">0.157258E+11</td>
    <td align="right">      457.56</td>
    <td align="right">0.368060E+11</td>
    <td align="right">0.275412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    81477.33</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    49357.13</td>
    <td align="right">17-AUG-14:10</td>
    <td align="right">    45299.65</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">    19780.89</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.423241E+11</td>
    <td align="right">0.107026E+11</td>
    <td align="right">      408.08</td>
    <td align="right">0.277564E+11</td>
    <td align="right">0.145676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    73471.42</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    73471.42</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    34978.55</td>
    <td align="right">22-SEP-10:00</td>
    <td align="right">    24634.36</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.422002E+11</td>
    <td align="right">0.108283E+11</td>
    <td align="right">      406.04</td>
    <td align="right">0.319144E+11</td>
    <td align="right">0.102858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    90917.26</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    74426.85</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">    50199.19</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">    25811.79</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161180E+11</td>
    <td align="right">0.426461E+10</td>
    <td align="right">      333.17</td>
    <td align="right">0.131729E+11</td>
    <td align="right">0.294515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    34042.81</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    34042.81</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    12413.40</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">     8611.62</td>
    <td align="right">18-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150439E+11</td>
    <td align="right">0.394146E+10</td>
    <td align="right">      289.70</td>
    <td align="right">0.137846E+11</td>
    <td align="right">0.125929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    36830.88</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    36830.88</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">     8122.51</td>
    <td align="right">07-DEC-16:20</td>
    <td align="right">     9322.21</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354118E+12</td>
    <td align="right">0.897885E+11</td>
    <td align="right">     4349.07</td>
    <td align="right">0.243986E+12</td>
    <td align="right">0.110132E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108875E+11</td>
    <td align="right">0.293752E+10</td>
    <td align="right">      270.64</td>
    <td align="right">0.825946E+10</td>
    <td align="right">0.125929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34042.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30795.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8122.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8611.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643472E+11</td>
    <td align="right">0.157258E+11</td>
    <td align="right">      457.56</td>
    <td align="right">0.368060E+11</td>
    <td align="right">0.275412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90917.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74426.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50199.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25811.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141456E+11</td>
    <td align="right">0.381710E+10</td>
    <td align="right">      287.03</td>
    <td align="right">0.114955E+11</td>
    <td align="right">0.265004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38917.52</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">    38917.52</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">     9208.29</td>
    <td align="right">20-JAN-13:40</td>
    <td align="right">     9739.07</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107606E+11</td>
    <td align="right">0.296075E+10</td>
    <td align="right">      270.15</td>
    <td align="right">0.784615E+10</td>
    <td align="right">0.291449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    35003.21</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    35003.21</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    14699.70</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     8863.21</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126435E+11</td>
    <td align="right">0.341354E+10</td>
    <td align="right">      288.99</td>
    <td align="right">0.866144E+10</td>
    <td align="right">0.398203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50372.86</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    35852.97</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    17334.67</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">    12154.86</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224434E+11</td>
    <td align="right">0.586806E+10</td>
    <td align="right">      356.63</td>
    <td align="right">0.164368E+11</td>
    <td align="right">0.600662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    53043.00</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">    53043.00</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">    12080.38</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    13707.39</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242207E+11</td>
    <td align="right">0.637822E+10</td>
    <td align="right">      389.83</td>
    <td align="right">0.178965E+11</td>
    <td align="right">0.632413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    46311.67</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">    40748.20</td>
    <td align="right">03-MAY-13:10</td>
    <td align="right">    16893.91</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    11123.73</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.403707E+11</td>
    <td align="right">0.102043E+11</td>
    <td align="right">      420.24</td>
    <td align="right">0.269881E+11</td>
    <td align="right">0.133826E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    71112.48</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    42219.11</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    29956.87</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    17226.56</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.617192E+11</td>
    <td align="right">0.152444E+11</td>
    <td align="right">      431.12</td>
    <td align="right">0.365322E+11</td>
    <td align="right">0.251870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   111975.77</td>
    <td align="right">31-JUL-13:45</td>
    <td align="right">    77646.07</td>
    <td align="right">19-JUL-14:15</td>
    <td align="right">    45446.18</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    28112.25</td>
    <td align="right">31-JUL-13:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.693678E+11</td>
    <td align="right">0.170730E+11</td>
    <td align="right">      453.45</td>
    <td align="right">0.396024E+11</td>
    <td align="right">0.297654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   111870.16</td>
    <td align="right">17-AUG-13:25</td>
    <td align="right">    76127.84</td>
    <td align="right">17-AUG-13:25</td>
    <td align="right">    46090.70</td>
    <td align="right">18-AUG-15:25</td>
    <td align="right">    28029.27</td>
    <td align="right">17-AUG-13:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.434140E+11</td>
    <td align="right">0.111084E+11</td>
    <td align="right">      398.43</td>
    <td align="right">0.282373E+11</td>
    <td align="right">0.151767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    85994.17</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    85994.17</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    36269.67</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">    28778.21</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426502E+11</td>
    <td align="right">0.110798E+11</td>
    <td align="right">      398.49</td>
    <td align="right">0.317801E+11</td>
    <td align="right">0.108701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   107842.26</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    84879.13</td>
    <td align="right">16-OCT-12:03</td>
    <td align="right">    58895.22</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    28708.98</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158069E+11</td>
    <td align="right">0.427379E+10</td>
    <td align="right">      329.47</td>
    <td align="right">0.124087E+11</td>
    <td align="right">0.339822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-NOV-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    39783.54</td>
    <td align="right">19-NOV-12:42</td>
    <td align="right">    39783.54</td>
    <td align="right">19-NOV-12:42</td>
    <td align="right">    12379.74</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">    10287.34</td>
    <td align="right">19-NOV-12:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143537E+11</td>
    <td align="right">0.385737E+10</td>
    <td align="right">      286.04</td>
    <td align="right">0.128781E+11</td>
    <td align="right">0.147552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    38095.99</td>
    <td align="right">19-DEC-13:20</td>
    <td align="right">    38095.99</td>
    <td align="right">19-DEC-13:20</td>
    <td align="right">     9259.18</td>
    <td align="right">07-DEC-16:00</td>
    <td align="right">     9644.41</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.371896E+12</td>
    <td align="right">0.952788E+11</td>
    <td align="right">     4309.86</td>
    <td align="right">0.250763E+12</td>
    <td align="right">0.121133E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107606E+11</td>
    <td align="right">0.296075E+10</td>
    <td align="right">      270.15</td>
    <td align="right">0.784615E+10</td>
    <td align="right">0.147552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35003.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35003.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9208.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8863.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693678E+11</td>
    <td align="right">0.170730E+11</td>
    <td align="right">      453.45</td>
    <td align="right">0.396024E+11</td>
    <td align="right">0.297654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111975.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85994.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58895.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28778.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">      283.86</td>
    <td align="right">      137.73</td>
    <td align="right">     1327.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.32</td>
    <td align="right">      148.99</td>
    <td align="right">     1220.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.64</td>
    <td align="right">        0.00</td>
    <td align="right">      436.64</td>
    <td align="right">      230.68</td>
    <td align="right">     1265.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      503.18</td>
    <td align="right">        2.05</td>
    <td align="right">      501.13</td>
    <td align="right">      326.16</td>
    <td align="right">     1014.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.50</td>
    <td align="right">       29.13</td>
    <td align="right">      576.37</td>
    <td align="right">      386.78</td>
    <td align="right">      887.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      498.81</td>
    <td align="right">      686.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.48</td>
    <td align="right">       52.69</td>
    <td align="right">      558.79</td>
    <td align="right">      553.23</td>
    <td align="right">      615.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      506.97</td>
    <td align="right">       10.61</td>
    <td align="right">      496.37</td>
    <td align="right">      481.28</td>
    <td align="right">      654.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.71</td>
    <td align="right">        0.07</td>
    <td align="right">      428.64</td>
    <td align="right">      383.49</td>
    <td align="right">      767.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.06</td>
    <td align="right">        0.00</td>
    <td align="right">      340.06</td>
    <td align="right">      364.20</td>
    <td align="right">      846.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.90</td>
    <td align="right">        0.00</td>
    <td align="right">      307.90</td>
    <td align="right">      156.47</td>
    <td align="right">     1212.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      127.21</td>
    <td align="right">     1333.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      441.25</td>
    <td align="right">       13.34</td>
    <td align="right">      427.92</td>
    <td align="right">      317.35</td>
    <td align="right">      984.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      127.21</td>
    <td align="right">      615.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      553.23</td>
    <td align="right">     1333.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.76</td>
    <td align="right">      273.31</td>
    <td align="right">      237.46</td>
    <td align="right">      557.66</td>
    <td align="right">      815.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.50</td>
    <td align="right">      246.69</td>
    <td align="right">      291.80</td>
    <td align="right">      541.00</td>
    <td align="right">      758.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.76</td>
    <td align="right">      291.09</td>
    <td align="right">      362.67</td>
    <td align="right">      702.32</td>
    <td align="right">      784.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      835.98</td>
    <td align="right">      419.12</td>
    <td align="right">      416.86</td>
    <td align="right">     1035.57</td>
    <td align="right">      641.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      788.92</td>
    <td align="right">      329.07</td>
    <td align="right">      459.84</td>
    <td align="right">      927.74</td>
    <td align="right">      587.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.22</td>
    <td align="right">      340.23</td>
    <td align="right">      443.99</td>
    <td align="right">      998.37</td>
    <td align="right">      467.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.46</td>
    <td align="right">      441.40</td>
    <td align="right">      447.05</td>
    <td align="right">     1247.02</td>
    <td align="right">      420.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      877.29</td>
    <td align="right">      465.84</td>
    <td align="right">      411.45</td>
    <td align="right">     1258.57</td>
    <td align="right">      425.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      639.03</td>
    <td align="right">      292.86</td>
    <td align="right">      346.17</td>
    <td align="right">      850.45</td>
    <td align="right">      487.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      565.56</td>
    <td align="right">      290.66</td>
    <td align="right">      274.90</td>
    <td align="right">      787.49</td>
    <td align="right">      531.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.79</td>
    <td align="right">      262.13</td>
    <td align="right">      253.66</td>
    <td align="right">      563.87</td>
    <td align="right">      751.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.33</td>
    <td align="right">      273.74</td>
    <td align="right">      218.59</td>
    <td align="right">      535.48</td>
    <td align="right">      817.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      675.12</td>
    <td align="right">      327.83</td>
    <td align="right">      347.29</td>
    <td align="right">      835.89</td>
    <td align="right">      623.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.33</td>
    <td align="right">      246.69</td>
    <td align="right">      218.59</td>
    <td align="right">      535.48</td>
    <td align="right">      420.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.46</td>
    <td align="right">      465.84</td>
    <td align="right">      459.84</td>
    <td align="right">     1258.57</td>
    <td align="right">      817.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1869.76</td>
    <td align="right">     1370.61</td>
    <td align="right">      499.14</td>
    <td align="right">     2714.92</td>
    <td align="right">     1262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1472.11</td>
    <td align="right">      906.67</td>
    <td align="right">      565.44</td>
    <td align="right">     1893.31</td>
    <td align="right">     1174.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1176.85</td>
    <td align="right">      570.07</td>
    <td align="right">      606.78</td>
    <td align="right">     1394.97</td>
    <td align="right">     1261.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.10</td>
    <td align="right">      381.34</td>
    <td align="right">      606.76</td>
    <td align="right">     1073.27</td>
    <td align="right">     1042.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      701.88</td>
    <td align="right">       89.48</td>
    <td align="right">      612.40</td>
    <td align="right">      556.29</td>
    <td align="right">      951.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      575.64</td>
    <td align="right">      507.23</td>
    <td align="right">      743.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      652.36</td>
    <td align="right">       76.47</td>
    <td align="right">      575.89</td>
    <td align="right">      635.77</td>
    <td align="right">      655.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      840.50</td>
    <td align="right">      269.77</td>
    <td align="right">      570.72</td>
    <td align="right">      993.48</td>
    <td align="right">      679.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.64</td>
    <td align="right">      593.41</td>
    <td align="right">      572.23</td>
    <td align="right">     1602.06</td>
    <td align="right">      785.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1476.43</td>
    <td align="right">      987.39</td>
    <td align="right">      489.04</td>
    <td align="right">     2266.48</td>
    <td align="right">      850.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.82</td>
    <td align="right">     1263.61</td>
    <td align="right">      527.22</td>
    <td align="right">     2549.85</td>
    <td align="right">     1167.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      478.04</td>
    <td align="right">     2937.63</td>
    <td align="right">     1264.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1227.81</td>
    <td align="right">      671.42</td>
    <td align="right">      556.39</td>
    <td align="right">     1593.07</td>
    <td align="right">      985.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      478.04</td>
    <td align="right">      507.23</td>
    <td align="right">      655.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      612.40</td>
    <td align="right">     2937.63</td>
    <td align="right">     1264.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      240.82</td>
    <td align="right">      558.56</td>
    <td align="right">      857.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.48</td>
    <td align="right">      267.42</td>
    <td align="right">      312.05</td>
    <td align="right">      634.19</td>
    <td align="right">      787.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      664.13</td>
    <td align="right">      293.65</td>
    <td align="right">      370.48</td>
    <td align="right">      742.66</td>
    <td align="right">      814.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      915.46</td>
    <td align="right">      476.45</td>
    <td align="right">      439.02</td>
    <td align="right">     1180.74</td>
    <td align="right">      670.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      899.25</td>
    <td align="right">      415.09</td>
    <td align="right">      484.16</td>
    <td align="right">     1112.26</td>
    <td align="right">      609.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.55</td>
    <td align="right">      475.93</td>
    <td align="right">      476.61</td>
    <td align="right">     1269.62</td>
    <td align="right">      478.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      469.11</td>
    <td align="right">     1442.46</td>
    <td align="right">      431.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      946.09</td>
    <td align="right">      512.48</td>
    <td align="right">      433.61</td>
    <td align="right">     1378.98</td>
    <td align="right">      442.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      810.11</td>
    <td align="right">      433.28</td>
    <td align="right">      376.82</td>
    <td align="right">     1135.93</td>
    <td align="right">      501.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      619.50</td>
    <td align="right">      338.17</td>
    <td align="right">      281.33</td>
    <td align="right">      906.06</td>
    <td align="right">      553.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.84</td>
    <td align="right">      292.91</td>
    <td align="right">      266.93</td>
    <td align="right">      667.50</td>
    <td align="right">      781.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.69</td>
    <td align="right">      265.51</td>
    <td align="right">      229.18</td>
    <td align="right">      586.74</td>
    <td align="right">      861.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      745.29</td>
    <td align="right">      380.12</td>
    <td align="right">      365.17</td>
    <td align="right">      969.67</td>
    <td align="right">      648.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      229.18</td>
    <td align="right">      558.56</td>
    <td align="right">      431.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      484.16</td>
    <td align="right">     1442.46</td>
    <td align="right">      861.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       43.89</td>
    <td align="right">      478.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       51.59</td>
    <td align="right">      429.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.54</td>
    <td align="right">        0.00</td>
    <td align="right">      145.54</td>
    <td align="right">       82.90</td>
    <td align="right">      438.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.72</td>
    <td align="right">        0.68</td>
    <td align="right">      167.03</td>
    <td align="right">      122.99</td>
    <td align="right">      343.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.82</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      143.06</td>
    <td align="right">      304.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.27</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      183.01</td>
    <td align="right">      231.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.25</td>
    <td align="right">      198.82</td>
    <td align="right">      209.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.98</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      171.92</td>
    <td align="right">      224.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.87</td>
    <td align="right">      133.53</td>
    <td align="right">      270.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      121.78</td>
    <td align="right">      306.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       49.76</td>
    <td align="right">      440.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      482.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.63</td>
    <td align="right">      112.32</td>
    <td align="right">      346.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      209.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.27</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      198.82</td>
    <td align="right">      482.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       43.89</td>
    <td align="right">      478.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       51.59</td>
    <td align="right">      429.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">      145.55</td>
    <td align="right">       82.90</td>
    <td align="right">      438.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.73</td>
    <td align="right">        0.68</td>
    <td align="right">      167.04</td>
    <td align="right">      122.99</td>
    <td align="right">      343.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.83</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      143.06</td>
    <td align="right">      304.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      183.02</td>
    <td align="right">      231.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.26</td>
    <td align="right">      198.83</td>
    <td align="right">      209.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.99</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      171.92</td>
    <td align="right">      224.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.88</td>
    <td align="right">      133.54</td>
    <td align="right">      270.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      121.79</td>
    <td align="right">      306.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       49.76</td>
    <td align="right">      440.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      482.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.64</td>
    <td align="right">      112.32</td>
    <td align="right">      346.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      209.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      198.83</td>
    <td align="right">      482.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       43.89</td>
    <td align="right">      478.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       51.59</td>
    <td align="right">      429.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">      145.55</td>
    <td align="right">       82.90</td>
    <td align="right">      438.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.73</td>
    <td align="right">        0.68</td>
    <td align="right">      167.04</td>
    <td align="right">      122.99</td>
    <td align="right">      343.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.83</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      143.06</td>
    <td align="right">      304.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      183.02</td>
    <td align="right">      231.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.26</td>
    <td align="right">      198.83</td>
    <td align="right">      209.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.99</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      171.92</td>
    <td align="right">      224.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.88</td>
    <td align="right">      133.54</td>
    <td align="right">      270.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      121.79</td>
    <td align="right">      306.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       49.76</td>
    <td align="right">      440.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      482.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.64</td>
    <td align="right">      112.32</td>
    <td align="right">      346.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       39.97</td>
    <td align="right">      209.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      198.83</td>
    <td align="right">      482.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.33</td>
    <td align="right">      262.91</td>
    <td align="right">      228.42</td>
    <td align="right">      527.08</td>
    <td align="right">      851.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      518.01</td>
    <td align="right">      237.31</td>
    <td align="right">      280.70</td>
    <td align="right">      524.98</td>
    <td align="right">      774.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      628.89</td>
    <td align="right">      280.02</td>
    <td align="right">      348.87</td>
    <td align="right">      687.83</td>
    <td align="right">      790.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.17</td>
    <td align="right">      403.17</td>
    <td align="right">      401.00</td>
    <td align="right">     1023.78</td>
    <td align="right">      638.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      758.90</td>
    <td align="right">      316.55</td>
    <td align="right">      442.35</td>
    <td align="right">      918.04</td>
    <td align="right">      582.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      754.38</td>
    <td align="right">      327.28</td>
    <td align="right">      427.10</td>
    <td align="right">      990.71</td>
    <td align="right">      457.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      854.65</td>
    <td align="right">      424.61</td>
    <td align="right">      430.05</td>
    <td align="right">     1224.55</td>
    <td align="right">      422.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      843.91</td>
    <td align="right">      448.11</td>
    <td align="right">      395.80</td>
    <td align="right">     1231.56</td>
    <td align="right">      432.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.72</td>
    <td align="right">      281.72</td>
    <td align="right">      333.00</td>
    <td align="right">      830.05</td>
    <td align="right">      498.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      544.04</td>
    <td align="right">      279.60</td>
    <td align="right">      264.44</td>
    <td align="right">      759.10</td>
    <td align="right">      556.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.17</td>
    <td align="right">      252.16</td>
    <td align="right">      244.01</td>
    <td align="right">      534.34</td>
    <td align="right">      785.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.59</td>
    <td align="right">      263.32</td>
    <td align="right">      210.27</td>
    <td align="right">      505.32</td>
    <td align="right">      852.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      649.43</td>
    <td align="right">      315.35</td>
    <td align="right">      334.08</td>
    <td align="right">      815.13</td>
    <td align="right">      636.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.59</td>
    <td align="right">      237.31</td>
    <td align="right">      210.27</td>
    <td align="right">      505.32</td>
    <td align="right">      422.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      854.65</td>
    <td align="right">      448.11</td>
    <td align="right">      442.35</td>
    <td align="right">     1231.56</td>
    <td align="right">      852.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.43</td>
    <td align="right">       10.40</td>
    <td align="right">        9.03</td>
    <td align="right">       20.84</td>
    <td align="right">       33.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.48</td>
    <td align="right">        9.38</td>
    <td align="right">       11.10</td>
    <td align="right">       20.76</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.87</td>
    <td align="right">       11.07</td>
    <td align="right">       13.79</td>
    <td align="right">       27.20</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.80</td>
    <td align="right">       15.94</td>
    <td align="right">       15.86</td>
    <td align="right">       40.48</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.01</td>
    <td align="right">       12.52</td>
    <td align="right">       17.49</td>
    <td align="right">       36.30</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.83</td>
    <td align="right">       12.94</td>
    <td align="right">       16.89</td>
    <td align="right">       39.17</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.79</td>
    <td align="right">       16.79</td>
    <td align="right">       17.00</td>
    <td align="right">       48.42</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.37</td>
    <td align="right">       17.72</td>
    <td align="right">       15.65</td>
    <td align="right">       48.69</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.31</td>
    <td align="right">       11.14</td>
    <td align="right">       13.17</td>
    <td align="right">       32.82</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.51</td>
    <td align="right">       11.06</td>
    <td align="right">       10.46</td>
    <td align="right">       30.01</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.62</td>
    <td align="right">        9.97</td>
    <td align="right">        9.65</td>
    <td align="right">       21.13</td>
    <td align="right">       31.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.73</td>
    <td align="right">       10.41</td>
    <td align="right">        8.31</td>
    <td align="right">       19.98</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.68</td>
    <td align="right">       12.47</td>
    <td align="right">       13.21</td>
    <td align="right">       32.23</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.73</td>
    <td align="right">        9.38</td>
    <td align="right">        8.31</td>
    <td align="right">       19.98</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.79</td>
    <td align="right">       17.72</td>
    <td align="right">       17.49</td>
    <td align="right">       48.69</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.24</td>
    <td align="right">      456.86</td>
    <td align="right">      166.38</td>
    <td align="right">      907.88</td>
    <td align="right">      471.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.70</td>
    <td align="right">      302.22</td>
    <td align="right">      188.48</td>
    <td align="right">      642.22</td>
    <td align="right">      423.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.28</td>
    <td align="right">      190.02</td>
    <td align="right">      202.26</td>
    <td align="right">      479.93</td>
    <td align="right">      437.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.36</td>
    <td align="right">      127.11</td>
    <td align="right">      202.25</td>
    <td align="right">      376.28</td>
    <td align="right">      350.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.96</td>
    <td align="right">       29.83</td>
    <td align="right">      204.13</td>
    <td align="right">      205.42</td>
    <td align="right">      314.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      191.88</td>
    <td align="right">      189.85</td>
    <td align="right">      240.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.45</td>
    <td align="right">       25.49</td>
    <td align="right">      191.96</td>
    <td align="right">      226.93</td>
    <td align="right">      217.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.16</td>
    <td align="right">       89.92</td>
    <td align="right">      190.24</td>
    <td align="right">      343.13</td>
    <td align="right">      231.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.54</td>
    <td align="right">      197.80</td>
    <td align="right">      190.74</td>
    <td align="right">      541.82</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.14</td>
    <td align="right">      329.12</td>
    <td align="right">      163.01</td>
    <td align="right">      758.03</td>
    <td align="right">      316.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.93</td>
    <td align="right">      421.19</td>
    <td align="right">      175.74</td>
    <td align="right">      854.03</td>
    <td align="right">      436.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      159.35</td>
    <td align="right">      981.97</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.26</td>
    <td align="right">      223.80</td>
    <td align="right">      185.46</td>
    <td align="right">      542.04</td>
    <td align="right">      349.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      159.35</td>
    <td align="right">      189.85</td>
    <td align="right">      217.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      204.13</td>
    <td align="right">      981.97</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.24</td>
    <td align="right">      456.86</td>
    <td align="right">      166.38</td>
    <td align="right">      907.88</td>
    <td align="right">      471.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.70</td>
    <td align="right">      302.22</td>
    <td align="right">      188.48</td>
    <td align="right">      642.22</td>
    <td align="right">      423.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.28</td>
    <td align="right">      190.02</td>
    <td align="right">      202.26</td>
    <td align="right">      479.93</td>
    <td align="right">      437.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.36</td>
    <td align="right">      127.11</td>
    <td align="right">      202.25</td>
    <td align="right">      376.28</td>
    <td align="right">      350.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.96</td>
    <td align="right">       29.83</td>
    <td align="right">      204.13</td>
    <td align="right">      205.42</td>
    <td align="right">      314.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      191.88</td>
    <td align="right">      189.85</td>
    <td align="right">      240.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.45</td>
    <td align="right">       25.49</td>
    <td align="right">      191.96</td>
    <td align="right">      226.93</td>
    <td align="right">      217.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.16</td>
    <td align="right">       89.92</td>
    <td align="right">      190.24</td>
    <td align="right">      343.13</td>
    <td align="right">      231.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.54</td>
    <td align="right">      197.80</td>
    <td align="right">      190.74</td>
    <td align="right">      541.82</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.14</td>
    <td align="right">      329.12</td>
    <td align="right">      163.01</td>
    <td align="right">      758.03</td>
    <td align="right">      316.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.93</td>
    <td align="right">      421.19</td>
    <td align="right">      175.74</td>
    <td align="right">      854.03</td>
    <td align="right">      436.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      159.35</td>
    <td align="right">      981.97</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.26</td>
    <td align="right">      223.80</td>
    <td align="right">      185.46</td>
    <td align="right">      542.04</td>
    <td align="right">      349.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      159.35</td>
    <td align="right">      189.85</td>
    <td align="right">      217.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      204.13</td>
    <td align="right">      981.97</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.20</td>
    <td align="right">      456.83</td>
    <td align="right">      166.37</td>
    <td align="right">      907.82</td>
    <td align="right">      471.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.67</td>
    <td align="right">      302.20</td>
    <td align="right">      188.47</td>
    <td align="right">      642.18</td>
    <td align="right">      423.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.25</td>
    <td align="right">      190.01</td>
    <td align="right">      202.25</td>
    <td align="right">      479.90</td>
    <td align="right">      437.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.34</td>
    <td align="right">      127.10</td>
    <td align="right">      202.24</td>
    <td align="right">      376.26</td>
    <td align="right">      350.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.94</td>
    <td align="right">       29.82</td>
    <td align="right">      204.12</td>
    <td align="right">      205.41</td>
    <td align="right">      314.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.88</td>
    <td align="right">       13.01</td>
    <td align="right">      191.87</td>
    <td align="right">      189.83</td>
    <td align="right">      240.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.44</td>
    <td align="right">       25.49</td>
    <td align="right">      191.95</td>
    <td align="right">      226.92</td>
    <td align="right">      217.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.14</td>
    <td align="right">       89.92</td>
    <td align="right">      190.23</td>
    <td align="right">      343.11</td>
    <td align="right">      231.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.52</td>
    <td align="right">      197.79</td>
    <td align="right">      190.73</td>
    <td align="right">      541.79</td>
    <td align="right">      279.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.10</td>
    <td align="right">      329.10</td>
    <td align="right">      163.00</td>
    <td align="right">      757.98</td>
    <td align="right">      316.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.89</td>
    <td align="right">      421.17</td>
    <td align="right">      175.73</td>
    <td align="right">      853.98</td>
    <td align="right">      436.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.55</td>
    <td align="right">      506.22</td>
    <td align="right">      159.34</td>
    <td align="right">      981.91</td>
    <td align="right">      474.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.24</td>
    <td align="right">      223.79</td>
    <td align="right">      185.45</td>
    <td align="right">      542.00</td>
    <td align="right">      349.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.88</td>
    <td align="right">       13.01</td>
    <td align="right">      159.34</td>
    <td align="right">      189.83</td>
    <td align="right">      217.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.55</td>
    <td align="right">      506.22</td>
    <td align="right">      204.12</td>
    <td align="right">      981.91</td>
    <td align="right">      474.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.75</td>
    <td align="right">      236.09</td>
    <td align="right">      231.66</td>
    <td align="right">      541.94</td>
    <td align="right">      897.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      557.43</td>
    <td align="right">      257.25</td>
    <td align="right">      300.18</td>
    <td align="right">      624.46</td>
    <td align="right">      811.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      638.86</td>
    <td align="right">      282.48</td>
    <td align="right">      356.38</td>
    <td align="right">      736.50</td>
    <td align="right">      827.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      880.63</td>
    <td align="right">      458.32</td>
    <td align="right">      422.32</td>
    <td align="right">     1170.09</td>
    <td align="right">      675.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      865.04</td>
    <td align="right">      399.30</td>
    <td align="right">      465.74</td>
    <td align="right">     1102.91</td>
    <td align="right">      615.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      916.30</td>
    <td align="right">      457.82</td>
    <td align="right">      458.48</td>
    <td align="right">     1257.16</td>
    <td align="right">      478.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      970.01</td>
    <td align="right">      518.75</td>
    <td align="right">      451.26</td>
    <td align="right">     1414.29</td>
    <td align="right">      441.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      910.09</td>
    <td align="right">      492.98</td>
    <td align="right">      417.12</td>
    <td align="right">     1349.83</td>
    <td align="right">      457.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.28</td>
    <td align="right">      416.80</td>
    <td align="right">      362.49</td>
    <td align="right">     1107.64</td>
    <td align="right">      524.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      595.93</td>
    <td align="right">      325.30</td>
    <td align="right">      270.62</td>
    <td align="right">      875.53</td>
    <td align="right">      585.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      538.54</td>
    <td align="right">      281.76</td>
    <td align="right">      256.78</td>
    <td align="right">      646.03</td>
    <td align="right">      825.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.87</td>
    <td align="right">      255.41</td>
    <td align="right">      220.46</td>
    <td align="right">      567.46</td>
    <td align="right">      904.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      716.93</td>
    <td align="right">      365.65</td>
    <td align="right">      351.28</td>
    <td align="right">      951.11</td>
    <td align="right">      669.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.75</td>
    <td align="right">      236.09</td>
    <td align="right">      220.46</td>
    <td align="right">      541.94</td>
    <td align="right">      441.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      970.01</td>
    <td align="right">      518.75</td>
    <td align="right">      465.74</td>
    <td align="right">     1414.29</td>
    <td align="right">      904.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.49</td>
    <td align="right">        9.33</td>
    <td align="right">        9.16</td>
    <td align="right">       21.43</td>
    <td align="right">       35.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.04</td>
    <td align="right">       10.17</td>
    <td align="right">       11.87</td>
    <td align="right">       24.69</td>
    <td align="right">       32.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.26</td>
    <td align="right">       11.17</td>
    <td align="right">       14.09</td>
    <td align="right">       29.12</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.82</td>
    <td align="right">       18.12</td>
    <td align="right">       16.70</td>
    <td align="right">       46.26</td>
    <td align="right">       26.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.20</td>
    <td align="right">       15.79</td>
    <td align="right">       18.41</td>
    <td align="right">       43.61</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.23</td>
    <td align="right">       18.10</td>
    <td align="right">       18.13</td>
    <td align="right">       49.71</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.35</td>
    <td align="right">       20.51</td>
    <td align="right">       17.84</td>
    <td align="right">       55.92</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.98</td>
    <td align="right">       19.49</td>
    <td align="right">       16.49</td>
    <td align="right">       53.37</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.81</td>
    <td align="right">       16.48</td>
    <td align="right">       14.33</td>
    <td align="right">       43.79</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.56</td>
    <td align="right">       12.86</td>
    <td align="right">       10.70</td>
    <td align="right">       34.62</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.29</td>
    <td align="right">       11.14</td>
    <td align="right">       10.15</td>
    <td align="right">       25.54</td>
    <td align="right">       32.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.82</td>
    <td align="right">       10.10</td>
    <td align="right">        8.72</td>
    <td align="right">       22.44</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.35</td>
    <td align="right">       14.46</td>
    <td align="right">       13.89</td>
    <td align="right">       37.61</td>
    <td align="right">       26.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.49</td>
    <td align="right">        9.33</td>
    <td align="right">        8.72</td>
    <td align="right">       21.43</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.35</td>
    <td align="right">       20.51</td>
    <td align="right">       18.41</td>
    <td align="right">       55.92</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">      283.86</td>
    <td align="right">      127.20</td>
    <td align="right">     1434.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.32</td>
    <td align="right">      141.17</td>
    <td align="right">     1313.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.64</td>
    <td align="right">        0.00</td>
    <td align="right">      436.64</td>
    <td align="right">      227.86</td>
    <td align="right">     1342.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      503.18</td>
    <td align="right">        2.05</td>
    <td align="right">      501.13</td>
    <td align="right">      340.10</td>
    <td align="right">     1063.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.50</td>
    <td align="right">       29.13</td>
    <td align="right">      576.37</td>
    <td align="right">      400.31</td>
    <td align="right">      932.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      516.74</td>
    <td align="right">      715.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.48</td>
    <td align="right">       52.69</td>
    <td align="right">      558.79</td>
    <td align="right">      576.77</td>
    <td align="right">      639.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      506.97</td>
    <td align="right">       10.61</td>
    <td align="right">      496.37</td>
    <td align="right">      499.63</td>
    <td align="right">      684.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.71</td>
    <td align="right">        0.07</td>
    <td align="right">      428.64</td>
    <td align="right">      389.67</td>
    <td align="right">      811.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.06</td>
    <td align="right">        0.00</td>
    <td align="right">      340.06</td>
    <td align="right">      361.63</td>
    <td align="right">      907.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.90</td>
    <td align="right">        0.00</td>
    <td align="right">      307.90</td>
    <td align="right">      145.85</td>
    <td align="right">     1313.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      116.32</td>
    <td align="right">     1446.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      441.25</td>
    <td align="right">       13.34</td>
    <td align="right">      427.92</td>
    <td align="right">      321.44</td>
    <td align="right">     1049.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      116.32</td>
    <td align="right">      639.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      576.77</td>
    <td align="right">     1446.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.76</td>
    <td align="right">      273.31</td>
    <td align="right">      237.46</td>
    <td align="right">      547.41</td>
    <td align="right">      866.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.50</td>
    <td align="right">      246.69</td>
    <td align="right">      291.80</td>
    <td align="right">      536.12</td>
    <td align="right">      803.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.76</td>
    <td align="right">      291.09</td>
    <td align="right">      362.67</td>
    <td align="right">      702.97</td>
    <td align="right">      820.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      835.98</td>
    <td align="right">      419.12</td>
    <td align="right">      416.86</td>
    <td align="right">     1049.97</td>
    <td align="right">      657.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      788.92</td>
    <td align="right">      329.07</td>
    <td align="right">      459.84</td>
    <td align="right">      942.78</td>
    <td align="right">      599.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.22</td>
    <td align="right">      340.23</td>
    <td align="right">      443.99</td>
    <td align="right">     1018.79</td>
    <td align="right">      472.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.46</td>
    <td align="right">      441.40</td>
    <td align="right">      447.05</td>
    <td align="right">     1268.49</td>
    <td align="right">      424.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      877.29</td>
    <td align="right">      465.84</td>
    <td align="right">      411.45</td>
    <td align="right">     1277.05</td>
    <td align="right">      430.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      639.03</td>
    <td align="right">      292.86</td>
    <td align="right">      346.17</td>
    <td align="right">      863.68</td>
    <td align="right">      499.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      565.56</td>
    <td align="right">      290.66</td>
    <td align="right">      274.90</td>
    <td align="right">      793.34</td>
    <td align="right">      552.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.79</td>
    <td align="right">      262.13</td>
    <td align="right">      253.66</td>
    <td align="right">      556.40</td>
    <td align="right">      795.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.33</td>
    <td align="right">      273.74</td>
    <td align="right">      218.59</td>
    <td align="right">      524.14</td>
    <td align="right">      870.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      675.12</td>
    <td align="right">      327.83</td>
    <td align="right">      347.29</td>
    <td align="right">      842.24</td>
    <td align="right">      648.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.33</td>
    <td align="right">      246.69</td>
    <td align="right">      218.59</td>
    <td align="right">      524.14</td>
    <td align="right">      424.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.46</td>
    <td align="right">      465.84</td>
    <td align="right">      459.84</td>
    <td align="right">     1277.05</td>
    <td align="right">      870.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1869.76</td>
    <td align="right">     1370.61</td>
    <td align="right">      499.14</td>
    <td align="right">     2697.51</td>
    <td align="right">     1353.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1472.11</td>
    <td align="right">      906.67</td>
    <td align="right">      565.44</td>
    <td align="right">     1883.62</td>
    <td align="right">     1257.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1176.85</td>
    <td align="right">      570.07</td>
    <td align="right">      606.78</td>
    <td align="right">     1390.56</td>
    <td align="right">     1332.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.10</td>
    <td align="right">      381.34</td>
    <td align="right">      606.76</td>
    <td align="right">     1084.92</td>
    <td align="right">     1084.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      701.88</td>
    <td align="right">       89.48</td>
    <td align="right">      612.40</td>
    <td align="right">      569.59</td>
    <td align="right">      986.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      575.64</td>
    <td align="right">      524.71</td>
    <td align="right">      764.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      652.36</td>
    <td align="right">       76.47</td>
    <td align="right">      575.89</td>
    <td align="right">      656.42</td>
    <td align="right">      672.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      840.50</td>
    <td align="right">      269.77</td>
    <td align="right">      570.72</td>
    <td align="right">     1009.51</td>
    <td align="right">      702.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.64</td>
    <td align="right">      593.41</td>
    <td align="right">      572.23</td>
    <td align="right">     1608.33</td>
    <td align="right">      823.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1476.43</td>
    <td align="right">      987.39</td>
    <td align="right">      489.04</td>
    <td align="right">     2263.62</td>
    <td align="right">      903.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.82</td>
    <td align="right">     1263.61</td>
    <td align="right">      527.22</td>
    <td align="right">     2536.19</td>
    <td align="right">     1253.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      478.04</td>
    <td align="right">     2919.58</td>
    <td align="right">     1358.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1227.81</td>
    <td align="right">      671.42</td>
    <td align="right">      556.39</td>
    <td align="right">     1594.73</td>
    <td align="right">     1039.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      478.04</td>
    <td align="right">      524.71</td>
    <td align="right">      672.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      612.40</td>
    <td align="right">     2919.58</td>
    <td align="right">     1358.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      240.82</td>
    <td align="right">      557.41</td>
    <td align="right">      920.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.48</td>
    <td align="right">      267.42</td>
    <td align="right">      312.05</td>
    <td align="right">      635.89</td>
    <td align="right">      843.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      664.13</td>
    <td align="right">      293.65</td>
    <td align="right">      370.48</td>
    <td align="right">      748.29</td>
    <td align="right">      862.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      915.46</td>
    <td align="right">      476.45</td>
    <td align="right">      439.02</td>
    <td align="right">     1198.71</td>
    <td align="right">      699.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      899.25</td>
    <td align="right">      415.09</td>
    <td align="right">      484.16</td>
    <td align="right">     1131.08</td>
    <td align="right">      635.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.55</td>
    <td align="right">      475.93</td>
    <td align="right">      476.61</td>
    <td align="right">     1292.84</td>
    <td align="right">      494.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      469.11</td>
    <td align="right">     1467.23</td>
    <td align="right">      445.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      946.09</td>
    <td align="right">      512.48</td>
    <td align="right">      433.61</td>
    <td align="right">     1401.10</td>
    <td align="right">      458.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      810.11</td>
    <td align="right">      433.28</td>
    <td align="right">      376.82</td>
    <td align="right">     1149.71</td>
    <td align="right">      524.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      619.50</td>
    <td align="right">      338.17</td>
    <td align="right">      281.33</td>
    <td align="right">      912.42</td>
    <td align="right">      586.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.84</td>
    <td align="right">      292.91</td>
    <td align="right">      266.93</td>
    <td align="right">      667.59</td>
    <td align="right">      839.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.69</td>
    <td align="right">      265.51</td>
    <td align="right">      229.18</td>
    <td align="right">      584.85</td>
    <td align="right">      927.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      745.29</td>
    <td align="right">      380.12</td>
    <td align="right">      365.17</td>
    <td align="right">      980.67</td>
    <td align="right">      685.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      229.18</td>
    <td align="right">      557.41</td>
    <td align="right">      445.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      484.16</td>
    <td align="right">     1467.23</td>
    <td align="right">      927.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760292E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.760292E+09</td>
    <td align="right">0.368885E+09</td>
    <td align="right">0.355423E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.862012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.862012E+09</td>
    <td align="right">0.360432E+09</td>
    <td align="right">0.295218E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116951E+10</td>
    <td align="right">0.617854E+09</td>
    <td align="right">0.338839E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130424E+10</td>
    <td align="right">  5314988.97</td>
    <td align="right">0.129892E+10</td>
    <td align="right">0.845417E+09</td>
    <td align="right">0.263059E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162177E+10</td>
    <td align="right"> 78014247.17</td>
    <td align="right">0.154376E+10</td>
    <td align="right">0.103596E+10</td>
    <td align="right">0.237702E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167401E+10</td>
    <td align="right">0.167610E+09</td>
    <td align="right">0.150640E+10</td>
    <td align="right">0.129292E+10</td>
    <td align="right">0.177868E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163778E+10</td>
    <td align="right">0.141124E+09</td>
    <td align="right">0.149666E+10</td>
    <td align="right">0.148178E+10</td>
    <td align="right">0.164918E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135788E+10</td>
    <td align="right"> 28411361.10</td>
    <td align="right">0.132947E+10</td>
    <td align="right">0.128905E+10</td>
    <td align="right">0.175371E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111122E+10</td>
    <td align="right">   187527.43</td>
    <td align="right">0.111104E+10</td>
    <td align="right">0.994007E+09</td>
    <td align="right">0.198999E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.910830E+09</td>
    <td align="right">0.975463E+09</td>
    <td align="right">0.226768E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.798088E+09</td>
    <td align="right">0.405565E+09</td>
    <td align="right">0.314358E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707767E+09</td>
    <td align="right">0.340720E+09</td>
    <td align="right">0.357139E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139154E+11</td>
    <td align="right">0.420662E+09</td>
    <td align="right">0.134947E+11</td>
    <td align="right">0.100080E+11</td>
    <td align="right">0.310566E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707767E+09</td>
    <td align="right">0.340720E+09</td>
    <td align="right">0.164918E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167401E+10</td>
    <td align="right">0.167610E+09</td>
    <td align="right">0.154376E+10</td>
    <td align="right">0.148178E+10</td>
    <td align="right">0.357139E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136803E+10</td>
    <td align="right">0.732032E+09</td>
    <td align="right">0.636001E+09</td>
    <td align="right">0.149364E+10</td>
    <td align="right">0.218426E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130273E+10</td>
    <td align="right">0.596803E+09</td>
    <td align="right">0.705926E+09</td>
    <td align="right">0.130878E+10</td>
    <td align="right">0.183575E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175104E+10</td>
    <td align="right">0.779668E+09</td>
    <td align="right">0.971376E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.210168E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216687E+10</td>
    <td align="right">0.108637E+10</td>
    <td align="right">0.108050E+10</td>
    <td align="right">0.268421E+10</td>
    <td align="right">0.166259E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211303E+10</td>
    <td align="right">0.881383E+09</td>
    <td align="right">0.123165E+10</td>
    <td align="right">0.248485E+10</td>
    <td align="right">0.157229E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203270E+10</td>
    <td align="right">0.881870E+09</td>
    <td align="right">0.115083E+10</td>
    <td align="right">0.258778E+10</td>
    <td align="right">0.121265E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237965E+10</td>
    <td align="right">0.118226E+10</td>
    <td align="right">0.119739E+10</td>
    <td align="right">0.334001E+10</td>
    <td align="right">0.112746E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234974E+10</td>
    <td align="right">0.124770E+10</td>
    <td align="right">0.110204E+10</td>
    <td align="right">0.337095E+10</td>
    <td align="right">0.114055E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165638E+10</td>
    <td align="right">0.759103E+09</td>
    <td align="right">0.897273E+09</td>
    <td align="right">0.220437E+10</td>
    <td align="right">0.126414E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151479E+10</td>
    <td align="right">0.778500E+09</td>
    <td align="right">0.736290E+09</td>
    <td align="right">0.210922E+10</td>
    <td align="right">0.142300E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133694E+10</td>
    <td align="right">0.679446E+09</td>
    <td align="right">0.657492E+09</td>
    <td align="right">0.146155E+10</td>
    <td align="right">0.194733E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131865E+10</td>
    <td align="right">0.733176E+09</td>
    <td align="right">0.585472E+09</td>
    <td align="right">0.143423E+10</td>
    <td align="right">0.218941E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212905E+11</td>
    <td align="right">0.103383E+11</td>
    <td align="right">0.109522E+11</td>
    <td align="right">0.263607E+11</td>
    <td align="right">0.196611E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130273E+10</td>
    <td align="right">0.596803E+09</td>
    <td align="right">0.585472E+09</td>
    <td align="right">0.130878E+10</td>
    <td align="right">0.112746E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237965E+10</td>
    <td align="right">0.124770E+10</td>
    <td align="right">0.123165E+10</td>
    <td align="right">0.337095E+10</td>
    <td align="right">0.218941E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500796E+10</td>
    <td align="right">0.367105E+10</td>
    <td align="right">0.133691E+10</td>
    <td align="right">0.727164E+10</td>
    <td align="right">0.338086E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356134E+10</td>
    <td align="right">0.219342E+10</td>
    <td align="right">0.136791E+10</td>
    <td align="right">0.458030E+10</td>
    <td align="right">0.284110E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315208E+10</td>
    <td align="right">0.152688E+10</td>
    <td align="right">0.162521E+10</td>
    <td align="right">0.373628E+10</td>
    <td align="right">0.337819E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256115E+10</td>
    <td align="right">0.988433E+09</td>
    <td align="right">0.157271E+10</td>
    <td align="right">0.278191E+10</td>
    <td align="right">0.270193E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187992E+10</td>
    <td align="right">0.239668E+09</td>
    <td align="right">0.164026E+10</td>
    <td align="right">0.148997E+10</td>
    <td align="right">0.254858E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159324E+10</td>
    <td align="right">0.101175E+09</td>
    <td align="right">0.149207E+10</td>
    <td align="right">0.131473E+10</td>
    <td align="right">0.192630E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174729E+10</td>
    <td align="right">0.204823E+09</td>
    <td align="right">0.154247E+10</td>
    <td align="right">0.170286E+10</td>
    <td align="right">0.175569E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225118E+10</td>
    <td align="right">0.722556E+09</td>
    <td align="right">0.152863E+10</td>
    <td align="right">0.266094E+10</td>
    <td align="right">0.181871E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302134E+10</td>
    <td align="right">0.153811E+10</td>
    <td align="right">0.148323E+10</td>
    <td align="right">0.415255E+10</td>
    <td align="right">0.203553E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395448E+10</td>
    <td align="right">0.264463E+10</td>
    <td align="right">0.130985E+10</td>
    <td align="right">0.607053E+10</td>
    <td align="right">0.227838E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.464181E+10</td>
    <td align="right">0.327527E+10</td>
    <td align="right">0.136654E+10</td>
    <td align="right">0.660920E+10</td>
    <td align="right">0.302496E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534830E+10</td>
    <td align="right">0.406791E+10</td>
    <td align="right">0.128039E+10</td>
    <td align="right">0.786815E+10</td>
    <td align="right">0.338628E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387201E+11</td>
    <td align="right">0.211739E+11</td>
    <td align="right">0.175462E+11</td>
    <td align="right">0.502391E+11</td>
    <td align="right">0.310765E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159324E+10</td>
    <td align="right">0.101175E+09</td>
    <td align="right">0.128039E+10</td>
    <td align="right">0.131473E+10</td>
    <td align="right">0.175569E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534830E+10</td>
    <td align="right">0.406791E+10</td>
    <td align="right">0.164026E+10</td>
    <td align="right">0.786815E+10</td>
    <td align="right">0.338628E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130236E+10</td>
    <td align="right">0.657349E+09</td>
    <td align="right">0.645012E+09</td>
    <td align="right">0.149604E+10</td>
    <td align="right">0.229647E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140188E+10</td>
    <td align="right">0.646952E+09</td>
    <td align="right">0.754923E+09</td>
    <td align="right">0.153424E+10</td>
    <td align="right">0.190468E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177881E+10</td>
    <td align="right">0.786526E+09</td>
    <td align="right">0.992282E+09</td>
    <td align="right">0.198914E+10</td>
    <td align="right">0.218146E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237288E+10</td>
    <td align="right">0.123495E+10</td>
    <td align="right">0.113793E+10</td>
    <td align="right">0.306048E+10</td>
    <td align="right">0.173685E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240856E+10</td>
    <td align="right">0.111179E+10</td>
    <td align="right">0.129677E+10</td>
    <td align="right">0.297907E+10</td>
    <td align="right">0.163264E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246900E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">0.123538E+10</td>
    <td align="right">0.329085E+10</td>
    <td align="right">0.123972E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270084E+10</td>
    <td align="right">0.144439E+10</td>
    <td align="right">0.125645E+10</td>
    <td align="right">0.386349E+10</td>
    <td align="right">0.115581E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253400E+10</td>
    <td align="right">0.137262E+10</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.369345E+10</td>
    <td align="right">0.118604E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209980E+10</td>
    <td align="right">0.112307E+10</td>
    <td align="right">0.976725E+09</td>
    <td align="right">0.294432E+10</td>
    <td align="right">0.130096E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165926E+10</td>
    <td align="right">0.905751E+09</td>
    <td align="right">0.753508E+09</td>
    <td align="right">0.242680E+10</td>
    <td align="right">0.148317E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145111E+10</td>
    <td align="right">0.759224E+09</td>
    <td align="right">0.691889E+09</td>
    <td align="right">0.173017E+10</td>
    <td align="right">0.202576E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132499E+10</td>
    <td align="right">0.711150E+09</td>
    <td align="right">0.613840E+09</td>
    <td align="right">0.157153E+10</td>
    <td align="right">0.230726E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235035E+11</td>
    <td align="right">0.119874E+11</td>
    <td align="right">0.115161E+11</td>
    <td align="right">0.305796E+11</td>
    <td align="right">0.204508E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130236E+10</td>
    <td align="right">0.646952E+09</td>
    <td align="right">0.613840E+09</td>
    <td align="right">0.149604E+10</td>
    <td align="right">0.115581E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270084E+10</td>
    <td align="right">0.144439E+10</td>
    <td align="right">0.129677E+10</td>
    <td align="right">0.386349E+10</td>
    <td align="right">0.230726E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253419E+09</td>
    <td align="right">0.117553E+09</td>
    <td align="right">0.128040E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287324E+09</td>
    <td align="right">0.124795E+09</td>
    <td align="right">0.103982E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389817E+09</td>
    <td align="right">0.222032E+09</td>
    <td align="right">0.117531E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434726E+09</td>
    <td align="right">  1771579.17</td>
    <td align="right">0.432954E+09</td>
    <td align="right">0.318790E+09</td>
    <td align="right">0.890851E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540565E+09</td>
    <td align="right"> 26003518.72</td>
    <td align="right">0.514561E+09</td>
    <td align="right">0.383162E+09</td>
    <td align="right">0.814440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557978E+09</td>
    <td align="right"> 55867492.99</td>
    <td align="right">0.502110E+09</td>
    <td align="right">0.474372E+09</td>
    <td align="right">0.600952E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545901E+09</td>
    <td align="right"> 47038953.63</td>
    <td align="right">0.498862E+09</td>
    <td align="right">0.532533E+09</td>
    <td align="right">0.561513E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452605E+09</td>
    <td align="right">  9470005.63</td>
    <td align="right">0.443135E+09</td>
    <td align="right">0.460457E+09</td>
    <td align="right">0.602545E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370390E+09</td>
    <td align="right">    62506.19</td>
    <td align="right">0.370328E+09</td>
    <td align="right">0.346111E+09</td>
    <td align="right">0.699969E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.303596E+09</td>
    <td align="right">0.326183E+09</td>
    <td align="right">0.820497E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266017E+09</td>
    <td align="right">0.128966E+09</td>
    <td align="right">0.114137E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235911E+09</td>
    <td align="right">0.107048E+09</td>
    <td align="right">0.129166E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463825E+10</td>
    <td align="right">0.140214E+09</td>
    <td align="right">0.449803E+10</td>
    <td align="right">0.354200E+10</td>
    <td align="right">0.109193E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235911E+09</td>
    <td align="right">0.107048E+09</td>
    <td align="right">0.561513E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.557978E+09</td>
    <td align="right"> 55867492.99</td>
    <td align="right">0.514561E+09</td>
    <td align="right">0.532533E+09</td>
    <td align="right">0.129166E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253429E+09</td>
    <td align="right">0.117557E+09</td>
    <td align="right">0.128048E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287335E+09</td>
    <td align="right">0.124798E+09</td>
    <td align="right">0.103988E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389832E+09</td>
    <td align="right">0.222037E+09</td>
    <td align="right">0.117538E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434745E+09</td>
    <td align="right">  1771626.79</td>
    <td align="right">0.432973E+09</td>
    <td align="right">0.318803E+09</td>
    <td align="right">0.890905E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540587E+09</td>
    <td align="right"> 26004217.70</td>
    <td align="right">0.514583E+09</td>
    <td align="right">0.383174E+09</td>
    <td align="right">0.814490E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558000E+09</td>
    <td align="right"> 55868994.72</td>
    <td align="right">0.502131E+09</td>
    <td align="right">0.474388E+09</td>
    <td align="right">0.600989E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545925E+09</td>
    <td align="right"> 47040218.05</td>
    <td align="right">0.498884E+09</td>
    <td align="right">0.532555E+09</td>
    <td align="right">0.561546E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452625E+09</td>
    <td align="right">  9470260.19</td>
    <td align="right">0.443155E+09</td>
    <td align="right">0.460480E+09</td>
    <td align="right">0.602579E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370406E+09</td>
    <td align="right">    62507.87</td>
    <td align="right">0.370344E+09</td>
    <td align="right">0.346126E+09</td>
    <td align="right">0.700010E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.303608E+09</td>
    <td align="right">0.326198E+09</td>
    <td align="right">0.820542E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266028E+09</td>
    <td align="right">0.128970E+09</td>
    <td align="right">0.114144E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235921E+09</td>
    <td align="right">0.107053E+09</td>
    <td align="right">0.129174E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
