    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.17</td>
    <td align="right">       19.63</td>
    <td align="right">       10.33</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">       20.39</td>
    <td align="right">        6.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.83</td>
    <td align="right">       18.54</td>
    <td align="right">        0.33</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.83</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.50</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.80</td>
    <td align="right">        0.67</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.33</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.17</td>
    <td align="right">       19.51</td>
    <td align="right">        0.33</td>
    <td align="right">       20.03</td>
    <td align="right">        2.00</td>
    <td align="right">       27.72</td>
    <td align="right">        2.00</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.83</td>
    <td align="right">       20.38</td>
    <td align="right">        0.33</td>
    <td align="right">       20.03</td>
    <td align="right">        1.33</td>
    <td align="right">       27.80</td>
    <td align="right">        1.33</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.83</td>
    <td align="right">       18.97</td>
    <td align="right">        0.50</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.17</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.17</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.33</td>
    <td align="right">       19.62</td>
    <td align="right">        0.50</td>
    <td align="right">       19.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.52</td>
    <td align="right">        1.00</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.50</td>
    <td align="right">       19.64</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.67</td>
    <td align="right">       18.53</td>
    <td align="right">        0.33</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.67</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.81</td>
    <td align="right">        0.83</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       28.27</td>
    <td align="right">        1.00</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.91</td>
    <td align="right">        0.50</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.67</td>
    <td align="right">        0.17</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.33</td>
    <td align="right">       20.10</td>
    <td align="right">        5.33</td>
    <td align="right">       28.02</td>
    <td align="right">        2.50</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.33</td>
    <td align="right">       20.10</td>
    <td align="right">        2.50</td>
    <td align="right">       28.27</td>
    <td align="right">        1.00</td>
    <td align="right">       28.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.00</td>
    <td align="right">       22.41</td>
    <td align="right">       34.17</td>
    <td align="right">       19.13</td>
    <td align="right">       34.17</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      418.83</td>
    <td align="right">       22.93</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      396.00</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.50</td>
    <td align="right">       23.26</td>
    <td align="right">       36.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      178.50</td>
    <td align="right">       23.15</td>
    <td align="right">       80.00</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      125.50</td>
    <td align="right">       23.17</td>
    <td align="right">      169.17</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.17</td>
    <td align="right">       23.21</td>
    <td align="right">      277.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.83</td>
    <td align="right">       23.20</td>
    <td align="right">      345.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.33</td>
    <td align="right">       23.10</td>
    <td align="right">      238.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      232.00</td>
    <td align="right">       23.16</td>
    <td align="right">       43.67</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      353.83</td>
    <td align="right">       23.17</td>
    <td align="right">        8.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.33</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3192.83</td>
    <td align="right">       23.00</td>
    <td align="right">     1233.17</td>
    <td align="right">       24.37</td>
    <td align="right">       34.67</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.83</td>
    <td align="right">       22.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.00</td>
    <td align="right">       23.26</td>
    <td align="right">      345.00</td>
    <td align="right">       24.97</td>
    <td align="right">       34.17</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.30</td>
    <td align="right">      107.00</td>
    <td align="right">       20.03</td>
    <td align="right">      107.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.81</td>
    <td align="right">       40.83</td>
    <td align="right">       20.36</td>
    <td align="right">       40.83</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.50</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.67</td>
    <td align="right">       22.78</td>
    <td align="right">       12.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      307.00</td>
    <td align="right">       23.14</td>
    <td align="right">       29.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.00</td>
    <td align="right">       23.20</td>
    <td align="right">       77.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      141.83</td>
    <td align="right">       23.26</td>
    <td align="right">      205.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.67</td>
    <td align="right">       23.16</td>
    <td align="right">      256.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.50</td>
    <td align="right">       23.14</td>
    <td align="right">      120.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.50</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.00</td>
    <td align="right">       22.20</td>
    <td align="right">        0.17</td>
    <td align="right">       20.65</td>
    <td align="right">        0.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.68</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4252.67</td>
    <td align="right">       22.36</td>
    <td align="right">      876.00</td>
    <td align="right">       23.50</td>
    <td align="right">      174.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.67</td>
    <td align="right">       21.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.50</td>
    <td align="right">       23.26</td>
    <td align="right">      256.83</td>
    <td align="right">       24.45</td>
    <td align="right">      107.00</td>
    <td align="right">       20.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.69</td>
    <td align="right">      216.67</td>
    <td align="right">       19.78</td>
    <td align="right">      216.67</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.14</td>
    <td align="right">      134.33</td>
    <td align="right">       20.02</td>
    <td align="right">      134.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.83</td>
    <td align="right">       43.50</td>
    <td align="right">       20.39</td>
    <td align="right">       43.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      431.33</td>
    <td align="right">       22.33</td>
    <td align="right">       15.50</td>
    <td align="right">       23.08</td>
    <td align="right">        4.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.17</td>
    <td align="right">       22.79</td>
    <td align="right">       31.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.33</td>
    <td align="right">       23.09</td>
    <td align="right">       86.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.83</td>
    <td align="right">       23.15</td>
    <td align="right">      194.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.00</td>
    <td align="right">       23.08</td>
    <td align="right">      228.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.50</td>
    <td align="right">       22.87</td>
    <td align="right">       77.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.17</td>
    <td align="right">       22.14</td>
    <td align="right">       11.17</td>
    <td align="right">       20.51</td>
    <td align="right">       11.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.42</td>
    <td align="right">       74.83</td>
    <td align="right">       20.23</td>
    <td align="right">       74.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.96</td>
    <td align="right">      167.67</td>
    <td align="right">       20.11</td>
    <td align="right">      167.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4558.33</td>
    <td align="right">       21.87</td>
    <td align="right">     1281.33</td>
    <td align="right">       22.08</td>
    <td align="right">      652.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.83</td>
    <td align="right">       20.69</td>
    <td align="right">       11.17</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.15</td>
    <td align="right">      228.50</td>
    <td align="right">       24.34</td>
    <td align="right">      216.67</td>
    <td align="right">       20.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.01</td>
    <td align="right">      379.67</td>
    <td align="right">       19.69</td>
    <td align="right">      379.67</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.30</td>
    <td align="right">      265.33</td>
    <td align="right">       19.72</td>
    <td align="right">      265.33</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.91</td>
    <td align="right">      178.67</td>
    <td align="right">       20.12</td>
    <td align="right">      178.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.50</td>
    <td align="right">       21.56</td>
    <td align="right">       76.17</td>
    <td align="right">       20.73</td>
    <td align="right">       66.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.67</td>
    <td align="right">       22.06</td>
    <td align="right">       50.17</td>
    <td align="right">       23.05</td>
    <td align="right">       13.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      295.17</td>
    <td align="right">       22.52</td>
    <td align="right">       78.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      221.17</td>
    <td align="right">       22.68</td>
    <td align="right">      180.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      229.00</td>
    <td align="right">       22.55</td>
    <td align="right">      201.33</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      375.83</td>
    <td align="right">       22.19</td>
    <td align="right">       56.50</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.67</td>
    <td align="right">       21.26</td>
    <td align="right">       76.00</td>
    <td align="right">       19.91</td>
    <td align="right">       76.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.52</td>
    <td align="right">      222.17</td>
    <td align="right">       19.84</td>
    <td align="right">      222.17</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      363.83</td>
    <td align="right">       19.86</td>
    <td align="right">      363.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4927.00</td>
    <td align="right">       21.19</td>
    <td align="right">     2129.17</td>
    <td align="right">       20.97</td>
    <td align="right">     1565.67</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      221.17</td>
    <td align="right">       20.01</td>
    <td align="right">       50.17</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.68</td>
    <td align="right">      379.67</td>
    <td align="right">       24.19</td>
    <td align="right">      379.67</td>
    <td align="right">       20.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.05</td>
    <td align="right">      375.50</td>
    <td align="right">       19.73</td>
    <td align="right">      375.50</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      256.00</td>
    <td align="right">       19.81</td>
    <td align="right">      256.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.50</td>
    <td align="right">       20.81</td>
    <td align="right">      150.17</td>
    <td align="right">       19.99</td>
    <td align="right">      150.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      444.33</td>
    <td align="right">       21.45</td>
    <td align="right">       68.83</td>
    <td align="right">       21.10</td>
    <td align="right">       51.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.83</td>
    <td align="right">       21.75</td>
    <td align="right">       80.00</td>
    <td align="right">       23.63</td>
    <td align="right">       13.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      296.17</td>
    <td align="right">       22.09</td>
    <td align="right">      145.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      241.67</td>
    <td align="right">       22.25</td>
    <td align="right">      207.67</td>
    <td align="right">       24.24</td>
    <td align="right">        4.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      256.00</td>
    <td align="right">       22.18</td>
    <td align="right">      201.00</td>
    <td align="right">       24.14</td>
    <td align="right">        3.83</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      367.50</td>
    <td align="right">       21.78</td>
    <td align="right">       85.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.67</td>
    <td align="right">       21.15</td>
    <td align="right">       69.50</td>
    <td align="right">       20.01</td>
    <td align="right">       68.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.49</td>
    <td align="right">      223.00</td>
    <td align="right">       19.88</td>
    <td align="right">      223.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.18</td>
    <td align="right">      353.00</td>
    <td align="right">       19.85</td>
    <td align="right">      353.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4959.67</td>
    <td align="right">       21.05</td>
    <td align="right">     2215.83</td>
    <td align="right">       21.28</td>
    <td align="right">     1499.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.67</td>
    <td align="right">       20.05</td>
    <td align="right">       68.83</td>
    <td align="right">       19.73</td>
    <td align="right">        0.17</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.50</td>
    <td align="right">       22.25</td>
    <td align="right">      375.50</td>
    <td align="right">       24.34</td>
    <td align="right">      375.50</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.83</td>
    <td align="right">       20.25</td>
    <td align="right">      320.67</td>
    <td align="right">       19.73</td>
    <td align="right">      319.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      424.83</td>
    <td align="right">       20.68</td>
    <td align="right">      211.17</td>
    <td align="right">       20.14</td>
    <td align="right">      201.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.83</td>
    <td align="right">       21.03</td>
    <td align="right">      154.17</td>
    <td align="right">       20.55</td>
    <td align="right">      134.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      403.33</td>
    <td align="right">       21.41</td>
    <td align="right">      101.67</td>
    <td align="right">       21.88</td>
    <td align="right">       60.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      396.00</td>
    <td align="right">       21.70</td>
    <td align="right">       73.00</td>
    <td align="right">       23.52</td>
    <td align="right">       15.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      356.17</td>
    <td align="right">       22.06</td>
    <td align="right">       81.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      277.33</td>
    <td align="right">       22.20</td>
    <td align="right">      165.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      271.67</td>
    <td align="right">       22.08</td>
    <td align="right">      188.50</td>
    <td align="right">       24.17</td>
    <td align="right">        1.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      323.50</td>
    <td align="right">       21.82</td>
    <td align="right">      130.33</td>
    <td align="right">       24.25</td>
    <td align="right">        2.33</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      415.50</td>
    <td align="right">       21.23</td>
    <td align="right">      112.33</td>
    <td align="right">       22.46</td>
    <td align="right">       47.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.83</td>
    <td align="right">       20.70</td>
    <td align="right">      192.67</td>
    <td align="right">       20.26</td>
    <td align="right">      178.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.83</td>
    <td align="right">       20.43</td>
    <td align="right">      294.83</td>
    <td align="right">       19.86</td>
    <td align="right">      293.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4779.67</td>
    <td align="right">       21.19</td>
    <td align="right">     2026.17</td>
    <td align="right">       21.56</td>
    <td align="right">     1256.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      271.67</td>
    <td align="right">       20.25</td>
    <td align="right">       73.00</td>
    <td align="right">       19.73</td>
    <td align="right">        0.50</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.83</td>
    <td align="right">       22.20</td>
    <td align="right">      320.67</td>
    <td align="right">       24.39</td>
    <td align="right">      319.17</td>
    <td align="right">       26.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.06</td>
    <td align="right">      386.00</td>
    <td align="right">       19.78</td>
    <td align="right">      386.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.00</td>
    <td align="right">       20.37</td>
    <td align="right">      261.83</td>
    <td align="right">       19.85</td>
    <td align="right">      261.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       20.79</td>
    <td align="right">      173.17</td>
    <td align="right">       20.20</td>
    <td align="right">      168.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.00</td>
    <td align="right">       21.20</td>
    <td align="right">       98.83</td>
    <td align="right">       21.51</td>
    <td align="right">       68.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      422.83</td>
    <td align="right">       21.59</td>
    <td align="right">       77.50</td>
    <td align="right">       23.74</td>
    <td align="right">       18.00</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.67</td>
    <td align="right">       21.85</td>
    <td align="right">       81.17</td>
    <td align="right">       24.35</td>
    <td align="right">        1.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      286.33</td>
    <td align="right">       22.12</td>
    <td align="right">      163.50</td>
    <td align="right">       24.31</td>
    <td align="right">        7.00</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      319.67</td>
    <td align="right">       21.93</td>
    <td align="right">      146.50</td>
    <td align="right">       24.19</td>
    <td align="right">        3.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.83</td>
    <td align="right">       21.66</td>
    <td align="right">       77.83</td>
    <td align="right">       24.34</td>
    <td align="right">        2.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.33</td>
    <td align="right">       21.02</td>
    <td align="right">       79.50</td>
    <td align="right">       20.48</td>
    <td align="right">       69.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.53</td>
    <td align="right">      222.67</td>
    <td align="right">       19.91</td>
    <td align="right">      222.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.20</td>
    <td align="right">      361.67</td>
    <td align="right">       19.89</td>
    <td align="right">      361.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5151.00</td>
    <td align="right">       21.01</td>
    <td align="right">     2130.17</td>
    <td align="right">       21.10</td>
    <td align="right">     1571.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      286.33</td>
    <td align="right">       20.06</td>
    <td align="right">       77.50</td>
    <td align="right">       19.78</td>
    <td align="right">        1.50</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       22.12</td>
    <td align="right">      386.00</td>
    <td align="right">       24.35</td>
    <td align="right">      386.00</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.30</td>
    <td align="right">      357.67</td>
    <td align="right">       20.01</td>
    <td align="right">      357.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.57</td>
    <td align="right">      244.00</td>
    <td align="right">       20.11</td>
    <td align="right">      244.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.04</td>
    <td align="right">      151.67</td>
    <td align="right">       20.47</td>
    <td align="right">      151.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.00</td>
    <td align="right">       21.56</td>
    <td align="right">       46.33</td>
    <td align="right">       20.56</td>
    <td align="right">       46.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      475.83</td>
    <td align="right">       22.31</td>
    <td align="right">        4.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      373.33</td>
    <td align="right">       22.86</td>
    <td align="right">       21.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      246.50</td>
    <td align="right">       23.09</td>
    <td align="right">      101.83</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      212.00</td>
    <td align="right">       22.98</td>
    <td align="right">      168.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      366.67</td>
    <td align="right">       22.71</td>
    <td align="right">       39.33</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.83</td>
    <td align="right">       21.85</td>
    <td align="right">        8.17</td>
    <td align="right">       20.42</td>
    <td align="right">        8.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.10</td>
    <td align="right">      113.67</td>
    <td align="right">       20.32</td>
    <td align="right">      113.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.59</td>
    <td align="right">      284.50</td>
    <td align="right">       20.26</td>
    <td align="right">      284.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5107.17</td>
    <td align="right">       21.57</td>
    <td align="right">     1541.17</td>
    <td align="right">       21.04</td>
    <td align="right">     1206.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.00</td>
    <td align="right">       20.30</td>
    <td align="right">        4.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.09</td>
    <td align="right">      357.67</td>
    <td align="right">       24.16</td>
    <td align="right">      357.67</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.32</td>
    <td align="right">      358.00</td>
    <td align="right">       20.05</td>
    <td align="right">      358.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.59</td>
    <td align="right">      237.33</td>
    <td align="right">       20.24</td>
    <td align="right">      237.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.94</td>
    <td align="right">      112.17</td>
    <td align="right">       20.36</td>
    <td align="right">      112.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.00</td>
    <td align="right">       21.56</td>
    <td align="right">       37.67</td>
    <td align="right">       21.28</td>
    <td align="right">       28.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.67</td>
    <td align="right">       21.87</td>
    <td align="right">       31.50</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      313.00</td>
    <td align="right">       22.30</td>
    <td align="right">       94.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.83</td>
    <td align="right">       22.43</td>
    <td align="right">      149.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      222.83</td>
    <td align="right">       22.45</td>
    <td align="right">      214.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.50</td>
    <td align="right">       22.09</td>
    <td align="right">       84.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.33</td>
    <td align="right">       21.54</td>
    <td align="right">       11.17</td>
    <td align="right">       20.52</td>
    <td align="right">       10.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.90</td>
    <td align="right">      114.50</td>
    <td align="right">       20.31</td>
    <td align="right">      114.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.57</td>
    <td align="right">      286.00</td>
    <td align="right">       20.26</td>
    <td align="right">      286.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4995.17</td>
    <td align="right">       21.31</td>
    <td align="right">     1731.50</td>
    <td align="right">       21.60</td>
    <td align="right">     1147.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      222.83</td>
    <td align="right">       20.32</td>
    <td align="right">       11.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.45</td>
    <td align="right">      358.00</td>
    <td align="right">       24.78</td>
    <td align="right">      358.00</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.94</td>
    <td align="right">      353.50</td>
    <td align="right">       19.48</td>
    <td align="right">      353.50</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.33</td>
    <td align="right">       20.51</td>
    <td align="right">      200.50</td>
    <td align="right">       19.63</td>
    <td align="right">      200.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.00</td>
    <td align="right">       20.86</td>
    <td align="right">      121.50</td>
    <td align="right">       19.61</td>
    <td align="right">      121.50</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      458.83</td>
    <td align="right">       21.21</td>
    <td align="right">       68.50</td>
    <td align="right">       20.51</td>
    <td align="right">       54.50</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.83</td>
    <td align="right">       21.51</td>
    <td align="right">       28.83</td>
    <td align="right">       22.06</td>
    <td align="right">       13.50</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.33</td>
    <td align="right">       21.88</td>
    <td align="right">       23.83</td>
    <td align="right">       24.01</td>
    <td align="right">        3.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      338.17</td>
    <td align="right">       22.33</td>
    <td align="right">       86.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      268.17</td>
    <td align="right">       22.22</td>
    <td align="right">      179.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.83</td>
    <td align="right">       21.89</td>
    <td align="right">      132.50</td>
    <td align="right">       24.30</td>
    <td align="right">        2.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      418.17</td>
    <td align="right">       21.40</td>
    <td align="right">       71.50</td>
    <td align="right">       23.27</td>
    <td align="right">       17.83</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.50</td>
    <td align="right">       20.71</td>
    <td align="right">      142.67</td>
    <td align="right">       20.08</td>
    <td align="right">      129.67</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       20.29</td>
    <td align="right">      286.67</td>
    <td align="right">       19.69</td>
    <td align="right">      284.83</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5126.83</td>
    <td align="right">       21.12</td>
    <td align="right">     1696.33</td>
    <td align="right">       21.03</td>
    <td align="right">     1181.67</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.17</td>
    <td align="right">       19.94</td>
    <td align="right">       23.83</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.00</td>
    <td align="right">       22.33</td>
    <td align="right">      353.50</td>
    <td align="right">       24.31</td>
    <td align="right">      353.50</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      371.17</td>
    <td align="right">       20.09</td>
    <td align="right">      371.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.60</td>
    <td align="right">      243.00</td>
    <td align="right">       20.21</td>
    <td align="right">      243.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       20.94</td>
    <td align="right">      133.83</td>
    <td align="right">       20.46</td>
    <td align="right">      133.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.17</td>
    <td align="right">       21.33</td>
    <td align="right">       49.67</td>
    <td align="right">       21.22</td>
    <td align="right">       39.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      452.00</td>
    <td align="right">       21.74</td>
    <td align="right">       33.00</td>
    <td align="right">       24.63</td>
    <td align="right">        0.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.67</td>
    <td align="right">       22.04</td>
    <td align="right">       57.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      265.33</td>
    <td align="right">       22.42</td>
    <td align="right">      155.33</td>
    <td align="right">       24.38</td>
    <td align="right">        1.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      289.00</td>
    <td align="right">       22.29</td>
    <td align="right">      149.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      374.67</td>
    <td align="right">       22.00</td>
    <td align="right">       69.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.67</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.17</td>
    <td align="right">       21.40</td>
    <td align="right">       14.83</td>
    <td align="right">       22.27</td>
    <td align="right">        7.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.92</td>
    <td align="right">      119.50</td>
    <td align="right">       20.36</td>
    <td align="right">      119.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.58</td>
    <td align="right">      294.50</td>
    <td align="right">       20.28</td>
    <td align="right">      294.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5190.00</td>
    <td align="right">       21.28</td>
    <td align="right">     1690.17</td>
    <td align="right">       21.41</td>
    <td align="right">     1212.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.33</td>
    <td align="right">       20.33</td>
    <td align="right">       14.83</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       22.42</td>
    <td align="right">      371.17</td>
    <td align="right">       24.63</td>
    <td align="right">      371.17</td>
    <td align="right">       26.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.28</td>
    <td align="right">      309.33</td>
    <td align="right">       19.81</td>
    <td align="right">      309.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.62</td>
    <td align="right">      201.67</td>
    <td align="right">       19.89</td>
    <td align="right">      201.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.27</td>
    <td align="right">       91.00</td>
    <td align="right">       20.31</td>
    <td align="right">       91.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.67</td>
    <td align="right">       21.90</td>
    <td align="right">       36.67</td>
    <td align="right">       21.43</td>
    <td align="right">       26.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.83</td>
    <td align="right">       22.42</td>
    <td align="right">       31.50</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      271.50</td>
    <td align="right">       22.84</td>
    <td align="right">       74.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.33</td>
    <td align="right">       22.99</td>
    <td align="right">      171.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      190.17</td>
    <td align="right">       22.87</td>
    <td align="right">      230.83</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.67</td>
    <td align="right">       22.58</td>
    <td align="right">       64.33</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.17</td>
    <td align="right">       21.73</td>
    <td align="right">       23.17</td>
    <td align="right">       20.22</td>
    <td align="right">       23.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.95</td>
    <td align="right">      130.17</td>
    <td align="right">       20.07</td>
    <td align="right">      130.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.51</td>
    <td align="right">      266.50</td>
    <td align="right">       20.05</td>
    <td align="right">      266.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4767.33</td>
    <td align="right">       21.50</td>
    <td align="right">     1631.33</td>
    <td align="right">       21.46</td>
    <td align="right">     1048.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      190.17</td>
    <td align="right">       20.28</td>
    <td align="right">       23.17</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.99</td>
    <td align="right">      309.33</td>
    <td align="right">       24.17</td>
    <td align="right">      309.33</td>
    <td align="right">       20.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.14</td>
    <td align="right">      288.33</td>
    <td align="right">       19.74</td>
    <td align="right">      288.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.51</td>
    <td align="right">      183.00</td>
    <td align="right">       19.96</td>
    <td align="right">      183.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.50</td>
    <td align="right">       20.96</td>
    <td align="right">       79.67</td>
    <td align="right">       20.18</td>
    <td align="right">       79.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">       21.51</td>
    <td align="right">       37.33</td>
    <td align="right">       21.62</td>
    <td align="right">       24.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.33</td>
    <td align="right">       21.74</td>
    <td align="right">       37.50</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      282.67</td>
    <td align="right">       22.06</td>
    <td align="right">       89.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      241.83</td>
    <td align="right">       22.26</td>
    <td align="right">      128.33</td>
    <td align="right">       24.40</td>
    <td align="right">        5.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      244.50</td>
    <td align="right">       22.16</td>
    <td align="right">      146.50</td>
    <td align="right">       24.20</td>
    <td align="right">        3.33</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      323.17</td>
    <td align="right">       21.83</td>
    <td align="right">       59.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.67</td>
    <td align="right">       21.31</td>
    <td align="right">       26.50</td>
    <td align="right">       20.63</td>
    <td align="right">       23.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.74</td>
    <td align="right">      129.17</td>
    <td align="right">       20.06</td>
    <td align="right">      129.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.39</td>
    <td align="right">      253.83</td>
    <td align="right">       19.99</td>
    <td align="right">      253.83</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4333.00</td>
    <td align="right">       21.19</td>
    <td align="right">     1458.50</td>
    <td align="right">       21.40</td>
    <td align="right">      991.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.83</td>
    <td align="right">       20.14</td>
    <td align="right">       26.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.50</td>
    <td align="right">       22.26</td>
    <td align="right">      288.33</td>
    <td align="right">       24.74</td>
    <td align="right">      288.33</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.33</td>
    <td align="right">       20.53</td>
    <td align="right">      255.00</td>
    <td align="right">       19.90</td>
    <td align="right">      253.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      415.33</td>
    <td align="right">       20.95</td>
    <td align="right">      154.33</td>
    <td align="right">       20.56</td>
    <td align="right">      139.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.83</td>
    <td align="right">       21.27</td>
    <td align="right">       88.50</td>
    <td align="right">       21.22</td>
    <td align="right">       65.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.33</td>
    <td align="right">       21.61</td>
    <td align="right">       64.50</td>
    <td align="right">       22.83</td>
    <td align="right">       24.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.00</td>
    <td align="right">       21.93</td>
    <td align="right">       49.67</td>
    <td align="right">       24.48</td>
    <td align="right">        1.17</td>
    <td align="right">       27.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      360.00</td>
    <td align="right">       22.21</td>
    <td align="right">       70.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      271.83</td>
    <td align="right">       22.34</td>
    <td align="right">      158.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      256.67</td>
    <td align="right">       22.27</td>
    <td align="right">      195.50</td>
    <td align="right">       24.19</td>
    <td align="right">        1.00</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.83</td>
    <td align="right">       22.04</td>
    <td align="right">      139.00</td>
    <td align="right">       24.25</td>
    <td align="right">        2.67</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      398.17</td>
    <td align="right">       21.50</td>
    <td align="right">       87.83</td>
    <td align="right">       23.83</td>
    <td align="right">       12.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.00</td>
    <td align="right">       21.02</td>
    <td align="right">      120.83</td>
    <td align="right">       20.95</td>
    <td align="right">      100.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      469.83</td>
    <td align="right">       20.71</td>
    <td align="right">      222.50</td>
    <td align="right">       20.23</td>
    <td align="right">      216.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4678.17</td>
    <td align="right">       21.43</td>
    <td align="right">     1606.33</td>
    <td align="right">       22.16</td>
    <td align="right">      815.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.67</td>
    <td align="right">       20.53</td>
    <td align="right">       49.67</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.33</td>
    <td align="right">       22.34</td>
    <td align="right">      255.00</td>
    <td align="right">       24.48</td>
    <td align="right">      253.00</td>
    <td align="right">       27.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.28</td>
    <td align="right">      319.50</td>
    <td align="right">       19.87</td>
    <td align="right">      319.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.00</td>
    <td align="right">       20.61</td>
    <td align="right">      194.83</td>
    <td align="right">       19.97</td>
    <td align="right">      194.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.50</td>
    <td align="right">       20.99</td>
    <td align="right">       98.67</td>
    <td align="right">       20.48</td>
    <td align="right">       94.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.83</td>
    <td align="right">       21.37</td>
    <td align="right">       57.17</td>
    <td align="right">       22.36</td>
    <td align="right">       29.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      426.33</td>
    <td align="right">       21.75</td>
    <td align="right">       61.33</td>
    <td align="right">       24.55</td>
    <td align="right">        3.00</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      377.50</td>
    <td align="right">       21.95</td>
    <td align="right">       77.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.50</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      281.17</td>
    <td align="right">       22.19</td>
    <td align="right">      157.50</td>
    <td align="right">       24.35</td>
    <td align="right">        6.33</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      315.33</td>
    <td align="right">       22.05</td>
    <td align="right">      140.67</td>
    <td align="right">       24.26</td>
    <td align="right">        3.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      377.33</td>
    <td align="right">       21.79</td>
    <td align="right">       78.00</td>
    <td align="right">       24.35</td>
    <td align="right">        1.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.50</td>
    <td align="right">       21.26</td>
    <td align="right">       35.33</td>
    <td align="right">       21.47</td>
    <td align="right">       24.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.82</td>
    <td align="right">      131.00</td>
    <td align="right">       20.10</td>
    <td align="right">      131.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.50</td>
    <td align="right">      270.17</td>
    <td align="right">       20.06</td>
    <td align="right">      270.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5139.50</td>
    <td align="right">       21.20</td>
    <td align="right">     1621.17</td>
    <td align="right">       21.52</td>
    <td align="right">     1077.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      281.17</td>
    <td align="right">       20.28</td>
    <td align="right">       35.33</td>
    <td align="right">       19.87</td>
    <td align="right">        0.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.50</td>
    <td align="right">       22.19</td>
    <td align="right">      319.50</td>
    <td align="right">       24.55</td>
    <td align="right">      319.50</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.41611</td>
    <td align="right">    28.98519</td>
    <td align="right">     -0.1517</td>
    <td align="right">     7.77135</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99182</td>
    <td align="right">    29.70153</td>
    <td align="right">     0.01467</td>
    <td align="right">     5.94964</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39536</td>
    <td align="right">    29.21640</td>
    <td align="right">     0.13116</td>
    <td align="right">     5.95453</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60248</td>
    <td align="right">    32.68223</td>
    <td align="right">     0.21523</td>
    <td align="right">     6.53517</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83957</td>
    <td align="right">    36.20145</td>
    <td align="right">     -0.5956</td>
    <td align="right">    13.19537</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97888</td>
    <td align="right">    37.86864</td>
    <td align="right">     -0.5130</td>
    <td align="right">    11.17488</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11596</td>
    <td align="right">    41.16528</td>
    <td align="right">     -0.4381</td>
    <td align="right">     9.68707</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05395</td>
    <td align="right">    43.76647</td>
    <td align="right">     -0.4220</td>
    <td align="right">     9.33263</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01196</td>
    <td align="right">    41.93952</td>
    <td align="right">     -0.4761</td>
    <td align="right">    10.55056</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72771</td>
    <td align="right">    35.98346</td>
    <td align="right">     0.26992</td>
    <td align="right">     7.01774</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.42844</td>
    <td align="right">    34.47129</td>
    <td align="right">     0.16188</td>
    <td align="right">     6.23777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.96484</td>
    <td align="right">    29.48077</td>
    <td align="right">     0.00463</td>
    <td align="right">     5.76200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54772</td>
    <td align="right">    35.15804</td>
    <td align="right">     -0.1520</td>
    <td align="right">     8.28603</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.41611</td>
    <td align="right">    28.98519</td>
    <td align="right">     -0.5956</td>
    <td align="right">     5.76200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11596</td>
    <td align="right">    43.76647</td>
    <td align="right">     0.26992</td>
    <td align="right">    13.19537</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.29147</td>
    <td align="right">    31.53459</td>
    <td align="right">     -0.4156</td>
    <td align="right">    10.33837</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79774</td>
    <td align="right">    32.55335</td>
    <td align="right">     -0.2696</td>
    <td align="right">     7.69265</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.45660</td>
    <td align="right">    31.93193</td>
    <td align="right">     -0.0998</td>
    <td align="right">     5.94471</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97910</td>
    <td align="right">    35.09172</td>
    <td align="right">     0.05481</td>
    <td align="right">     5.96679</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.51401</td>
    <td align="right">    38.36127</td>
    <td align="right">     -0.7373</td>
    <td align="right">    17.44569</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79213</td>
    <td align="right">    39.74960</td>
    <td align="right">     -0.6124</td>
    <td align="right">    13.55748</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92938</td>
    <td align="right">    43.20632</td>
    <td align="right">     -0.5311</td>
    <td align="right">    11.52843</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89907</td>
    <td align="right">    45.82447</td>
    <td align="right">     -0.5114</td>
    <td align="right">    11.13151</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70811</td>
    <td align="right">    44.24602</td>
    <td align="right">     -0.6176</td>
    <td align="right">    13.85073</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96789</td>
    <td align="right">    38.97404</td>
    <td align="right">     0.07308</td>
    <td align="right">     5.91652</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.19165</td>
    <td align="right">    37.89790</td>
    <td align="right">     -0.1376</td>
    <td align="right">     6.20946</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.66663</td>
    <td align="right">    32.51081</td>
    <td align="right">     -0.3068</td>
    <td align="right">     7.65625</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85772</td>
    <td align="right">    37.68921</td>
    <td align="right">     -0.3439</td>
    <td align="right">     9.79290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29147</td>
    <td align="right">    31.53459</td>
    <td align="right">     -0.7373</td>
    <td align="right">     5.91652</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92938</td>
    <td align="right">    45.82447</td>
    <td align="right">     0.07308</td>
    <td align="right">    17.44569</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68579</td>
    <td align="right">    32.31441</td>
    <td align="right">     -0.5858</td>
    <td align="right">    14.68318</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13125</td>
    <td align="right">    33.30876</td>
    <td align="right">     -0.4501</td>
    <td align="right">    11.40127</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.81604</td>
    <td align="right">    33.04055</td>
    <td align="right">     -0.2623</td>
    <td align="right">     7.58333</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.50586</td>
    <td align="right">    35.89305</td>
    <td align="right">     -0.0600</td>
    <td align="right">     6.54777</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18122</td>
    <td align="right">    38.68182</td>
    <td align="right">     -0.8461</td>
    <td align="right">    22.03869</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64943</td>
    <td align="right">    39.55197</td>
    <td align="right">     -0.6581</td>
    <td align="right">    15.31107</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84174</td>
    <td align="right">    42.70164</td>
    <td align="right">     -0.5578</td>
    <td align="right">    12.47341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75635</td>
    <td align="right">    45.44886</td>
    <td align="right">     -0.5613</td>
    <td align="right">    12.64600</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31867</td>
    <td align="right">    44.82339</td>
    <td align="right">     -0.7556</td>
    <td align="right">    18.58347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.22561</td>
    <td align="right">    40.47957</td>
    <td align="right">     -0.1105</td>
    <td align="right">     6.44747</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.41358</td>
    <td align="right">    39.54794</td>
    <td align="right">     -0.3412</td>
    <td align="right">     8.53846</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96339</td>
    <td align="right">    33.43686</td>
    <td align="right">     -0.5049</td>
    <td align="right">    11.61900</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38428</td>
    <td align="right">    38.29778</td>
    <td align="right">     -0.4752</td>
    <td align="right">    12.33543</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68579</td>
    <td align="right">    32.31441</td>
    <td align="right">     -0.8461</td>
    <td align="right">     6.44747</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84174</td>
    <td align="right">    45.44886</td>
    <td align="right">     -0.0600</td>
    <td align="right">    22.03869</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02377</td>
    <td align="right">    33.28352</td>
    <td align="right">     -0.7925</td>
    <td align="right">    21.08808</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31338</td>
    <td align="right">    34.23174</td>
    <td align="right">     -0.6777</td>
    <td align="right">    17.46969</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91067</td>
    <td align="right">    34.80342</td>
    <td align="right">     -0.4874</td>
    <td align="right">    11.43971</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.67746</td>
    <td align="right">    37.60482</td>
    <td align="right">     -0.2494</td>
    <td align="right">     8.31708</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.49031</td>
    <td align="right">    40.63353</td>
    <td align="right">     -1.0507</td>
    <td align="right">    31.26706</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.12577</td>
    <td align="right">    41.36493</td>
    <td align="right">     -0.8038</td>
    <td align="right">    21.11511</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.42630</td>
    <td align="right">    44.03321</td>
    <td align="right">     -0.6665</td>
    <td align="right">    16.49460</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33955</td>
    <td align="right">    47.47140</td>
    <td align="right">     -0.6718</td>
    <td align="right">    16.80121</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58208</td>
    <td align="right">    47.46371</td>
    <td align="right">     -0.9836</td>
    <td align="right">    28.00630</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.28540</td>
    <td align="right">    42.96303</td>
    <td align="right">     -0.3332</td>
    <td align="right">     8.67810</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53325</td>
    <td align="right">    40.90486</td>
    <td align="right">     -0.5765</td>
    <td align="right">    13.76879</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17997</td>
    <td align="right">    34.93382</td>
    <td align="right">     -0.7348</td>
    <td align="right">    18.41849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.66894</td>
    <td align="right">    40.00882</td>
    <td align="right">     -0.6693</td>
    <td align="right">    17.74323</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02377</td>
    <td align="right">    33.28352</td>
    <td align="right">     -1.0507</td>
    <td align="right">     8.31708</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42630</td>
    <td align="right">    47.47140</td>
    <td align="right">     -0.2494</td>
    <td align="right">    31.26706</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06501</td>
    <td align="right">    32.33233</td>
    <td align="right">     -0.7843</td>
    <td align="right">    20.71528</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34496</td>
    <td align="right">    33.35374</td>
    <td align="right">     -0.6589</td>
    <td align="right">    16.43660</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.82004</td>
    <td align="right">    34.05376</td>
    <td align="right">     -0.4815</td>
    <td align="right">    11.14305</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.64594</td>
    <td align="right">    36.83086</td>
    <td align="right">     -0.2099</td>
    <td align="right">     8.08223</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.21409</td>
    <td align="right">    40.44498</td>
    <td align="right">     -1.0667</td>
    <td align="right">    32.63781</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.90086</td>
    <td align="right">    41.05716</td>
    <td align="right">     -0.7833</td>
    <td align="right">    21.93148</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.15648</td>
    <td align="right">    44.10036</td>
    <td align="right">     -0.6620</td>
    <td align="right">    18.08940</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04516</td>
    <td align="right">    47.44618</td>
    <td align="right">     -0.6658</td>
    <td align="right">    18.18938</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.30662</td>
    <td align="right">    47.24705</td>
    <td align="right">     -0.9964</td>
    <td align="right">    29.86103</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18961</td>
    <td align="right">    42.25973</td>
    <td align="right">     -0.3286</td>
    <td align="right">     8.61353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50777</td>
    <td align="right">    40.10477</td>
    <td align="right">     -0.5792</td>
    <td align="right">    13.66222</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.20472</td>
    <td align="right">    34.02833</td>
    <td align="right">     -0.7281</td>
    <td align="right">    18.17255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.54342</td>
    <td align="right">    39.47639</td>
    <td align="right">     -0.6625</td>
    <td align="right">    18.14331</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06501</td>
    <td align="right">    32.33233</td>
    <td align="right">     -1.0667</td>
    <td align="right">     8.08223</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15648</td>
    <td align="right">    47.44618</td>
    <td align="right">     -0.2099</td>
    <td align="right">    32.63781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29954</td>
    <td align="right">    31.76189</td>
    <td align="right">     -0.6978</td>
    <td align="right">    18.43484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90437</td>
    <td align="right">    32.23882</td>
    <td align="right">     -0.5020</td>
    <td align="right">    13.87065</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.30576</td>
    <td align="right">    33.01857</td>
    <td align="right">     -0.3547</td>
    <td align="right">    10.63428</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.84828</td>
    <td align="right">    36.24971</td>
    <td align="right">     -0.1699</td>
    <td align="right">     8.66644</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.20832</td>
    <td align="right">    40.30144</td>
    <td align="right">     -1.0883</td>
    <td align="right">    33.75776</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.61158</td>
    <td align="right">    41.69187</td>
    <td align="right">     -0.9175</td>
    <td align="right">    26.18293</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.00457</td>
    <td align="right">    44.34814</td>
    <td align="right">     -0.7430</td>
    <td align="right">    20.41473</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97962</td>
    <td align="right">    47.49186</td>
    <td align="right">     -0.7079</td>
    <td align="right">    19.77942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.56336</td>
    <td align="right">    46.28049</td>
    <td align="right">     -0.8941</td>
    <td align="right">    27.31995</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73785</td>
    <td align="right">    40.75257</td>
    <td align="right">     -0.1801</td>
    <td align="right">     8.85563</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.88146</td>
    <td align="right">    39.05850</td>
    <td align="right">     -0.4722</td>
    <td align="right">    12.32057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.55458</td>
    <td align="right">    33.19343</td>
    <td align="right">     -0.6152</td>
    <td align="right">    16.14789</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.74874</td>
    <td align="right">    38.90935</td>
    <td align="right">     -0.6133</td>
    <td align="right">    18.07424</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29954</td>
    <td align="right">    31.76189</td>
    <td align="right">     -1.0883</td>
    <td align="right">     8.66644</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00457</td>
    <td align="right">    47.49186</td>
    <td align="right">     -0.1699</td>
    <td align="right">    33.75776</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.07768</td>
    <td align="right">    32.13897</td>
    <td align="right">     -0.7826</td>
    <td align="right">    20.64128</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.39387</td>
    <td align="right">    33.09073</td>
    <td align="right">     -0.6524</td>
    <td align="right">    16.52635</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85455</td>
    <td align="right">    33.79133</td>
    <td align="right">     -0.4822</td>
    <td align="right">    11.53728</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.47409</td>
    <td align="right">    37.05832</td>
    <td align="right">     -0.2573</td>
    <td align="right">     8.87484</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.99713</td>
    <td align="right">    40.77845</td>
    <td align="right">     -1.1245</td>
    <td align="right">    35.96501</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.39769</td>
    <td align="right">    42.15447</td>
    <td align="right">     -0.9422</td>
    <td align="right">    27.87499</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.91006</td>
    <td align="right">    44.55097</td>
    <td align="right">     -0.7153</td>
    <td align="right">    21.06333</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66145</td>
    <td align="right">    48.42771</td>
    <td align="right">     -0.7790</td>
    <td align="right">    22.63176</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.12685</td>
    <td align="right">    47.56535</td>
    <td align="right">     -1.0407</td>
    <td align="right">    32.16861</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.14101</td>
    <td align="right">    42.20133</td>
    <td align="right">     -0.3433</td>
    <td align="right">     8.93542</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.54298</td>
    <td align="right">    39.85046</td>
    <td align="right">     -0.5748</td>
    <td align="right">    13.60153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21662</td>
    <td align="right">    33.83313</td>
    <td align="right">     -0.7268</td>
    <td align="right">    18.18467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.40797</td>
    <td align="right">    39.66228</td>
    <td align="right">     -0.7026</td>
    <td align="right">    19.86758</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.07768</td>
    <td align="right">    32.13897</td>
    <td align="right">     -1.1245</td>
    <td align="right">     8.87484</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91006</td>
    <td align="right">    48.42771</td>
    <td align="right">     -0.2573</td>
    <td align="right">    35.96501</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.31130</td>
    <td align="right">    33.82371</td>
    <td align="right">     -0.7122</td>
    <td align="right">    17.50951</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57645</td>
    <td align="right">    34.80765</td>
    <td align="right">     -0.6118</td>
    <td align="right">    14.49507</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.03895</td>
    <td align="right">    35.58507</td>
    <td align="right">     -0.4640</td>
    <td align="right">    10.16807</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59084</td>
    <td align="right">    38.69102</td>
    <td align="right">     -0.2883</td>
    <td align="right">     7.78260</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.40604</td>
    <td align="right">    41.87807</td>
    <td align="right">     -1.1176</td>
    <td align="right">    32.88141</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.13137</td>
    <td align="right">    42.38447</td>
    <td align="right">     -0.8491</td>
    <td align="right">    21.61483</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53945</td>
    <td align="right">    44.49732</td>
    <td align="right">     -0.6787</td>
    <td align="right">    15.75161</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57339</td>
    <td align="right">    47.46285</td>
    <td align="right">     -0.6369</td>
    <td align="right">    14.63926</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01147</td>
    <td align="right">    47.08373</td>
    <td align="right">     -0.8637</td>
    <td align="right">    22.20221</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85241</td>
    <td align="right">    42.53257</td>
    <td align="right">     -0.1893</td>
    <td align="right">     6.61196</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10390</td>
    <td align="right">    40.70601</td>
    <td align="right">     -0.4078</td>
    <td align="right">     9.34845</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.59734</td>
    <td align="right">    35.09709</td>
    <td align="right">     -0.6048</td>
    <td align="right">    13.40491</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90510</td>
    <td align="right">    40.41416</td>
    <td align="right">     -0.6194</td>
    <td align="right">    15.55952</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31130</td>
    <td align="right">    33.82371</td>
    <td align="right">     -1.1176</td>
    <td align="right">     6.61196</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57339</td>
    <td align="right">    47.46285</td>
    <td align="right">     -0.1893</td>
    <td align="right">    32.88141</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.33207</td>
    <td align="right">    32.48381</td>
    <td align="right">     -0.7124</td>
    <td align="right">    17.38310</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60375</td>
    <td align="right">    33.52003</td>
    <td align="right">     -0.5962</td>
    <td align="right">    13.61017</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.94695</td>
    <td align="right">    34.36734</td>
    <td align="right">     -0.4583</td>
    <td align="right">     9.88050</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.63083</td>
    <td align="right">    37.30946</td>
    <td align="right">     -0.2305</td>
    <td align="right">     7.41209</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.14060</td>
    <td align="right">    41.14113</td>
    <td align="right">     -1.1265</td>
    <td align="right">    34.07759</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.95664</td>
    <td align="right">    41.41891</td>
    <td align="right">     -0.8080</td>
    <td align="right">    21.55406</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.26085</td>
    <td align="right">    44.16446</td>
    <td align="right">     -0.6740</td>
    <td align="right">    17.32137</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33140</td>
    <td align="right">    46.91220</td>
    <td align="right">     -0.6081</td>
    <td align="right">    15.50739</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.59892</td>
    <td align="right">    46.77946</td>
    <td align="right">     -0.9102</td>
    <td align="right">    25.56692</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58820</td>
    <td align="right">    41.78395</td>
    <td align="right">     -0.2164</td>
    <td align="right">     6.93288</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.90067</td>
    <td align="right">    39.87326</td>
    <td align="right">     -0.4475</td>
    <td align="right">     9.75783</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.58183</td>
    <td align="right">    33.83444</td>
    <td align="right">     -0.6109</td>
    <td align="right">    13.53648</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.74874</td>
    <td align="right">    39.50333</td>
    <td align="right">     -0.6173</td>
    <td align="right">    16.07606</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33207</td>
    <td align="right">    32.48381</td>
    <td align="right">     -1.1265</td>
    <td align="right">     6.93288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33140</td>
    <td align="right">    46.91220</td>
    <td align="right">     -0.2164</td>
    <td align="right">    34.07759</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95640</td>
    <td align="right">    32.32689</td>
    <td align="right">     -0.7378</td>
    <td align="right">    18.84887</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52956</td>
    <td align="right">    32.80462</td>
    <td align="right">     -0.5484</td>
    <td align="right">    13.61631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.90911</td>
    <td align="right">    33.53148</td>
    <td align="right">     -0.4203</td>
    <td align="right">    10.34877</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.36343</td>
    <td align="right">    36.99891</td>
    <td align="right">     -0.2765</td>
    <td align="right">     8.56873</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.66817</td>
    <td align="right">    41.66952</td>
    <td align="right">     -1.2704</td>
    <td align="right">    40.33092</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.11238</td>
    <td align="right">    43.07399</td>
    <td align="right">     -1.0970</td>
    <td align="right">    32.19766</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.85742</td>
    <td align="right">    45.27233</td>
    <td align="right">     -0.8221</td>
    <td align="right">    21.58633</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08888</td>
    <td align="right">    48.03202</td>
    <td align="right">     -0.6923</td>
    <td align="right">    18.09836</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72792</td>
    <td align="right">    46.33721</td>
    <td align="right">     -0.8302</td>
    <td align="right">    23.74783</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87694</td>
    <td align="right">    40.35250</td>
    <td align="right">     -0.1081</td>
    <td align="right">     7.64686</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85545</td>
    <td align="right">    38.96990</td>
    <td align="right">     -0.4174</td>
    <td align="right">    10.66517</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.35219</td>
    <td align="right">    33.36479</td>
    <td align="right">     -0.6058</td>
    <td align="right">    14.91543</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53268</td>
    <td align="right">    39.43997</td>
    <td align="right">     -0.6538</td>
    <td align="right">    18.44065</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95640</td>
    <td align="right">    32.32689</td>
    <td align="right">     -1.2704</td>
    <td align="right">     7.64686</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08888</td>
    <td align="right">    48.03202</td>
    <td align="right">     -0.1081</td>
    <td align="right">    40.33092</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34068</td>
    <td align="right">    32.26358</td>
    <td align="right">     -0.7114</td>
    <td align="right">    17.34667</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61101</td>
    <td align="right">    33.27937</td>
    <td align="right">     -0.5965</td>
    <td align="right">    13.88850</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95470</td>
    <td align="right">    34.10511</td>
    <td align="right">     -0.4633</td>
    <td align="right">    10.16283</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.43614</td>
    <td align="right">    37.52875</td>
    <td align="right">     -0.2824</td>
    <td align="right">     8.02233</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.00036</td>
    <td align="right">    41.24434</td>
    <td align="right">     -1.1586</td>
    <td align="right">    35.69040</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.41277</td>
    <td align="right">    42.55875</td>
    <td align="right">     -0.9785</td>
    <td align="right">    27.87609</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.18677</td>
    <td align="right">    44.11645</td>
    <td align="right">     -0.6739</td>
    <td align="right">    17.61955</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01313</td>
    <td align="right">    47.70837</td>
    <td align="right">     -0.7028</td>
    <td align="right">    18.47019</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.46591</td>
    <td align="right">    46.97095</td>
    <td align="right">     -0.9389</td>
    <td align="right">    26.72735</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.47415</td>
    <td align="right">    41.83731</td>
    <td align="right">     -0.2418</td>
    <td align="right">     7.14247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.92347</td>
    <td align="right">    39.62296</td>
    <td align="right">     -0.4452</td>
    <td align="right">     9.74850</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.59071</td>
    <td align="right">    33.61513</td>
    <td align="right">     -0.6100</td>
    <td align="right">    13.56789</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62583</td>
    <td align="right">    39.61155</td>
    <td align="right">     -0.6513</td>
    <td align="right">    17.22940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34068</td>
    <td align="right">    32.26358</td>
    <td align="right">     -1.1586</td>
    <td align="right">     7.14247</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18677</td>
    <td align="right">    47.70837</td>
    <td align="right">     -0.2418</td>
    <td align="right">    35.69040</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29009</td>
    <td align="right">    33.00601</td>
    <td align="right">     -0.6913</td>
    <td align="right">    17.25615</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62768</td>
    <td align="right">    33.87208</td>
    <td align="right">     -0.5684</td>
    <td align="right">    13.93163</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.27328</td>
    <td align="right">    34.34952</td>
    <td align="right">     -0.3778</td>
    <td align="right">     8.97022</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.00759</td>
    <td align="right">    37.16955</td>
    <td align="right">     -0.1617</td>
    <td align="right">     7.08482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.80922</td>
    <td align="right">    40.32894</td>
    <td align="right">     -0.9458</td>
    <td align="right">    26.18159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36998</td>
    <td align="right">    41.27488</td>
    <td align="right">     -0.7313</td>
    <td align="right">    17.82642</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62595</td>
    <td align="right">    44.12483</td>
    <td align="right">     -0.6102</td>
    <td align="right">    14.02127</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58245</td>
    <td align="right">    47.40836</td>
    <td align="right">     -0.5971</td>
    <td align="right">    13.85924</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00938</td>
    <td align="right">    46.79820</td>
    <td align="right">     -0.8388</td>
    <td align="right">    21.68596</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77578</td>
    <td align="right">    42.10050</td>
    <td align="right">     -0.1987</td>
    <td align="right">     6.94705</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.95451</td>
    <td align="right">    40.17843</td>
    <td align="right">     -0.4420</td>
    <td align="right">    10.16200</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.51993</td>
    <td align="right">    34.39559</td>
    <td align="right">     -0.6118</td>
    <td align="right">    13.94105</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.99848</td>
    <td align="right">    39.61983</td>
    <td align="right">     -0.5650</td>
    <td align="right">    14.33145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29009</td>
    <td align="right">    33.00601</td>
    <td align="right">     -0.9458</td>
    <td align="right">     6.94705</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62595</td>
    <td align="right">    47.40836</td>
    <td align="right">     -0.1617</td>
    <td align="right">    26.18159</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.16051</td>
    <td align="right">    31.47668</td>
    <td align="right">     -0.7303</td>
    <td align="right">    18.46498</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.51671</td>
    <td align="right">    32.32251</td>
    <td align="right">     -0.5933</td>
    <td align="right">    13.99412</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.95754</td>
    <td align="right">    33.28677</td>
    <td align="right">     -0.4324</td>
    <td align="right">     9.61392</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.66795</td>
    <td align="right">    36.27348</td>
    <td align="right">     -0.1982</td>
    <td align="right">     7.43340</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.13027</td>
    <td align="right">    40.35171</td>
    <td align="right">     -1.0897</td>
    <td align="right">    33.09763</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    22.73911</td>
    <td align="right">    41.48992</td>
    <td align="right">     -0.8368</td>
    <td align="right">    23.56436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.99360</td>
    <td align="right">    44.59439</td>
    <td align="right">     -0.7197</td>
    <td align="right">    19.59079</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.92387</td>
    <td align="right">    47.92083</td>
    <td align="right">     -0.7065</td>
    <td align="right">    19.11331</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.28456</td>
    <td align="right">    47.21358</td>
    <td align="right">     -0.9898</td>
    <td align="right">    29.03139</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.36559</td>
    <td align="right">    41.50328</td>
    <td align="right">     -0.2687</td>
    <td align="right">     7.52278</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.74850</td>
    <td align="right">    38.94911</td>
    <td align="right">     -0.4929</td>
    <td align="right">    10.94188</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.40601</td>
    <td align="right">    32.94891</td>
    <td align="right">     -0.6459</td>
    <td align="right">    14.89041</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.58115</td>
    <td align="right">    39.06601</td>
    <td align="right">     -0.6427</td>
    <td align="right">    17.29632</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.16051</td>
    <td align="right">    31.47668</td>
    <td align="right">     -1.0897</td>
    <td align="right">     7.43340</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.99360</td>
    <td align="right">    47.92083</td>
    <td align="right">     -0.1982</td>
    <td align="right">    33.09763</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.60275</td>
    <td align="right">    31.24977</td>
    <td align="right">     -0.5926</td>
    <td align="right">    15.01037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22914</td>
    <td align="right">    31.71313</td>
    <td align="right">     -0.3935</td>
    <td align="right">    11.26370</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.57414</td>
    <td align="right">    32.51353</td>
    <td align="right">     -0.2651</td>
    <td align="right">     8.77189</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05429</td>
    <td align="right">    35.87111</td>
    <td align="right">     -0.1067</td>
    <td align="right">     7.69382</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.37294</td>
    <td align="right">    40.17225</td>
    <td align="right">     -1.0245</td>
    <td align="right">    30.33289</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.70961</td>
    <td align="right">    41.85145</td>
    <td align="right">     -0.8841</td>
    <td align="right">    24.22221</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.09826</td>
    <td align="right">    44.65356</td>
    <td align="right">     -0.7150</td>
    <td align="right">    18.69224</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13111</td>
    <td align="right">    47.64004</td>
    <td align="right">     -0.6574</td>
    <td align="right">    17.40555</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.78941</td>
    <td align="right">    45.99099</td>
    <td align="right">     -0.8034</td>
    <td align="right">    23.20189</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.06209</td>
    <td align="right">    40.06088</td>
    <td align="right">     -0.0785</td>
    <td align="right">     7.87211</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.23400</td>
    <td align="right">    38.31780</td>
    <td align="right">     -0.3532</td>
    <td align="right">     9.67858</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.91578</td>
    <td align="right">    32.42740</td>
    <td align="right">     -0.4923</td>
    <td align="right">    12.47564</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.98743</td>
    <td align="right">    38.58493</td>
    <td align="right">     -0.5322</td>
    <td align="right">    15.59598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60275</td>
    <td align="right">    31.24977</td>
    <td align="right">     -1.0245</td>
    <td align="right">     7.69382</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13111</td>
    <td align="right">    47.64004</td>
    <td align="right">     -0.0785</td>
    <td align="right">    30.33289</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29183</td>
    <td align="right">    31.72978</td>
    <td align="right">     -0.6943</td>
    <td align="right">    17.24667</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62496</td>
    <td align="right">    32.67500</td>
    <td align="right">     -0.5614</td>
    <td align="right">    13.50945</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.05270</td>
    <td align="right">    33.39408</td>
    <td align="right">     -0.4053</td>
    <td align="right">     9.46021</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.62404</td>
    <td align="right">    36.78309</td>
    <td align="right">     -0.2042</td>
    <td align="right">     7.79681</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.12274</td>
    <td align="right">    40.73017</td>
    <td align="right">     -1.0706</td>
    <td align="right">    32.88998</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.45734</td>
    <td align="right">    42.39256</td>
    <td align="right">     -0.9182</td>
    <td align="right">    26.34123</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.97089</td>
    <td align="right">    44.93224</td>
    <td align="right">     -0.6954</td>
    <td align="right">    19.66035</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75641</td>
    <td align="right">    48.73838</td>
    <td align="right">     -0.7428</td>
    <td align="right">    20.71866</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28854</td>
    <td align="right">    47.45709</td>
    <td align="right">     -0.9666</td>
    <td align="right">    28.56706</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.38291</td>
    <td align="right">    41.68484</td>
    <td align="right">     -0.2565</td>
    <td align="right">     7.51393</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.82701</td>
    <td align="right">    39.21154</td>
    <td align="right">     -0.4684</td>
    <td align="right">    10.46315</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.51000</td>
    <td align="right">    33.15303</td>
    <td align="right">     -0.6163</td>
    <td align="right">    14.11408</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.58363</td>
    <td align="right">    39.45173</td>
    <td align="right">     -0.6344</td>
    <td align="right">    17.39648</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29183</td>
    <td align="right">    31.72978</td>
    <td align="right">     -1.0706</td>
    <td align="right">     7.51393</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97089</td>
    <td align="right">    48.73838</td>
    <td align="right">     -0.2042</td>
    <td align="right">    32.88998</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 94095934.85</td>
    <td align="right"> 27975401.07</td>
    <td align="right">        6.67</td>
    <td align="right"> 68298663.41</td>
    <td align="right"> 25797271.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7747.39</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     5752.69</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     1994.71</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     2271.18</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111243E+10</td>
    <td align="right">0.318161E+09</td>
    <td align="right">       38.78</td>
    <td align="right">0.815184E+09</td>
    <td align="right">0.297244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">27-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20369.42</td>
    <td align="right">27-FEB-16:10</td>
    <td align="right">    19625.78</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">     3959.22</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     5449.83</td>
    <td align="right">27-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182161E+10</td>
    <td align="right">0.519643E+09</td>
    <td align="right">       67.00</td>
    <td align="right">0.145296E+10</td>
    <td align="right">0.368656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    20490.39</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">    20490.39</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     4783.03</td>
    <td align="right">09-MAR-14:00</td>
    <td align="right">     5477.62</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.682626E+10</td>
    <td align="right">0.183428E+10</td>
    <td align="right">      138.03</td>
    <td align="right">0.617126E+10</td>
    <td align="right">0.655004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54749.15</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">    54749.15</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">    10305.56</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    14286.16</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146092E+11</td>
    <td align="right">0.387083E+10</td>
    <td align="right">      265.77</td>
    <td align="right">0.120946E+11</td>
    <td align="right">0.251453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    52749.58</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    46376.62</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    10999.52</td>
    <td align="right">05-MAY-17:00</td>
    <td align="right">    13060.78</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246482E+11</td>
    <td align="right">0.646466E+10</td>
    <td align="right">      362.53</td>
    <td align="right">0.211825E+11</td>
    <td align="right">0.346568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    57093.61</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    57093.61</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    16474.56</td>
    <td align="right">12-JUN-04:03</td>
    <td align="right">    14480.84</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.401045E+11</td>
    <td align="right">0.102582E+11</td>
    <td align="right">      409.89</td>
    <td align="right">0.327261E+11</td>
    <td align="right">0.737834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    78221.43</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">    69060.20</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">    17190.96</td>
    <td align="right">11-JUL-15:20</td>
    <td align="right">    21111.40</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532474E+11</td>
    <td align="right">0.136571E+11</td>
    <td align="right">      436.89</td>
    <td align="right">0.428691E+11</td>
    <td align="right">0.103783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-12:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    84939.70</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">    82294.58</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">    30531.57</td>
    <td align="right">25-AUG-04:03</td>
    <td align="right">    24543.28</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254376E+11</td>
    <td align="right">0.656793E+10</td>
    <td align="right">      340.33</td>
    <td align="right">0.188627E+11</td>
    <td align="right">0.657483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71391.56</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    56935.89</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">    23013.79</td>
    <td align="right">14-SEP-12:40</td>
    <td align="right">    17234.83</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.552696E+10</td>
    <td align="right">0.153905E+10</td>
    <td align="right">      162.10</td>
    <td align="right">0.468122E+10</td>
    <td align="right">0.845737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    39067.17</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    39067.17</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">     5829.99</td>
    <td align="right">08-OCT-12:53</td>
    <td align="right">     9380.17</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158660E+10</td>
    <td align="right">0.437681E+09</td>
    <td align="right">       53.50</td>
    <td align="right">0.965428E+09</td>
    <td align="right">0.621173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    31812.70</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">    23697.89</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     9970.60</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     7886.97</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9782727.80</td>
    <td align="right">  2988829.16</td>
    <td align="right">        1.33</td>
    <td align="right">  8119695.39</td>
    <td align="right">  1663032.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3468.04</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">     2906.42</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">      561.62</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">     1050.76</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175025E+12</td>
    <td align="right">0.454986E+11</td>
    <td align="right">     2282.81</td>
    <td align="right">0.141898E+12</td>
    <td align="right">0.331269E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9782727.80</td>
    <td align="right">  2988829.16</td>
    <td align="right">        1.33</td>
    <td align="right">  8119695.39</td>
    <td align="right">  1663032.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3468.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2906.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">      561.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1050.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532474E+11</td>
    <td align="right">0.136571E+11</td>
    <td align="right">      436.89</td>
    <td align="right">0.428691E+11</td>
    <td align="right">0.103783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84939.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82294.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30531.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24543.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82745291.73</td>
    <td align="right"> 24530281.35</td>
    <td align="right">        6.83</td>
    <td align="right"> 61908618.01</td>
    <td align="right"> 20836673.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6469.10</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     4926.58</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     1542.66</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     1891.89</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.959865E+09</td>
    <td align="right">0.272186E+09</td>
    <td align="right">       38.67</td>
    <td align="right">0.735404E+09</td>
    <td align="right">0.224461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20059.35</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    20059.35</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     3287.05</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     5199.98</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153677E+10</td>
    <td align="right">0.436598E+09</td>
    <td align="right">       67.67</td>
    <td align="right">0.126396E+10</td>
    <td align="right">0.272809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    18503.82</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    18503.82</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     3663.87</td>
    <td align="right">09-MAR-14:00</td>
    <td align="right">     4859.93</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573644E+10</td>
    <td align="right">0.153218E+10</td>
    <td align="right">      140.06</td>
    <td align="right">0.528741E+10</td>
    <td align="right">0.449031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    49232.35</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    49232.35</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     7967.38</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    12840.62</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122278E+11</td>
    <td align="right">0.323032E+10</td>
    <td align="right">      271.83</td>
    <td align="right">0.104031E+11</td>
    <td align="right">0.182470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    42776.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    40561.02</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     7692.65</td>
    <td align="right">06-MAY-17:00</td>
    <td align="right">    10594.40</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202835E+11</td>
    <td align="right">0.531271E+10</td>
    <td align="right">      366.86</td>
    <td align="right">0.178111E+11</td>
    <td align="right">0.247248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    50039.67</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    50039.67</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    10884.81</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">    12688.81</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331874E+11</td>
    <td align="right">0.848258E+10</td>
    <td align="right">      415.24</td>
    <td align="right">0.279048E+11</td>
    <td align="right">0.528258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    68752.20</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    61175.33</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    13836.93</td>
    <td align="right">31-JUL-10:20</td>
    <td align="right">    18554.56</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436408E+11</td>
    <td align="right">0.111971E+11</td>
    <td align="right">      440.86</td>
    <td align="right">0.360353E+11</td>
    <td align="right">0.760548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    75889.74</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    68959.72</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    22189.27</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    21287.93</td>
    <td align="right">29-AUG-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207004E+11</td>
    <td align="right">0.534122E+10</td>
    <td align="right">      340.99</td>
    <td align="right">0.158495E+11</td>
    <td align="right">0.485093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58852.22</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    46935.02</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">    18562.36</td>
    <td align="right">14-SEP-12:50</td>
    <td align="right">    14206.48</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452357E+10</td>
    <td align="right">0.125658E+10</td>
    <td align="right">      161.74</td>
    <td align="right">0.389943E+10</td>
    <td align="right">0.624148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    33577.77</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    33577.77</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     4448.22</td>
    <td align="right">08-OCT-12:53</td>
    <td align="right">     8061.17</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.367095E+09</td>
    <td align="right">       53.67</td>
    <td align="right">0.852388E+09</td>
    <td align="right">0.493729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    28187.07</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">    22687.79</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     7692.67</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     6842.11</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9946435.13</td>
    <td align="right">  3043232.73</td>
    <td align="right">        3.00</td>
    <td align="right">  8707120.15</td>
    <td align="right">  1239314.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2949.08</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">     2548.89</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">      400.19</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">      892.07</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144235E+12</td>
    <td align="right">0.374562E+11</td>
    <td align="right">     2307.42</td>
    <td align="right">0.120113E+12</td>
    <td align="right">0.241224E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9946435.13</td>
    <td align="right">  3043232.73</td>
    <td align="right">        3.00</td>
    <td align="right">  8707120.15</td>
    <td align="right">  1239314.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2949.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2548.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      400.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">      892.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436408E+11</td>
    <td align="right">0.111971E+11</td>
    <td align="right">      440.86</td>
    <td align="right">0.360353E+11</td>
    <td align="right">0.760548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75889.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68959.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22189.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21287.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82813312.19</td>
    <td align="right"> 24646745.35</td>
    <td align="right">        6.67</td>
    <td align="right"> 59864302.36</td>
    <td align="right"> 22949009.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6609.15</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     4845.11</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     1764.14</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     1943.57</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.986718E+09</td>
    <td align="right">0.282107E+09</td>
    <td align="right">       38.67</td>
    <td align="right">0.730146E+09</td>
    <td align="right">0.256572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19754.74</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">    19754.74</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">     3520.25</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     5229.07</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155689E+10</td>
    <td align="right">0.445653E+09</td>
    <td align="right">       66.00</td>
    <td align="right">0.123620E+10</td>
    <td align="right">0.320690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    18196.22</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    18196.22</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     3891.46</td>
    <td align="right">09-MAR-13:50</td>
    <td align="right">     4874.25</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.603417E+10</td>
    <td align="right">0.162137E+10</td>
    <td align="right">      138.50</td>
    <td align="right">0.544811E+10</td>
    <td align="right">0.586062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58156.71</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    57888.37</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     8719.81</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    15160.59</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130418E+11</td>
    <td align="right">0.345898E+10</td>
    <td align="right">      269.27</td>
    <td align="right">0.107931E+11</td>
    <td align="right">0.224869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    46506.32</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">    46506.32</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     8861.11</td>
    <td align="right">06-MAY-17:00</td>
    <td align="right">    11349.61</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216188E+11</td>
    <td align="right">0.568539E+10</td>
    <td align="right">      359.76</td>
    <td align="right">0.185680E+11</td>
    <td align="right">0.305083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    59053.55</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    59053.55</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    11601.11</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">    14972.44</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358153E+11</td>
    <td align="right">0.919038E+10</td>
    <td align="right">      408.51</td>
    <td align="right">0.294605E+11</td>
    <td align="right">0.635484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    78645.72</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    71980.91</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    20525.93</td>
    <td align="right">27-JUL-16:00</td>
    <td align="right">    21519.52</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462283E+11</td>
    <td align="right">0.119368E+11</td>
    <td align="right">      434.03</td>
    <td align="right">0.374939E+11</td>
    <td align="right">0.873443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    84240.14</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    78240.78</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    22579.11</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    23646.70</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211309E+11</td>
    <td align="right">0.548898E+10</td>
    <td align="right">      332.58</td>
    <td align="right">0.156958E+11</td>
    <td align="right">0.543508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    61042.60</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    49645.39</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    19265.79</td>
    <td align="right">14-SEP-12:50</td>
    <td align="right">    14738.73</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446526E+10</td>
    <td align="right">0.125513E+10</td>
    <td align="right">      159.42</td>
    <td align="right">0.370075E+10</td>
    <td align="right">0.764506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    33198.97</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    33198.97</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     5065.89</td>
    <td align="right">08-OCT-13:13</td>
    <td align="right">     7973.27</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135706E+10</td>
    <td align="right">0.373195E+09</td>
    <td align="right">       53.21</td>
    <td align="right">0.831637E+09</td>
    <td align="right">0.525424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">04-NOV-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29548.76</td>
    <td align="right">04-NOV-13:20</td>
    <td align="right">    22265.67</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8861.13</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     7279.80</td>
    <td align="right">04-NOV-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8397926.64</td>
    <td align="right">  2568116.33</td>
    <td align="right">        1.33</td>
    <td align="right">  6880390.14</td>
    <td align="right">  1517536.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2983.50</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">     2469.93</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">      513.57</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">      905.06</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152326E+12</td>
    <td align="right">0.397652E+11</td>
    <td align="right">     2267.94</td>
    <td align="right">0.124025E+12</td>
    <td align="right">0.283016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8397926.64</td>
    <td align="right">  2568116.33</td>
    <td align="right">        1.33</td>
    <td align="right">  6880390.14</td>
    <td align="right">  1517536.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2983.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2469.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">      513.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">      905.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462283E+11</td>
    <td align="right">0.119368E+11</td>
    <td align="right">      434.03</td>
    <td align="right">0.374939E+11</td>
    <td align="right">0.873443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84240.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78240.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22579.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23646.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        1.60</td>
    <td align="right">     1927.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">       41.80</td>
    <td align="right">     1718.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">      139.86</td>
    <td align="right">     1376.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">      386.55</td>
    <td align="right">     1087.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">      635.76</td>
    <td align="right">      882.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">      720.71</td>
    <td align="right">      681.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">      813.28</td>
    <td align="right">      614.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">      726.57</td>
    <td align="right">      605.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">      386.67</td>
    <td align="right">      878.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">      130.37</td>
    <td align="right">     1182.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">       18.44</td>
    <td align="right">     1533.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        1.03</td>
    <td align="right">     1925.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">      335.46</td>
    <td align="right">     1198.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        1.03</td>
    <td align="right">      605.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">      813.28</td>
    <td align="right">     1927.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">       51.95</td>
    <td align="right">     1232.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">      234.28</td>
    <td align="right">     1065.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">      492.28</td>
    <td align="right">      859.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">     1009.63</td>
    <td align="right">      677.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">     1122.90</td>
    <td align="right">      568.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">     1476.43</td>
    <td align="right">      450.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">     1449.51</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">     1522.07</td>
    <td align="right">      379.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">      966.88</td>
    <td align="right">      546.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">      486.37</td>
    <td align="right">      744.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">      110.19</td>
    <td align="right">      979.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">       71.56</td>
    <td align="right">     1230.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">      752.19</td>
    <td align="right">      759.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">       51.95</td>
    <td align="right">      379.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">     1522.07</td>
    <td align="right">     1232.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">      926.21</td>
    <td align="right">     1706.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">     1614.31</td>
    <td align="right">     1536.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">     1732.73</td>
    <td align="right">     1345.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">     1745.65</td>
    <td align="right">     1115.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">     1444.09</td>
    <td align="right">      928.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">     1264.17</td>
    <td align="right">      738.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">     1573.57</td>
    <td align="right">      664.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">     1975.99</td>
    <td align="right">      632.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">     2241.66</td>
    <td align="right">      879.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">     2007.41</td>
    <td align="right">     1159.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">     1012.15</td>
    <td align="right">     1413.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">     1119.43</td>
    <td align="right">     1751.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">     1554.17</td>
    <td align="right">     1154.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">      926.21</td>
    <td align="right">      632.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">     2241.66</td>
    <td align="right">     1751.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">       73.15</td>
    <td align="right">     1235.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">      273.71</td>
    <td align="right">     1081.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">      485.95</td>
    <td align="right">      887.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">      955.74</td>
    <td align="right">      722.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">     1385.94</td>
    <td align="right">      605.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">     1358.08</td>
    <td align="right">      479.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">     1913.71</td>
    <td align="right">      440.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">     1626.35</td>
    <td align="right">      418.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">     1178.43</td>
    <td align="right">      581.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">      499.79</td>
    <td align="right">      773.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">      124.67</td>
    <td align="right">      982.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">       97.55</td>
    <td align="right">     1237.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">      834.87</td>
    <td align="right">      785.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">       73.15</td>
    <td align="right">      418.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">     1913.71</td>
    <td align="right">     1237.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.31</td>
    <td align="right">      666.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       13.88</td>
    <td align="right">      591.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">       50.96</td>
    <td align="right">      468.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.36</td>
    <td align="right">        1.05</td>
    <td align="right">      297.31</td>
    <td align="right">      140.35</td>
    <td align="right">      362.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.90</td>
    <td align="right">       11.38</td>
    <td align="right">      372.52</td>
    <td align="right">      227.49</td>
    <td align="right">      293.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.65</td>
    <td align="right">       26.62</td>
    <td align="right">      377.03</td>
    <td align="right">      254.69</td>
    <td align="right">      226.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.64</td>
    <td align="right">       30.03</td>
    <td align="right">      353.60</td>
    <td align="right">      281.70</td>
    <td align="right">      206.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.56</td>
    <td align="right">        8.36</td>
    <td align="right">      302.20</td>
    <td align="right">      247.87</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.26</td>
    <td align="right">        0.07</td>
    <td align="right">      241.19</td>
    <td align="right">      130.15</td>
    <td align="right">      310.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.30</td>
    <td align="right">        0.00</td>
    <td align="right">      165.30</td>
    <td align="right">       40.34</td>
    <td align="right">      428.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        5.03</td>
    <td align="right">      558.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      684.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.03</td>
    <td align="right">        6.51</td>
    <td align="right">      228.52</td>
    <td align="right">      116.73</td>
    <td align="right">      416.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      206.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.65</td>
    <td align="right">       30.03</td>
    <td align="right">      377.03</td>
    <td align="right">      281.70</td>
    <td align="right">      684.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.31</td>
    <td align="right">      666.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       13.88</td>
    <td align="right">      591.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.86</td>
    <td align="right">        0.00</td>
    <td align="right">      210.86</td>
    <td align="right">       50.96</td>
    <td align="right">      468.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.37</td>
    <td align="right">        1.05</td>
    <td align="right">      297.33</td>
    <td align="right">      140.35</td>
    <td align="right">      362.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.92</td>
    <td align="right">       11.38</td>
    <td align="right">      372.54</td>
    <td align="right">      227.50</td>
    <td align="right">      293.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.67</td>
    <td align="right">       26.62</td>
    <td align="right">      377.05</td>
    <td align="right">      254.70</td>
    <td align="right">      226.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.65</td>
    <td align="right">       30.03</td>
    <td align="right">      353.62</td>
    <td align="right">      281.71</td>
    <td align="right">      206.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.58</td>
    <td align="right">        8.36</td>
    <td align="right">      302.21</td>
    <td align="right">      247.88</td>
    <td align="right">      208.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.27</td>
    <td align="right">        0.07</td>
    <td align="right">      241.20</td>
    <td align="right">      130.15</td>
    <td align="right">      310.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.31</td>
    <td align="right">        0.00</td>
    <td align="right">      165.31</td>
    <td align="right">       40.34</td>
    <td align="right">      428.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        5.03</td>
    <td align="right">      558.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      684.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.04</td>
    <td align="right">        6.51</td>
    <td align="right">      228.53</td>
    <td align="right">      116.74</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      206.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.67</td>
    <td align="right">       30.03</td>
    <td align="right">      377.05</td>
    <td align="right">      281.71</td>
    <td align="right">      684.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.31</td>
    <td align="right">      666.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       13.88</td>
    <td align="right">      591.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.86</td>
    <td align="right">        0.00</td>
    <td align="right">      210.86</td>
    <td align="right">       50.96</td>
    <td align="right">      468.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.37</td>
    <td align="right">        1.05</td>
    <td align="right">      297.33</td>
    <td align="right">      140.35</td>
    <td align="right">      362.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.92</td>
    <td align="right">       11.38</td>
    <td align="right">      372.54</td>
    <td align="right">      227.50</td>
    <td align="right">      293.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.67</td>
    <td align="right">       26.62</td>
    <td align="right">      377.05</td>
    <td align="right">      254.70</td>
    <td align="right">      226.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.65</td>
    <td align="right">       30.03</td>
    <td align="right">      353.62</td>
    <td align="right">      281.71</td>
    <td align="right">      206.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.58</td>
    <td align="right">        8.36</td>
    <td align="right">      302.21</td>
    <td align="right">      247.88</td>
    <td align="right">      208.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.27</td>
    <td align="right">        0.07</td>
    <td align="right">      241.20</td>
    <td align="right">      130.15</td>
    <td align="right">      310.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.31</td>
    <td align="right">        0.00</td>
    <td align="right">      165.31</td>
    <td align="right">       40.34</td>
    <td align="right">      428.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        5.03</td>
    <td align="right">      558.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      684.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.04</td>
    <td align="right">        6.51</td>
    <td align="right">      228.53</td>
    <td align="right">      116.74</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.11</td>
    <td align="right">      206.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.67</td>
    <td align="right">       30.03</td>
    <td align="right">      377.05</td>
    <td align="right">      281.71</td>
    <td align="right">      684.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      284.35</td>
    <td align="right">       72.10</td>
    <td align="right">      212.25</td>
    <td align="right">       49.11</td>
    <td align="right">     1224.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      521.75</td>
    <td align="right">      185.19</td>
    <td align="right">      336.56</td>
    <td align="right">      224.59</td>
    <td align="right">     1059.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      779.00</td>
    <td align="right">      282.02</td>
    <td align="right">      496.98</td>
    <td align="right">      484.53</td>
    <td align="right">      850.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1207.62</td>
    <td align="right">      501.82</td>
    <td align="right">      705.80</td>
    <td align="right">      994.42</td>
    <td align="right">      663.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1284.86</td>
    <td align="right">      446.66</td>
    <td align="right">      838.20</td>
    <td align="right">     1108.33</td>
    <td align="right">      553.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1538.68</td>
    <td align="right">      669.38</td>
    <td align="right">      869.30</td>
    <td align="right">     1446.52</td>
    <td align="right">      444.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1432.83</td>
    <td align="right">      643.02</td>
    <td align="right">      789.81</td>
    <td align="right">     1414.60</td>
    <td align="right">      388.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.43</td>
    <td align="right">      704.55</td>
    <td align="right">      703.88</td>
    <td align="right">     1472.32</td>
    <td align="right">      385.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1041.49</td>
    <td align="right">      480.41</td>
    <td align="right">      561.08</td>
    <td align="right">      933.84</td>
    <td align="right">      558.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      678.76</td>
    <td align="right">      288.41</td>
    <td align="right">      390.35</td>
    <td align="right">      462.22</td>
    <td align="right">      774.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      332.70</td>
    <td align="right">       93.93</td>
    <td align="right">      238.77</td>
    <td align="right">      102.63</td>
    <td align="right">     1019.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      272.90</td>
    <td align="right">       87.87</td>
    <td align="right">      185.03</td>
    <td align="right">       66.44</td>
    <td align="right">     1255.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      900.27</td>
    <td align="right">      372.09</td>
    <td align="right">      528.18</td>
    <td align="right">      732.59</td>
    <td align="right">      763.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.90</td>
    <td align="right">       72.10</td>
    <td align="right">      185.03</td>
    <td align="right">       49.11</td>
    <td align="right">      385.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1538.68</td>
    <td align="right">      704.55</td>
    <td align="right">      869.30</td>
    <td align="right">     1472.32</td>
    <td align="right">     1255.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.24</td>
    <td align="right">        2.85</td>
    <td align="right">        8.39</td>
    <td align="right">        1.94</td>
    <td align="right">       48.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.63</td>
    <td align="right">        7.32</td>
    <td align="right">       13.31</td>
    <td align="right">        8.88</td>
    <td align="right">       41.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.80</td>
    <td align="right">       11.15</td>
    <td align="right">       19.65</td>
    <td align="right">       19.16</td>
    <td align="right">       33.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.75</td>
    <td align="right">       19.84</td>
    <td align="right">       27.91</td>
    <td align="right">       39.32</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.80</td>
    <td align="right">       17.66</td>
    <td align="right">       33.14</td>
    <td align="right">       43.82</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.84</td>
    <td align="right">       26.47</td>
    <td align="right">       34.37</td>
    <td align="right">       57.19</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.65</td>
    <td align="right">       25.42</td>
    <td align="right">       31.23</td>
    <td align="right">       55.93</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.69</td>
    <td align="right">       27.86</td>
    <td align="right">       27.83</td>
    <td align="right">       58.21</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.18</td>
    <td align="right">       18.99</td>
    <td align="right">       22.18</td>
    <td align="right">       36.92</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.84</td>
    <td align="right">       11.40</td>
    <td align="right">       15.43</td>
    <td align="right">       18.28</td>
    <td align="right">       30.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.15</td>
    <td align="right">        3.71</td>
    <td align="right">        9.44</td>
    <td align="right">        4.06</td>
    <td align="right">       40.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.79</td>
    <td align="right">        3.47</td>
    <td align="right">        7.32</td>
    <td align="right">        2.63</td>
    <td align="right">       49.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.60</td>
    <td align="right">       14.71</td>
    <td align="right">       20.88</td>
    <td align="right">       28.97</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.79</td>
    <td align="right">        2.85</td>
    <td align="right">        7.32</td>
    <td align="right">        1.94</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.84</td>
    <td align="right">       27.86</td>
    <td align="right">       34.37</td>
    <td align="right">       58.21</td>
    <td align="right">       49.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.24</td>
    <td align="right">      241.17</td>
    <td align="right">      165.06</td>
    <td align="right">      313.71</td>
    <td align="right">      582.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.95</td>
    <td align="right">      386.86</td>
    <td align="right">      238.09</td>
    <td align="right">      547.29</td>
    <td align="right">      530.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.51</td>
    <td align="right">      358.77</td>
    <td align="right">      313.75</td>
    <td align="right">      592.22</td>
    <td align="right">      462.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.82</td>
    <td align="right">      308.23</td>
    <td align="right">      401.59</td>
    <td align="right">      600.35</td>
    <td align="right">      374.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.90</td>
    <td align="right">      193.25</td>
    <td align="right">      455.65</td>
    <td align="right">      502.58</td>
    <td align="right">      306.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.68</td>
    <td align="right">      159.33</td>
    <td align="right">      434.35</td>
    <td align="right">      442.92</td>
    <td align="right">      241.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.41</td>
    <td align="right">      237.04</td>
    <td align="right">      410.37</td>
    <td align="right">      538.31</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.63</td>
    <td align="right">      324.35</td>
    <td align="right">      371.28</td>
    <td align="right">      666.08</td>
    <td align="right">      221.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.03</td>
    <td align="right">      425.90</td>
    <td align="right">      345.13</td>
    <td align="right">      752.69</td>
    <td align="right">      315.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.39</td>
    <td align="right">      431.27</td>
    <td align="right">      267.11</td>
    <td align="right">      672.69</td>
    <td align="right">      422.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.72</td>
    <td align="right">      236.49</td>
    <td align="right">      176.23</td>
    <td align="right">      338.51</td>
    <td align="right">      505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.76</td>
    <td align="right">      279.36</td>
    <td align="right">      152.40</td>
    <td align="right">      375.74</td>
    <td align="right">      610.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.16</td>
    <td align="right">      297.95</td>
    <td align="right">      311.21</td>
    <td align="right">      528.38</td>
    <td align="right">      399.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.24</td>
    <td align="right">      159.33</td>
    <td align="right">      152.40</td>
    <td align="right">      313.71</td>
    <td align="right">      221.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      771.03</td>
    <td align="right">      431.27</td>
    <td align="right">      455.65</td>
    <td align="right">      752.69</td>
    <td align="right">      610.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.24</td>
    <td align="right">      241.17</td>
    <td align="right">      165.06</td>
    <td align="right">      313.71</td>
    <td align="right">      582.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.95</td>
    <td align="right">      386.86</td>
    <td align="right">      238.09</td>
    <td align="right">      547.29</td>
    <td align="right">      530.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.51</td>
    <td align="right">      358.77</td>
    <td align="right">      313.75</td>
    <td align="right">      592.22</td>
    <td align="right">      462.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.82</td>
    <td align="right">      308.23</td>
    <td align="right">      401.59</td>
    <td align="right">      600.35</td>
    <td align="right">      374.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.90</td>
    <td align="right">      193.25</td>
    <td align="right">      455.65</td>
    <td align="right">      502.58</td>
    <td align="right">      306.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.68</td>
    <td align="right">      159.33</td>
    <td align="right">      434.35</td>
    <td align="right">      442.92</td>
    <td align="right">      241.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.41</td>
    <td align="right">      237.04</td>
    <td align="right">      410.37</td>
    <td align="right">      538.31</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.63</td>
    <td align="right">      324.35</td>
    <td align="right">      371.28</td>
    <td align="right">      666.08</td>
    <td align="right">      221.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.03</td>
    <td align="right">      425.90</td>
    <td align="right">      345.13</td>
    <td align="right">      752.69</td>
    <td align="right">      315.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.39</td>
    <td align="right">      431.27</td>
    <td align="right">      267.11</td>
    <td align="right">      672.69</td>
    <td align="right">      422.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.72</td>
    <td align="right">      236.49</td>
    <td align="right">      176.23</td>
    <td align="right">      338.51</td>
    <td align="right">      505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.76</td>
    <td align="right">      279.36</td>
    <td align="right">      152.40</td>
    <td align="right">      375.74</td>
    <td align="right">      610.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.16</td>
    <td align="right">      297.95</td>
    <td align="right">      311.21</td>
    <td align="right">      528.38</td>
    <td align="right">      399.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.24</td>
    <td align="right">      159.33</td>
    <td align="right">      152.40</td>
    <td align="right">      313.71</td>
    <td align="right">      221.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      771.03</td>
    <td align="right">      431.27</td>
    <td align="right">      455.65</td>
    <td align="right">      752.69</td>
    <td align="right">      610.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.21</td>
    <td align="right">      241.16</td>
    <td align="right">      165.05</td>
    <td align="right">      313.69</td>
    <td align="right">      581.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.91</td>
    <td align="right">      386.84</td>
    <td align="right">      238.08</td>
    <td align="right">      547.26</td>
    <td align="right">      530.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.47</td>
    <td align="right">      358.74</td>
    <td align="right">      313.73</td>
    <td align="right">      592.19</td>
    <td align="right">      462.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.78</td>
    <td align="right">      308.21</td>
    <td align="right">      401.56</td>
    <td align="right">      600.31</td>
    <td align="right">      374.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.86</td>
    <td align="right">      193.24</td>
    <td align="right">      455.62</td>
    <td align="right">      502.54</td>
    <td align="right">      306.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.64</td>
    <td align="right">      159.32</td>
    <td align="right">      434.32</td>
    <td align="right">      442.90</td>
    <td align="right">      241.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.37</td>
    <td align="right">      237.03</td>
    <td align="right">      410.34</td>
    <td align="right">      538.28</td>
    <td align="right">      222.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.58</td>
    <td align="right">      324.33</td>
    <td align="right">      371.25</td>
    <td align="right">      666.04</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      770.98</td>
    <td align="right">      425.87</td>
    <td align="right">      345.11</td>
    <td align="right">      752.65</td>
    <td align="right">      315.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.34</td>
    <td align="right">      431.24</td>
    <td align="right">      267.10</td>
    <td align="right">      672.65</td>
    <td align="right">      422.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.69</td>
    <td align="right">      236.47</td>
    <td align="right">      176.22</td>
    <td align="right">      338.49</td>
    <td align="right">      505.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.73</td>
    <td align="right">      279.34</td>
    <td align="right">      152.39</td>
    <td align="right">      375.72</td>
    <td align="right">      610.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.12</td>
    <td align="right">      297.93</td>
    <td align="right">      311.19</td>
    <td align="right">      528.35</td>
    <td align="right">      399.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.21</td>
    <td align="right">      159.32</td>
    <td align="right">      152.39</td>
    <td align="right">      313.69</td>
    <td align="right">      221.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      770.98</td>
    <td align="right">      431.24</td>
    <td align="right">      455.62</td>
    <td align="right">      752.65</td>
    <td align="right">      610.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      299.93</td>
    <td align="right">       88.46</td>
    <td align="right">      211.47</td>
    <td align="right">       71.19</td>
    <td align="right">     1229.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.73</td>
    <td align="right">      202.11</td>
    <td align="right">      335.62</td>
    <td align="right">      266.89</td>
    <td align="right">     1078.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      753.49</td>
    <td align="right">      254.34</td>
    <td align="right">      499.15</td>
    <td align="right">      482.44</td>
    <td align="right">      879.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1146.37</td>
    <td align="right">      438.33</td>
    <td align="right">      708.04</td>
    <td align="right">      948.16</td>
    <td align="right">      704.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1474.88</td>
    <td align="right">      599.06</td>
    <td align="right">      875.82</td>
    <td align="right">     1366.07</td>
    <td align="right">      592.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1418.39</td>
    <td align="right">      550.58</td>
    <td align="right">      867.80</td>
    <td align="right">     1338.06</td>
    <td align="right">      466.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1752.18</td>
    <td align="right">      920.89</td>
    <td align="right">      831.29</td>
    <td align="right">     1862.05</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1449.66</td>
    <td align="right">      740.21</td>
    <td align="right">      709.45</td>
    <td align="right">     1575.12</td>
    <td align="right">      426.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1180.63</td>
    <td align="right">      566.52</td>
    <td align="right">      614.11</td>
    <td align="right">     1139.66</td>
    <td align="right">      596.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      672.10</td>
    <td align="right">      273.85</td>
    <td align="right">      398.26</td>
    <td align="right">      479.85</td>
    <td align="right">      802.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.72</td>
    <td align="right">       94.42</td>
    <td align="right">      240.30</td>
    <td align="right">      117.84</td>
    <td align="right">     1023.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      281.41</td>
    <td align="right">       96.45</td>
    <td align="right">      184.96</td>
    <td align="right">       93.21</td>
    <td align="right">     1264.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      944.26</td>
    <td align="right">      403.63</td>
    <td align="right">      540.62</td>
    <td align="right">      815.38</td>
    <td align="right">      790.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      281.41</td>
    <td align="right">       88.46</td>
    <td align="right">      184.96</td>
    <td align="right">       71.19</td>
    <td align="right">      426.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1752.18</td>
    <td align="right">      920.89</td>
    <td align="right">      875.82</td>
    <td align="right">     1862.05</td>
    <td align="right">     1264.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.86</td>
    <td align="right">        3.50</td>
    <td align="right">        8.36</td>
    <td align="right">        2.81</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.26</td>
    <td align="right">        7.99</td>
    <td align="right">       13.27</td>
    <td align="right">       10.55</td>
    <td align="right">       42.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.79</td>
    <td align="right">       10.06</td>
    <td align="right">       19.74</td>
    <td align="right">       19.08</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.33</td>
    <td align="right">       17.33</td>
    <td align="right">       28.00</td>
    <td align="right">       37.49</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.32</td>
    <td align="right">       23.69</td>
    <td align="right">       34.63</td>
    <td align="right">       54.01</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.08</td>
    <td align="right">       21.77</td>
    <td align="right">       34.31</td>
    <td align="right">       52.91</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.28</td>
    <td align="right">       36.41</td>
    <td align="right">       32.87</td>
    <td align="right">       73.62</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.32</td>
    <td align="right">       29.27</td>
    <td align="right">       28.05</td>
    <td align="right">       62.28</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.68</td>
    <td align="right">       22.40</td>
    <td align="right">       24.28</td>
    <td align="right">       45.06</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.57</td>
    <td align="right">       10.83</td>
    <td align="right">       15.75</td>
    <td align="right">       18.97</td>
    <td align="right">       31.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.23</td>
    <td align="right">        3.73</td>
    <td align="right">        9.50</td>
    <td align="right">        4.66</td>
    <td align="right">       40.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        3.81</td>
    <td align="right">        7.31</td>
    <td align="right">        3.69</td>
    <td align="right">       49.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.33</td>
    <td align="right">       15.96</td>
    <td align="right">       21.38</td>
    <td align="right">       32.24</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        3.50</td>
    <td align="right">        7.31</td>
    <td align="right">        2.81</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.28</td>
    <td align="right">       36.41</td>
    <td align="right">       34.63</td>
    <td align="right">       73.62</td>
    <td align="right">       49.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        0.52</td>
    <td align="right">     2038.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">       36.28</td>
    <td align="right">     1830.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">      128.76</td>
    <td align="right">     1473.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">      374.36</td>
    <td align="right">     1154.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">      628.20</td>
    <td align="right">      935.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">      716.35</td>
    <td align="right">      715.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">      813.38</td>
    <td align="right">      644.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">      722.59</td>
    <td align="right">      642.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">      374.33</td>
    <td align="right">      944.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">      114.70</td>
    <td align="right">     1284.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">       14.73</td>
    <td align="right">     1661.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.34</td>
    <td align="right">     2060.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">      328.97</td>
    <td align="right">     1279.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.34</td>
    <td align="right">      642.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">      813.38</td>
    <td align="right">     2060.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">       48.52</td>
    <td align="right">     1296.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">      225.09</td>
    <td align="right">     1127.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">      484.29</td>
    <td align="right">      911.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">     1004.78</td>
    <td align="right">      710.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">     1124.26</td>
    <td align="right">      591.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">     1483.94</td>
    <td align="right">      463.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">     1458.04</td>
    <td align="right">      404.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">     1526.44</td>
    <td align="right">      391.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">      964.98</td>
    <td align="right">      573.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">      475.85</td>
    <td align="right">      795.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">      104.99</td>
    <td align="right">     1052.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">       67.57</td>
    <td align="right">     1309.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">      750.13</td>
    <td align="right">      800.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">       48.52</td>
    <td align="right">      391.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">     1526.44</td>
    <td align="right">     1309.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">      911.06</td>
    <td align="right">     1801.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">     1592.81</td>
    <td align="right">     1629.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">     1720.62</td>
    <td align="right">     1428.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">     1736.62</td>
    <td align="right">     1173.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">     1439.97</td>
    <td align="right">      970.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">     1265.89</td>
    <td align="right">      766.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">     1576.31</td>
    <td align="right">      688.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">     1973.71</td>
    <td align="right">      661.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">     2233.13</td>
    <td align="right">      929.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">     1990.28</td>
    <td align="right">     1241.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">      993.96</td>
    <td align="right">     1515.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">     1102.61</td>
    <td align="right">     1863.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">     1544.21</td>
    <td align="right">     1220.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">      911.06</td>
    <td align="right">      661.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">     2233.13</td>
    <td align="right">     1863.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">       70.90</td>
    <td align="right">     1300.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">      267.40</td>
    <td align="right">     1146.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">      481.60</td>
    <td align="right">      943.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">      953.01</td>
    <td align="right">      760.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">     1387.09</td>
    <td align="right">      634.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">     1363.13</td>
    <td align="right">      498.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">     1919.98</td>
    <td align="right">      457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">     1628.33</td>
    <td align="right">      437.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">     1175.71</td>
    <td align="right">      614.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">      492.20</td>
    <td align="right">      829.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">      120.40</td>
    <td align="right">     1056.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">       94.47</td>
    <td align="right">     1317.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">      833.33</td>
    <td align="right">      831.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">       70.90</td>
    <td align="right">      437.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">     1919.98</td>
    <td align="right">     1317.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739038E+09</td>
    <td align="right">  4273109.67</td>
    <td align="right">0.516366E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103868E+10</td>
    <td align="right">0.101116E+09</td>
    <td align="right">0.415789E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169429E+10</td>
    <td align="right">0.374606E+09</td>
    <td align="right">0.368692E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232017E+10</td>
    <td align="right">  8147302.51</td>
    <td align="right">0.231202E+10</td>
    <td align="right">0.100193E+10</td>
    <td align="right">0.281914E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308488E+10</td>
    <td align="right"> 91433861.41</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.170283E+10</td>
    <td align="right">0.236345E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.206975E+09</td>
    <td align="right">0.293196E+10</td>
    <td align="right">0.186809E+10</td>
    <td align="right">0.176552E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308274E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.284142E+10</td>
    <td align="right">0.217828E+10</td>
    <td align="right">0.164654E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249556E+10</td>
    <td align="right"> 67193834.73</td>
    <td align="right">0.242836E+10</td>
    <td align="right">0.194604E+10</td>
    <td align="right">0.162246E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187612E+10</td>
    <td align="right">   535316.02</td>
    <td align="right">0.187558E+10</td>
    <td align="right">0.100225E+10</td>
    <td align="right">0.227776E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132831E+10</td>
    <td align="right">0.349180E+09</td>
    <td align="right">0.316596E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809717E+09</td>
    <td align="right"> 47806370.96</td>
    <td align="right">0.397419E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">  2751798.45</td>
    <td align="right">0.515690E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222364E+11</td>
    <td align="right">0.615605E+09</td>
    <td align="right">0.216208E+11</td>
    <td align="right">0.105791E+11</td>
    <td align="right">0.378004E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">  2751798.45</td>
    <td align="right">0.162246E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.217828E+10</td>
    <td align="right">0.516366E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791735E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.590973E+09</td>
    <td align="right">0.139155E+09</td>
    <td align="right">0.330172E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131213E+10</td>
    <td align="right">0.465727E+09</td>
    <td align="right">0.846408E+09</td>
    <td align="right">0.566763E+09</td>
    <td align="right">0.257730E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.785232E+09</td>
    <td align="right">0.138377E+10</td>
    <td align="right">0.131853E+10</td>
    <td align="right">0.230173E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325395E+10</td>
    <td align="right">0.135216E+10</td>
    <td align="right">0.190179E+10</td>
    <td align="right">0.261696E+10</td>
    <td align="right">0.175684E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357749E+10</td>
    <td align="right">0.124365E+10</td>
    <td align="right">0.233384E+10</td>
    <td align="right">0.300759E+10</td>
    <td align="right">0.152397E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.180368E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.382690E+10</td>
    <td align="right">0.116895E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398949E+10</td>
    <td align="right">0.179039E+10</td>
    <td align="right">0.219911E+10</td>
    <td align="right">0.388236E+10</td>
    <td align="right">0.105858E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392156E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.195984E+10</td>
    <td align="right">0.407670E+10</td>
    <td align="right">0.101524E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280632E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.151184E+10</td>
    <td align="right">0.250614E+10</td>
    <td align="right">0.141649E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188990E+10</td>
    <td align="right">0.803028E+09</td>
    <td align="right">0.108687E+10</td>
    <td align="right">0.130269E+10</td>
    <td align="right">0.199284E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896474E+09</td>
    <td align="right">0.253104E+09</td>
    <td align="right">0.643370E+09</td>
    <td align="right">0.285601E+09</td>
    <td align="right">0.253976E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.244648E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.191679E+09</td>
    <td align="right">0.329529E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295139E+11</td>
    <td align="right">0.121986E+11</td>
    <td align="right">0.173154E+11</td>
    <td align="right">0.237211E+11</td>
    <td align="right">0.239487E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.139155E+09</td>
    <td align="right">0.101524E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.407670E+10</td>
    <td align="right">0.330172E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326426E+10</td>
    <td align="right">0.193791E+10</td>
    <td align="right">0.132635E+10</td>
    <td align="right">0.248077E+10</td>
    <td align="right">0.457168E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453573E+10</td>
    <td align="right">0.280773E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.390533E+10</td>
    <td align="right">0.371703E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540386E+10</td>
    <td align="right">0.288282E+10</td>
    <td align="right">0.252104E+10</td>
    <td align="right">0.464095E+10</td>
    <td align="right">0.360481E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551966E+10</td>
    <td align="right">0.239686E+10</td>
    <td align="right">0.312280E+10</td>
    <td align="right">0.452473E+10</td>
    <td align="right">0.289261E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521411E+10</td>
    <td align="right">0.155283E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.248602E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461648E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.337751E+10</td>
    <td align="right">0.327672E+10</td>
    <td align="right">0.191376E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520215E+10</td>
    <td align="right">0.190473E+10</td>
    <td align="right">0.329742E+10</td>
    <td align="right">0.421465E+10</td>
    <td align="right">0.177956E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558959E+10</td>
    <td align="right">0.260629E+10</td>
    <td align="right">0.298330E+10</td>
    <td align="right">0.529249E+10</td>
    <td align="right">0.169512E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.331183E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">0.581039E+10</td>
    <td align="right">0.227994E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561177E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.214634E+10</td>
    <td align="right">0.537665E+10</td>
    <td align="right">0.310442E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.183895E+10</td>
    <td align="right">0.137039E+10</td>
    <td align="right">0.262350E+10</td>
    <td align="right">0.366276E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346935E+10</td>
    <td align="right">0.224475E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.299828E+10</td>
    <td align="right">0.469246E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576319E+11</td>
    <td align="right">0.281891E+11</td>
    <td align="right">0.294428E+11</td>
    <td align="right">0.490123E+11</td>
    <td align="right">0.364002E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.248077E+10</td>
    <td align="right">0.169512E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.581039E+10</td>
    <td align="right">0.469246E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835102E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.588805E+09</td>
    <td align="right">0.195914E+09</td>
    <td align="right">0.330874E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135234E+10</td>
    <td align="right">0.508284E+09</td>
    <td align="right">0.844056E+09</td>
    <td align="right">0.662148E+09</td>
    <td align="right">0.261707E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209797E+10</td>
    <td align="right">0.708158E+09</td>
    <td align="right">0.138981E+10</td>
    <td align="right">0.130158E+10</td>
    <td align="right">0.237659E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308892E+10</td>
    <td align="right">0.118109E+10</td>
    <td align="right">0.190783E+10</td>
    <td align="right">0.247727E+10</td>
    <td align="right">0.187282E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410656E+10</td>
    <td align="right">0.166798E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.371211E+10</td>
    <td align="right">0.162053E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382188E+10</td>
    <td align="right">0.148356E+10</td>
    <td align="right">0.233831E+10</td>
    <td align="right">0.352014E+10</td>
    <td align="right">0.124313E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.231459E+10</td>
    <td align="right">0.512567E+10</td>
    <td align="right">0.118011E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">0.197535E+10</td>
    <td align="right">0.435603E+10</td>
    <td align="right">0.112189E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318123E+10</td>
    <td align="right">0.152650E+10</td>
    <td align="right">0.165473E+10</td>
    <td align="right">0.305448E+10</td>
    <td align="right">0.150851E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187136E+10</td>
    <td align="right">0.762483E+09</td>
    <td align="right">0.110888E+10</td>
    <td align="right">0.133863E+10</td>
    <td align="right">0.207169E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.901921E+09</td>
    <td align="right">0.254416E+09</td>
    <td align="right">0.647504E+09</td>
    <td align="right">0.323148E+09</td>
    <td align="right">0.254685E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.268548E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.261276E+09</td>
    <td align="right">0.331491E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309558E+11</td>
    <td align="right">0.132324E+11</td>
    <td align="right">0.177234E+11</td>
    <td align="right">0.263284E+11</td>
    <td align="right">0.247828E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.195914E+09</td>
    <td align="right">0.112189E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.512567E+10</td>
    <td align="right">0.331491E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246334E+09</td>
    <td align="right">   817386.49</td>
    <td align="right">0.178486E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346209E+09</td>
    <td align="right"> 33571134.36</td>
    <td align="right">0.143160E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.564736E+09</td>
    <td align="right">0.136502E+09</td>
    <td align="right">0.125539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773352E+09</td>
    <td align="right">  2715639.01</td>
    <td align="right">0.770636E+09</td>
    <td align="right">0.363778E+09</td>
    <td align="right">0.938920E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102824E+10</td>
    <td align="right"> 30476511.83</td>
    <td align="right">0.997767E+09</td>
    <td align="right">0.609310E+09</td>
    <td align="right">0.786270E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104626E+10</td>
    <td align="right"> 68988392.45</td>
    <td align="right">0.977273E+09</td>
    <td align="right">0.660164E+09</td>
    <td align="right">0.588153E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102753E+10</td>
    <td align="right"> 80436176.76</td>
    <td align="right">0.947094E+09</td>
    <td align="right">0.754508E+09</td>
    <td align="right">0.554082E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831813E+09</td>
    <td align="right"> 22396885.22</td>
    <td align="right">0.809416E+09</td>
    <td align="right">0.663892E+09</td>
    <td align="right">0.559178E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.625343E+09</td>
    <td align="right">   178430.23</td>
    <td align="right">0.625165E+09</td>
    <td align="right">0.337344E+09</td>
    <td align="right">0.804503E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442750E+09</td>
    <td align="right">0.108048E+09</td>
    <td align="right">0.114665E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269893E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269893E+09</td>
    <td align="right"> 13028644.75</td>
    <td align="right">0.144729E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209321E+09</td>
    <td align="right">   306383.09</td>
    <td align="right">0.183207E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741179E+10</td>
    <td align="right">0.205192E+09</td>
    <td align="right">0.720659E+10</td>
    <td align="right">0.368127E+10</td>
    <td align="right">0.131290E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209321E+09</td>
    <td align="right">   306383.09</td>
    <td align="right">0.554082E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104626E+10</td>
    <td align="right"> 80436176.76</td>
    <td align="right">0.997767E+09</td>
    <td align="right">0.754508E+09</td>
    <td align="right">0.183207E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246343E+09</td>
    <td align="right">   817173.69</td>
    <td align="right">0.178498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346222E+09</td>
    <td align="right"> 33570667.32</td>
    <td align="right">0.143169E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.564758E+09</td>
    <td align="right">0.136502E+09</td>
    <td align="right">0.125547E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773382E+09</td>
    <td align="right">  2715712.01</td>
    <td align="right">0.770666E+09</td>
    <td align="right">0.363786E+09</td>
    <td align="right">0.938980E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102828E+10</td>
    <td align="right"> 30477331.05</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.609326E+09</td>
    <td align="right">0.786320E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 68990246.88</td>
    <td align="right">0.977312E+09</td>
    <td align="right">0.660183E+09</td>
    <td align="right">0.588189E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102757E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.947134E+09</td>
    <td align="right">0.754536E+09</td>
    <td align="right">0.554115E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831847E+09</td>
    <td align="right"> 22397487.25</td>
    <td align="right">0.809449E+09</td>
    <td align="right">0.663918E+09</td>
    <td align="right">0.559211E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.625368E+09</td>
    <td align="right">   178435.03</td>
    <td align="right">0.625190E+09</td>
    <td align="right">0.337354E+09</td>
    <td align="right">0.804551E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442767E+09</td>
    <td align="right">0.108048E+09</td>
    <td align="right">0.114672E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269903E+09</td>
    <td align="right"> 13028297.27</td>
    <td align="right">0.144739E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   306299.37</td>
    <td align="right">0.183219E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741208E+10</td>
    <td align="right">0.205198E+09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.368137E+10</td>
    <td align="right">0.131298E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   306299.37</td>
    <td align="right">0.554115E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.754536E+09</td>
    <td align="right">0.183219E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
