<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246343E+09</td>
    <td align="right">   817173.69</td>
    <td align="right">0.178498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346222E+09</td>
    <td align="right"> 33570667.32</td>
    <td align="right">0.143169E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.564758E+09</td>
    <td align="right">0.136502E+09</td>
    <td align="right">0.125547E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773382E+09</td>
    <td align="right">  2715712.01</td>
    <td align="right">0.770666E+09</td>
    <td align="right">0.363786E+09</td>
    <td align="right">0.938980E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102828E+10</td>
    <td align="right"> 30477331.05</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.609326E+09</td>
    <td align="right">0.786320E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 68990246.88</td>
    <td align="right">0.977312E+09</td>
    <td align="right">0.660183E+09</td>
    <td align="right">0.588189E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102757E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.947134E+09</td>
    <td align="right">0.754536E+09</td>
    <td align="right">0.554115E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831847E+09</td>
    <td align="right"> 22397487.25</td>
    <td align="right">0.809449E+09</td>
    <td align="right">0.663918E+09</td>
    <td align="right">0.559211E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.625368E+09</td>
    <td align="right">   178435.03</td>
    <td align="right">0.625190E+09</td>
    <td align="right">0.337354E+09</td>
    <td align="right">0.804551E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442767E+09</td>
    <td align="right">0.108048E+09</td>
    <td align="right">0.114672E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269903E+09</td>
    <td align="right"> 13028297.27</td>
    <td align="right">0.144739E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   306299.37</td>
    <td align="right">0.183219E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741208E+10</td>
    <td align="right">0.205198E+09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.368137E+10</td>
    <td align="right">0.131298E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   306299.37</td>
    <td align="right">0.554115E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.754536E+09</td>
    <td align="right">0.183219E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.761609E+09</td>
    <td align="right">0.193122E+09</td>
    <td align="right">0.568487E+09</td>
    <td align="right">0.131529E+09</td>
    <td align="right">0.327952E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126221E+10</td>
    <td align="right">0.448004E+09</td>
    <td align="right">0.814203E+09</td>
    <td align="right">0.543327E+09</td>
    <td align="right">0.256289E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208648E+10</td>
    <td align="right">0.755351E+09</td>
    <td align="right">0.133112E+10</td>
    <td align="right">0.129776E+10</td>
    <td align="right">0.227700E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313014E+10</td>
    <td align="right">0.130071E+10</td>
    <td align="right">0.182943E+10</td>
    <td align="right">0.257755E+10</td>
    <td align="right">0.172106E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344136E+10</td>
    <td align="right">0.119632E+10</td>
    <td align="right">0.224504E+10</td>
    <td align="right">0.296855E+10</td>
    <td align="right">0.148347E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398827E+10</td>
    <td align="right">0.173505E+10</td>
    <td align="right">0.225322E+10</td>
    <td align="right">0.374938E+10</td>
    <td align="right">0.115242E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383770E+10</td>
    <td align="right">0.172226E+10</td>
    <td align="right">0.211544E+10</td>
    <td align="right">0.378886E+10</td>
    <td align="right">0.104157E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377234E+10</td>
    <td align="right">0.188706E+10</td>
    <td align="right">0.188528E+10</td>
    <td align="right">0.394347E+10</td>
    <td align="right">0.103377E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269954E+10</td>
    <td align="right">0.124521E+10</td>
    <td align="right">0.145432E+10</td>
    <td align="right">0.242050E+10</td>
    <td align="right">0.144645E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181799E+10</td>
    <td align="right">0.772470E+09</td>
    <td align="right">0.104552E+10</td>
    <td align="right">0.123801E+10</td>
    <td align="right">0.207307E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.862363E+09</td>
    <td align="right">0.243472E+09</td>
    <td align="right">0.618890E+09</td>
    <td align="right">0.266013E+09</td>
    <td align="right">0.264152E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.730931E+09</td>
    <td align="right">0.235338E+09</td>
    <td align="right">0.495593E+09</td>
    <td align="right">0.177961E+09</td>
    <td align="right">0.336156E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283909E+11</td>
    <td align="right">0.117344E+11</td>
    <td align="right">0.166566E+11</td>
    <td align="right">0.231029E+11</td>
    <td align="right">0.240743E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730931E+09</td>
    <td align="right">0.193122E+09</td>
    <td align="right">0.495593E+09</td>
    <td align="right">0.131529E+09</td>
    <td align="right">0.103377E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.398827E+10</td>
    <td align="right">0.188706E+10</td>
    <td align="right">0.225322E+10</td>
    <td align="right">0.394347E+10</td>
    <td align="right">0.336156E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30113325.66</td>
    <td align="right">  7635852.50</td>
    <td align="right"> 22477473.16</td>
    <td align="right">  5200557.93</td>
    <td align="right">0.129669E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49906533.69</td>
    <td align="right"> 17713682.12</td>
    <td align="right"> 32192851.57</td>
    <td align="right"> 21482644.95</td>
    <td align="right">0.101334E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 82497353.64</td>
    <td align="right"> 29865891.83</td>
    <td align="right"> 52631461.81</td>
    <td align="right"> 51312249.07</td>
    <td align="right"> 90030579.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123763E+09</td>
    <td align="right"> 51428738.46</td>
    <td align="right"> 72334207.80</td>
    <td align="right">0.101914E+09</td>
    <td align="right"> 68049086.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136068E+09</td>
    <td align="right"> 47301527.41</td>
    <td align="right"> 88766936.69</td>
    <td align="right">0.117374E+09</td>
    <td align="right"> 58655154.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157693E+09</td>
    <td align="right"> 68602148.07</td>
    <td align="right"> 89090408.15</td>
    <td align="right">0.148247E+09</td>
    <td align="right"> 45565749.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151739E+09</td>
    <td align="right"> 68096432.61</td>
    <td align="right"> 83642611.63</td>
    <td align="right">0.149808E+09</td>
    <td align="right"> 41182588.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149155E+09</td>
    <td align="right"> 74612798.14</td>
    <td align="right"> 74542115.74</td>
    <td align="right">0.155921E+09</td>
    <td align="right"> 40874156.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106737E+09</td>
    <td align="right"> 49234624.78</td>
    <td align="right"> 57502564.61</td>
    <td align="right"> 95704442.84</td>
    <td align="right"> 57191207.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 71881654.78</td>
    <td align="right"> 30542751.77</td>
    <td align="right"> 41338903.01</td>
    <td align="right"> 48949631.40</td>
    <td align="right"> 81967461.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34097045.60</td>
    <td align="right">  9626680.45</td>
    <td align="right"> 24470365.15</td>
    <td align="right"> 10517923.12</td>
    <td align="right">0.104443E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28900352.34</td>
    <td align="right">  9305067.50</td>
    <td align="right"> 19595284.84</td>
    <td align="right">  7036434.91</td>
    <td align="right">0.132913E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112255E+10</td>
    <td align="right">0.463966E+09</td>
    <td align="right">0.658585E+09</td>
    <td align="right">0.913468E+09</td>
    <td align="right">0.951876E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28900352.34</td>
    <td align="right">  7635852.50</td>
    <td align="right"> 19595284.84</td>
    <td align="right">  5200557.93</td>
    <td align="right"> 40874156.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157693E+09</td>
    <td align="right"> 74612798.14</td>
    <td align="right"> 89090408.15</td>
    <td align="right">0.155921E+09</td>
    <td align="right">0.132913E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108807E+10</td>
    <td align="right">0.645958E+09</td>
    <td align="right">0.442110E+09</td>
    <td align="right">0.840249E+09</td>
    <td align="right">0.155889E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151188E+10</td>
    <td align="right">0.935892E+09</td>
    <td align="right">0.575989E+09</td>
    <td align="right">0.132402E+10</td>
    <td align="right">0.128324E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180126E+10</td>
    <td align="right">0.960921E+09</td>
    <td align="right">0.840335E+09</td>
    <td align="right">0.158622E+10</td>
    <td align="right">0.123824E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183986E+10</td>
    <td align="right">0.798938E+09</td>
    <td align="right">0.104092E+10</td>
    <td align="right">0.155610E+10</td>
    <td align="right">0.970090E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173801E+10</td>
    <td align="right">0.517598E+09</td>
    <td align="right">0.122041E+10</td>
    <td align="right">0.134610E+10</td>
    <td align="right">0.821500E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153881E+10</td>
    <td align="right">0.412983E+09</td>
    <td align="right">0.112583E+10</td>
    <td align="right">0.114806E+10</td>
    <td align="right">0.625455E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173403E+10</td>
    <td align="right">0.634898E+09</td>
    <td align="right">0.109913E+10</td>
    <td align="right">0.144181E+10</td>
    <td align="right">0.596055E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186317E+10</td>
    <td align="right">0.868746E+09</td>
    <td align="right">0.994425E+09</td>
    <td align="right">0.178404E+10</td>
    <td align="right">0.593196E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199851E+10</td>
    <td align="right">0.110392E+10</td>
    <td align="right">0.894587E+09</td>
    <td align="right">0.195098E+10</td>
    <td align="right">0.818939E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187056E+10</td>
    <td align="right">0.115512E+10</td>
    <td align="right">0.715439E+09</td>
    <td align="right">0.180173E+10</td>
    <td align="right">0.113268E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106976E+10</td>
    <td align="right">0.612969E+09</td>
    <td align="right">0.456791E+09</td>
    <td align="right">0.877426E+09</td>
    <td align="right">0.131126E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115643E+10</td>
    <td align="right">0.748234E+09</td>
    <td align="right">0.408196E+09</td>
    <td align="right">0.100639E+10</td>
    <td align="right">0.163618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192103E+11</td>
    <td align="right">0.939618E+10</td>
    <td align="right">0.981416E+10</td>
    <td align="right">0.166631E+11</td>
    <td align="right">0.125857E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106976E+10</td>
    <td align="right">0.412983E+09</td>
    <td align="right">0.408196E+09</td>
    <td align="right">0.840249E+09</td>
    <td align="right">0.593196E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199851E+10</td>
    <td align="right">0.115512E+10</td>
    <td align="right">0.122041E+10</td>
    <td align="right">0.195098E+10</td>
    <td align="right">0.163618E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108807E+10</td>
    <td align="right">0.645958E+09</td>
    <td align="right">0.442110E+09</td>
    <td align="right">0.840249E+09</td>
    <td align="right">0.155889E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151188E+10</td>
    <td align="right">0.935892E+09</td>
    <td align="right">0.575989E+09</td>
    <td align="right">0.132402E+10</td>
    <td align="right">0.128324E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180126E+10</td>
    <td align="right">0.960921E+09</td>
    <td align="right">0.840335E+09</td>
    <td align="right">0.158622E+10</td>
    <td align="right">0.123824E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183986E+10</td>
    <td align="right">0.798938E+09</td>
    <td align="right">0.104092E+10</td>
    <td align="right">0.155610E+10</td>
    <td align="right">0.970090E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173801E+10</td>
    <td align="right">0.517598E+09</td>
    <td align="right">0.122041E+10</td>
    <td align="right">0.134610E+10</td>
    <td align="right">0.821500E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153881E+10</td>
    <td align="right">0.412983E+09</td>
    <td align="right">0.112583E+10</td>
    <td align="right">0.114806E+10</td>
    <td align="right">0.625455E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173403E+10</td>
    <td align="right">0.634898E+09</td>
    <td align="right">0.109913E+10</td>
    <td align="right">0.144181E+10</td>
    <td align="right">0.596055E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186317E+10</td>
    <td align="right">0.868746E+09</td>
    <td align="right">0.994425E+09</td>
    <td align="right">0.178404E+10</td>
    <td align="right">0.593196E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199851E+10</td>
    <td align="right">0.110392E+10</td>
    <td align="right">0.894587E+09</td>
    <td align="right">0.195098E+10</td>
    <td align="right">0.818939E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187056E+10</td>
    <td align="right">0.115512E+10</td>
    <td align="right">0.715439E+09</td>
    <td align="right">0.180173E+10</td>
    <td align="right">0.113268E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106976E+10</td>
    <td align="right">0.612969E+09</td>
    <td align="right">0.456791E+09</td>
    <td align="right">0.877426E+09</td>
    <td align="right">0.131126E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115643E+10</td>
    <td align="right">0.748234E+09</td>
    <td align="right">0.408196E+09</td>
    <td align="right">0.100639E+10</td>
    <td align="right">0.163618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192103E+11</td>
    <td align="right">0.939618E+10</td>
    <td align="right">0.981416E+10</td>
    <td align="right">0.166631E+11</td>
    <td align="right">0.125857E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106976E+10</td>
    <td align="right">0.412983E+09</td>
    <td align="right">0.408196E+09</td>
    <td align="right">0.840249E+09</td>
    <td align="right">0.593196E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199851E+10</td>
    <td align="right">0.115512E+10</td>
    <td align="right">0.122041E+10</td>
    <td align="right">0.195098E+10</td>
    <td align="right">0.163618E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108800E+10</td>
    <td align="right">0.645917E+09</td>
    <td align="right">0.442082E+09</td>
    <td align="right">0.840196E+09</td>
    <td align="right">0.155879E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151179E+10</td>
    <td align="right">0.935833E+09</td>
    <td align="right">0.575953E+09</td>
    <td align="right">0.132393E+10</td>
    <td align="right">0.128316E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180114E+10</td>
    <td align="right">0.960860E+09</td>
    <td align="right">0.840282E+09</td>
    <td align="right">0.158611E+10</td>
    <td align="right">0.123817E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183974E+10</td>
    <td align="right">0.798888E+09</td>
    <td align="right">0.104086E+10</td>
    <td align="right">0.155600E+10</td>
    <td align="right">0.970029E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173790E+10</td>
    <td align="right">0.517565E+09</td>
    <td align="right">0.122034E+10</td>
    <td align="right">0.134601E+10</td>
    <td align="right">0.821448E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153871E+10</td>
    <td align="right">0.412956E+09</td>
    <td align="right">0.112575E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.625416E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173392E+10</td>
    <td align="right">0.634858E+09</td>
    <td align="right">0.109906E+10</td>
    <td align="right">0.144172E+10</td>
    <td align="right">0.596018E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186305E+10</td>
    <td align="right">0.868692E+09</td>
    <td align="right">0.994362E+09</td>
    <td align="right">0.178392E+10</td>
    <td align="right">0.593159E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199838E+10</td>
    <td align="right">0.110385E+10</td>
    <td align="right">0.894530E+09</td>
    <td align="right">0.195086E+10</td>
    <td align="right">0.818888E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187044E+10</td>
    <td align="right">0.115504E+10</td>
    <td align="right">0.715393E+09</td>
    <td align="right">0.180161E+10</td>
    <td align="right">0.113261E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106969E+10</td>
    <td align="right">0.612931E+09</td>
    <td align="right">0.456762E+09</td>
    <td align="right">0.877371E+09</td>
    <td align="right">0.131118E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115636E+10</td>
    <td align="right">0.748187E+09</td>
    <td align="right">0.408170E+09</td>
    <td align="right">0.100632E+10</td>
    <td align="right">0.163608E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192091E+11</td>
    <td align="right">0.939558E+10</td>
    <td align="right">0.981354E+10</td>
    <td align="right">0.166621E+11</td>
    <td align="right">0.125849E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106969E+10</td>
    <td align="right">0.412956E+09</td>
    <td align="right">0.408170E+09</td>
    <td align="right">0.840196E+09</td>
    <td align="right">0.593159E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199838E+10</td>
    <td align="right">0.115504E+10</td>
    <td align="right">0.122034E+10</td>
    <td align="right">0.195086E+10</td>
    <td align="right">0.163608E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.803329E+09</td>
    <td align="right">0.236926E+09</td>
    <td align="right">0.566403E+09</td>
    <td align="right">0.190671E+09</td>
    <td align="right">0.329200E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130089E+10</td>
    <td align="right">0.488943E+09</td>
    <td align="right">0.811943E+09</td>
    <td align="right">0.645672E+09</td>
    <td align="right">0.260895E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201815E+10</td>
    <td align="right">0.681211E+09</td>
    <td align="right">0.133694E+10</td>
    <td align="right">0.129218E+10</td>
    <td align="right">0.235529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297139E+10</td>
    <td align="right">0.113615E+10</td>
    <td align="right">0.183524E+10</td>
    <td align="right">0.245763E+10</td>
    <td align="right">0.182709E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395031E+10</td>
    <td align="right">0.160452E+10</td>
    <td align="right">0.234580E+10</td>
    <td align="right">0.365888E+10</td>
    <td align="right">0.158815E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367646E+10</td>
    <td align="right">0.142711E+10</td>
    <td align="right">0.224935E+10</td>
    <td align="right">0.346825E+10</td>
    <td align="right">0.121039E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469303E+10</td>
    <td align="right">0.246651E+10</td>
    <td align="right">0.222653E+10</td>
    <td align="right">0.498732E+10</td>
    <td align="right">0.118597E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388278E+10</td>
    <td align="right">0.198258E+10</td>
    <td align="right">0.190020E+10</td>
    <td align="right">0.421881E+10</td>
    <td align="right">0.114276E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306019E+10</td>
    <td align="right">0.146842E+10</td>
    <td align="right">0.159178E+10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">0.154520E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180016E+10</td>
    <td align="right">0.733470E+09</td>
    <td align="right">0.106669E+10</td>
    <td align="right">0.128522E+10</td>
    <td align="right">0.214929E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.867605E+09</td>
    <td align="right">0.244736E+09</td>
    <td align="right">0.622869E+09</td>
    <td align="right">0.305444E+09</td>
    <td align="right">0.265286E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.753729E+09</td>
    <td align="right">0.258329E+09</td>
    <td align="right">0.495400E+09</td>
    <td align="right">0.249656E+09</td>
    <td align="right">0.338641E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297780E+11</td>
    <td align="right">0.127289E+11</td>
    <td align="right">0.170491E+11</td>
    <td align="right">0.257137E+11</td>
    <td align="right">0.249444E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.753729E+09</td>
    <td align="right">0.236926E+09</td>
    <td align="right">0.495400E+09</td>
    <td align="right">0.190671E+09</td>
    <td align="right">0.114276E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469303E+10</td>
    <td align="right">0.246651E+10</td>
    <td align="right">0.234580E+10</td>
    <td align="right">0.498732E+10</td>
    <td align="right">0.338641E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31762800.94</td>
    <td align="right">  9367800.05</td>
    <td align="right"> 22395000.89</td>
    <td align="right">  7538897.72</td>
    <td align="right">0.130163E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51435711.62</td>
    <td align="right"> 19332299.68</td>
    <td align="right"> 32103411.93</td>
    <td align="right"> 25529186.59</td>
    <td align="right">0.103156E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79795529.23</td>
    <td align="right"> 26934400.59</td>
    <td align="right"> 52861128.65</td>
    <td align="right"> 51091439.10</td>
    <td align="right"> 93126007.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117486E+09</td>
    <td align="right"> 44922194.71</td>
    <td align="right"> 72563749.75</td>
    <td align="right"> 97172135.46</td>
    <td align="right"> 72241515.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156191E+09</td>
    <td align="right"> 63440935.07</td>
    <td align="right"> 92750519.12</td>
    <td align="right">0.144668E+09</td>
    <td align="right"> 62794179.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145364E+09</td>
    <td align="right"> 56426615.90</td>
    <td align="right"> 88937062.27</td>
    <td align="right">0.137131E+09</td>
    <td align="right"> 47857600.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185558E+09</td>
    <td align="right"> 97523076.34</td>
    <td align="right"> 88034771.18</td>
    <td align="right">0.197193E+09</td>
    <td align="right"> 46892176.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153521E+09</td>
    <td align="right"> 78389074.51</td>
    <td align="right"> 75132142.86</td>
    <td align="right">0.166808E+09</td>
    <td align="right"> 45183689.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120997E+09</td>
    <td align="right"> 58059665.29</td>
    <td align="right"> 62937343.71</td>
    <td align="right">0.116798E+09</td>
    <td align="right"> 61095931.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 71176441.02</td>
    <td align="right"> 29000631.34</td>
    <td align="right"> 42175809.69</td>
    <td align="right"> 50816203.19</td>
    <td align="right"> 84980880.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34304213.11</td>
    <td align="right">  9676590.42</td>
    <td align="right"> 24627622.69</td>
    <td align="right"> 12076924.56</td>
    <td align="right">0.104892E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29801698.87</td>
    <td align="right"> 10214076.81</td>
    <td align="right"> 19587622.06</td>
    <td align="right">  9871103.13</td>
    <td align="right">0.133896E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117739E+10</td>
    <td align="right">0.503287E+09</td>
    <td align="right">0.674106E+09</td>
    <td align="right">0.101669E+10</td>
    <td align="right">0.986278E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29801698.87</td>
    <td align="right">  9367800.05</td>
    <td align="right"> 19587622.06</td>
    <td align="right">  7538897.72</td>
    <td align="right"> 45183689.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185558E+09</td>
    <td align="right"> 97523076.34</td>
    <td align="right"> 92750519.12</td>
    <td align="right">0.197193E+09</td>
    <td align="right">0.133896E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739038E+09</td>
    <td align="right">  1400919.18</td>
    <td align="right">0.545913E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103868E+10</td>
    <td align="right"> 87766052.48</td>
    <td align="right">0.442933E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169429E+10</td>
    <td align="right">0.344877E+09</td>
    <td align="right">0.394740E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232017E+10</td>
    <td align="right">  8147302.51</td>
    <td align="right">0.231202E+10</td>
    <td align="right">0.970346E+09</td>
    <td align="right">0.299312E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308488E+10</td>
    <td align="right"> 91433861.41</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.168258E+10</td>
    <td align="right">0.250476E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.206975E+09</td>
    <td align="right">0.293196E+10</td>
    <td align="right">0.185679E+10</td>
    <td align="right">0.185426E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308274E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.284142E+10</td>
    <td align="right">0.217856E+10</td>
    <td align="right">0.172674E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249556E+10</td>
    <td align="right"> 67193834.73</td>
    <td align="right">0.242836E+10</td>
    <td align="right">0.193539E+10</td>
    <td align="right">0.172039E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187612E+10</td>
    <td align="right">   535316.02</td>
    <td align="right">0.187558E+10</td>
    <td align="right">0.970259E+09</td>
    <td align="right">0.244863E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132831E+10</td>
    <td align="right">0.307215E+09</td>
    <td align="right">0.343994E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809717E+09</td>
    <td align="right"> 38186169.93</td>
    <td align="right">0.430780E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">   905988.62</td>
    <td align="right">0.551802E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222364E+11</td>
    <td align="right">0.615605E+09</td>
    <td align="right">0.216208E+11</td>
    <td align="right">0.103743E+11</td>
    <td align="right">0.403495E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">   905988.62</td>
    <td align="right">0.172039E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.217856E+10</td>
    <td align="right">0.551802E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791735E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.590973E+09</td>
    <td align="right">0.129966E+09</td>
    <td align="right">0.347371E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131213E+10</td>
    <td align="right">0.465727E+09</td>
    <td align="right">0.846408E+09</td>
    <td align="right">0.544531E+09</td>
    <td align="right">0.272727E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.785232E+09</td>
    <td align="right">0.138377E+10</td>
    <td align="right">0.129711E+10</td>
    <td align="right">0.244044E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325395E+10</td>
    <td align="right">0.135216E+10</td>
    <td align="right">0.190179E+10</td>
    <td align="right">0.260440E+10</td>
    <td align="right">0.184202E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357749E+10</td>
    <td align="right">0.124365E+10</td>
    <td align="right">0.233384E+10</td>
    <td align="right">0.301121E+10</td>
    <td align="right">0.158408E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.180368E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.384638E+10</td>
    <td align="right">0.120235E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398949E+10</td>
    <td align="right">0.179039E+10</td>
    <td align="right">0.219911E+10</td>
    <td align="right">0.390521E+10</td>
    <td align="right">0.108403E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392156E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.195984E+10</td>
    <td align="right">0.408842E+10</td>
    <td align="right">0.104836E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280632E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.151184E+10</td>
    <td align="right">0.250123E+10</td>
    <td align="right">0.148644E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188990E+10</td>
    <td align="right">0.803028E+09</td>
    <td align="right">0.108687E+10</td>
    <td align="right">0.127452E+10</td>
    <td align="right">0.213056E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896474E+09</td>
    <td align="right">0.253104E+09</td>
    <td align="right">0.643370E+09</td>
    <td align="right">0.272127E+09</td>
    <td align="right">0.272825E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.244648E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.180966E+09</td>
    <td align="right">0.350713E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295139E+11</td>
    <td align="right">0.121986E+11</td>
    <td align="right">0.173154E+11</td>
    <td align="right">0.236561E+11</td>
    <td align="right">0.252546E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.129966E+09</td>
    <td align="right">0.104836E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.408842E+10</td>
    <td align="right">0.350713E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326426E+10</td>
    <td align="right">0.193791E+10</td>
    <td align="right">0.132635E+10</td>
    <td align="right">0.244019E+10</td>
    <td align="right">0.482486E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453573E+10</td>
    <td align="right">0.280773E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.385332E+10</td>
    <td align="right">0.394128E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540386E+10</td>
    <td align="right">0.288282E+10</td>
    <td align="right">0.252104E+10</td>
    <td align="right">0.460852E+10</td>
    <td align="right">0.382569E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551966E+10</td>
    <td align="right">0.239686E+10</td>
    <td align="right">0.312280E+10</td>
    <td align="right">0.450133E+10</td>
    <td align="right">0.304097E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521411E+10</td>
    <td align="right">0.155283E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.385680E+10</td>
    <td align="right">0.260027E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461648E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.337751E+10</td>
    <td align="right">0.328119E+10</td>
    <td align="right">0.198569E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520215E+10</td>
    <td align="right">0.190473E+10</td>
    <td align="right">0.329742E+10</td>
    <td align="right">0.422199E+10</td>
    <td align="right">0.184285E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558959E+10</td>
    <td align="right">0.260629E+10</td>
    <td align="right">0.298330E+10</td>
    <td align="right">0.528637E+10</td>
    <td align="right">0.177190E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.331183E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">0.578827E+10</td>
    <td align="right">0.240946E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561177E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.214634E+10</td>
    <td align="right">0.533076E+10</td>
    <td align="right">0.332492E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.183895E+10</td>
    <td align="right">0.137039E+10</td>
    <td align="right">0.257635E+10</td>
    <td align="right">0.392900E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346935E+10</td>
    <td align="right">0.224475E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.295322E+10</td>
    <td align="right">0.499162E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576319E+11</td>
    <td align="right">0.281891E+11</td>
    <td align="right">0.294428E+11</td>
    <td align="right">0.486983E+11</td>
    <td align="right">0.384885E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.244019E+10</td>
    <td align="right">0.177190E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.578827E+10</td>
    <td align="right">0.499162E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835102E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.588805E+09</td>
    <td align="right">0.189909E+09</td>
    <td align="right">0.348227E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135234E+10</td>
    <td align="right">0.508284E+09</td>
    <td align="right">0.844056E+09</td>
    <td align="right">0.646897E+09</td>
    <td align="right">0.277249E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209797E+10</td>
    <td align="right">0.708158E+09</td>
    <td align="right">0.138981E+10</td>
    <td align="right">0.128992E+10</td>
    <td align="right">0.252673E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308892E+10</td>
    <td align="right">0.118109E+10</td>
    <td align="right">0.190783E+10</td>
    <td align="right">0.247021E+10</td>
    <td align="right">0.197211E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410656E+10</td>
    <td align="right">0.166798E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.371519E+10</td>
    <td align="right">0.169847E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382188E+10</td>
    <td align="right">0.148356E+10</td>
    <td align="right">0.233831E+10</td>
    <td align="right">0.353323E+10</td>
    <td align="right">0.129221E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.231459E+10</td>
    <td align="right">0.514247E+10</td>
    <td align="right">0.122470E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">0.197535E+10</td>
    <td align="right">0.436132E+10</td>
    <td align="right">0.117237E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318123E+10</td>
    <td align="right">0.152650E+10</td>
    <td align="right">0.165473E+10</td>
    <td align="right">0.304743E+10</td>
    <td align="right">0.159385E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187136E+10</td>
    <td align="right">0.762483E+09</td>
    <td align="right">0.110888E+10</td>
    <td align="right">0.131830E+10</td>
    <td align="right">0.222085E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.901921E+09</td>
    <td align="right">0.254416E+09</td>
    <td align="right">0.647504E+09</td>
    <td align="right">0.312073E+09</td>
    <td align="right">0.273746E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.268548E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.253029E+09</td>
    <td align="right">0.352808E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309558E+11</td>
    <td align="right">0.132324E+11</td>
    <td align="right">0.177234E+11</td>
    <td align="right">0.262800E+11</td>
    <td align="right">0.262216E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.189909E+09</td>
    <td align="right">0.117237E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.514247E+10</td>
    <td align="right">0.352808E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.60</td>
    <td align="right">     1927.89</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.80</td>
    <td align="right">     1718.71</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.86</td>
    <td align="right">     1376.54</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      386.55</td>
    <td align="right">     1087.63</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      635.76</td>
    <td align="right">      882.41</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.71</td>
    <td align="right">      681.14</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      813.28</td>
    <td align="right">      614.75</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      726.57</td>
    <td align="right">      605.76</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      386.67</td>
    <td align="right">      878.77</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.37</td>
    <td align="right">     1182.03</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.44</td>
    <td align="right">     1533.25</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.03</td>
    <td align="right">     1925.37</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      335.46</td>
    <td align="right">     1198.64</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.03</td>
    <td align="right">      605.76</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      813.28</td>
    <td align="right">     1927.89</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.95</td>
    <td align="right">     1232.72</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.28</td>
    <td align="right">     1065.35</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.28</td>
    <td align="right">      859.37</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1009.63</td>
    <td align="right">      677.79</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1122.90</td>
    <td align="right">      568.99</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1476.43</td>
    <td align="right">      450.98</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1449.51</td>
    <td align="right">      395.23</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1522.07</td>
    <td align="right">      379.05</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      966.88</td>
    <td align="right">      546.49</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.37</td>
    <td align="right">      744.04</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      110.19</td>
    <td align="right">      979.85</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.56</td>
    <td align="right">     1230.32</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      752.19</td>
    <td align="right">      759.41</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.95</td>
    <td align="right">      379.05</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1522.07</td>
    <td align="right">     1232.72</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      926.21</td>
    <td align="right">     1706.87</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1614.31</td>
    <td align="right">     1536.47</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1732.73</td>
    <td align="right">     1345.88</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1745.65</td>
    <td align="right">     1115.97</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1444.09</td>
    <td align="right">      928.17</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1264.17</td>
    <td align="right">      738.33</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1573.57</td>
    <td align="right">      664.41</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1975.99</td>
    <td align="right">      632.89</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2241.66</td>
    <td align="right">      879.60</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2007.41</td>
    <td align="right">     1159.06</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1012.15</td>
    <td align="right">     1413.10</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1119.43</td>
    <td align="right">     1751.96</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1554.17</td>
    <td align="right">     1154.24</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      926.21</td>
    <td align="right">      632.89</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2241.66</td>
    <td align="right">     1751.96</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.15</td>
    <td align="right">     1235.34</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      273.71</td>
    <td align="right">     1081.79</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.95</td>
    <td align="right">      887.32</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      955.74</td>
    <td align="right">      722.54</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1385.94</td>
    <td align="right">      605.04</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1358.08</td>
    <td align="right">      479.60</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1913.71</td>
    <td align="right">      440.60</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1626.35</td>
    <td align="right">      418.86</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1178.43</td>
    <td align="right">      581.99</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.79</td>
    <td align="right">      773.48</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.67</td>
    <td align="right">      982.58</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.55</td>
    <td align="right">     1237.64</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      834.87</td>
    <td align="right">      785.86</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.15</td>
    <td align="right">      418.86</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1913.71</td>
    <td align="right">     1237.64</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.92</td>
    <td align="right">     1999.26</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.63</td>
    <td align="right">     1775.37</td>
    <td align="right">      429.34</td>
    <td align="right">        0.00</td>
    <td align="right">      429.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.89</td>
    <td align="right">     1406.19</td>
    <td align="right">      632.56</td>
    <td align="right">        0.00</td>
    <td align="right">      632.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.05</td>
    <td align="right">     1086.76</td>
    <td align="right">      895.11</td>
    <td align="right">        3.14</td>
    <td align="right">      891.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      682.48</td>
    <td align="right">      880.72</td>
    <td align="right">     1151.74</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      764.09</td>
    <td align="right">      680.76</td>
    <td align="right">     1210.98</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      845.12</td>
    <td align="right">      620.64</td>
    <td align="right">     1150.94</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.63</td>
    <td align="right">      626.34</td>
    <td align="right">      931.72</td>
    <td align="right">       25.09</td>
    <td align="right">      906.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.45</td>
    <td align="right">      931.17</td>
    <td align="right">      723.80</td>
    <td align="right">        0.21</td>
    <td align="right">      723.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.02</td>
    <td align="right">     1284.38</td>
    <td align="right">      495.92</td>
    <td align="right">        0.00</td>
    <td align="right">      495.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.08</td>
    <td align="right">     1675.18</td>
    <td align="right">      312.38</td>
    <td align="right">        0.00</td>
    <td align="right">      312.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.34</td>
    <td align="right">     2052.14</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      350.20</td>
    <td align="right">     1249.00</td>
    <td align="right">      705.10</td>
    <td align="right">       19.52</td>
    <td align="right">      685.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.34</td>
    <td align="right">      620.64</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">      234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      845.12</td>
    <td align="right">     2052.14</td>
    <td align="right">     1210.98</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.05</td>
    <td align="right">     1272.85</td>
    <td align="right">      295.60</td>
    <td align="right">       74.95</td>
    <td align="right">      220.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      233.47</td>
    <td align="right">     1101.28</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.69</td>
    <td align="right">      883.75</td>
    <td align="right">      809.80</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1033.74</td>
    <td align="right">      690.24</td>
    <td align="right">     1255.36</td>
    <td align="right">      521.66</td>
    <td align="right">      733.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1152.15</td>
    <td align="right">      575.76</td>
    <td align="right">     1335.66</td>
    <td align="right">      464.32</td>
    <td align="right">      871.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1503.71</td>
    <td align="right">      462.19</td>
    <td align="right">     1599.52</td>
    <td align="right">      695.85</td>
    <td align="right">      903.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1470.53</td>
    <td align="right">      404.25</td>
    <td align="right">     1489.48</td>
    <td align="right">      668.44</td>
    <td align="right">      821.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1530.54</td>
    <td align="right">      401.22</td>
    <td align="right">     1464.12</td>
    <td align="right">      732.41</td>
    <td align="right">      731.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      970.76</td>
    <td align="right">      580.11</td>
    <td align="right">     1082.67</td>
    <td align="right">      499.40</td>
    <td align="right">      583.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.49</td>
    <td align="right">      804.60</td>
    <td align="right">      705.60</td>
    <td align="right">      299.81</td>
    <td align="right">      405.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      106.69</td>
    <td align="right">     1059.40</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.07</td>
    <td align="right">     1304.69</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      761.55</td>
    <td align="right">      793.57</td>
    <td align="right">      935.87</td>
    <td align="right">      386.81</td>
    <td align="right">      549.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.05</td>
    <td align="right">      401.22</td>
    <td align="right">      283.69</td>
    <td align="right">       74.95</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1530.54</td>
    <td align="right">     1304.69</td>
    <td align="right">     1599.52</td>
    <td align="right">      732.41</td>
    <td align="right">      903.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      941.12</td>
    <td align="right">     1746.03</td>
    <td align="right">     1218.69</td>
    <td align="right">      723.50</td>
    <td align="right">      495.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1641.85</td>
    <td align="right">     1591.28</td>
    <td align="right">     1874.81</td>
    <td align="right">     1160.56</td>
    <td align="right">      714.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1776.64</td>
    <td align="right">     1386.89</td>
    <td align="right">     2017.49</td>
    <td align="right">     1076.28</td>
    <td align="right">      941.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1801.00</td>
    <td align="right">     1122.77</td>
    <td align="right">     2129.42</td>
    <td align="right">      924.68</td>
    <td align="right">     1204.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1507.69</td>
    <td align="right">      920.12</td>
    <td align="right">     1946.66</td>
    <td align="right">      579.73</td>
    <td align="right">     1366.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1328.74</td>
    <td align="right">      723.89</td>
    <td align="right">     1780.99</td>
    <td align="right">      477.98</td>
    <td align="right">     1303.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1614.90</td>
    <td align="right">      667.61</td>
    <td align="right">     1942.19</td>
    <td align="right">      711.12</td>
    <td align="right">     1231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1998.21</td>
    <td align="right">      664.41</td>
    <td align="right">     2086.84</td>
    <td align="right">      973.04</td>
    <td align="right">     1113.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2258.03</td>
    <td align="right">      947.83</td>
    <td align="right">     2313.04</td>
    <td align="right">     1277.66</td>
    <td align="right">     1035.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2018.02</td>
    <td align="right">     1268.66</td>
    <td align="right">     2095.11</td>
    <td align="right">     1293.79</td>
    <td align="right">      801.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1015.52</td>
    <td align="right">     1517.63</td>
    <td align="right">     1238.12</td>
    <td align="right">      709.44</td>
    <td align="right">      528.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1127.20</td>
    <td align="right">     1832.60</td>
    <td align="right">     1295.26</td>
    <td align="right">      838.06</td>
    <td align="right">      457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1585.12</td>
    <td align="right">     1197.25</td>
    <td align="right">     1827.43</td>
    <td align="right">      893.83</td>
    <td align="right">      933.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      941.12</td>
    <td align="right">      664.41</td>
    <td align="right">     1218.69</td>
    <td align="right">      477.98</td>
    <td align="right">      457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2258.03</td>
    <td align="right">     1832.60</td>
    <td align="right">     2313.04</td>
    <td align="right">     1293.79</td>
    <td align="right">     1366.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.00</td>
    <td align="right">     1277.69</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      277.45</td>
    <td align="right">     1121.08</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.52</td>
    <td align="right">      914.13</td>
    <td align="right">      783.28</td>
    <td align="right">      264.39</td>
    <td align="right">      518.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      985.65</td>
    <td align="right">      732.77</td>
    <td align="right">     1191.70</td>
    <td align="right">      455.66</td>
    <td align="right">      736.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1420.08</td>
    <td align="right">      616.39</td>
    <td align="right">     1533.19</td>
    <td align="right">      622.74</td>
    <td align="right">      910.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1390.96</td>
    <td align="right">      485.43</td>
    <td align="right">     1474.47</td>
    <td align="right">      572.35</td>
    <td align="right">      902.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1935.67</td>
    <td align="right">      460.30</td>
    <td align="right">     1821.46</td>
    <td align="right">      957.30</td>
    <td align="right">      864.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1637.40</td>
    <td align="right">      443.53</td>
    <td align="right">     1506.98</td>
    <td align="right">      769.48</td>
    <td align="right">      737.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1184.72</td>
    <td align="right">      619.71</td>
    <td align="right">     1227.31</td>
    <td align="right">      588.92</td>
    <td align="right">      638.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.82</td>
    <td align="right">      834.18</td>
    <td align="right">      698.68</td>
    <td align="right">      284.67</td>
    <td align="right">      414.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.50</td>
    <td align="right">     1063.95</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.90</td>
    <td align="right">     1314.33</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.62</td>
    <td align="right">      822.26</td>
    <td align="right">      981.59</td>
    <td align="right">      419.59</td>
    <td align="right">      562.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.00</td>
    <td align="right">      443.53</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1935.67</td>
    <td align="right">     1314.33</td>
    <td align="right">     1821.46</td>
    <td align="right">      957.30</td>
    <td align="right">      910.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.52</td>
    <td align="right">     2038.21</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.28</td>
    <td align="right">     1830.91</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      128.76</td>
    <td align="right">     1473.79</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.36</td>
    <td align="right">     1154.75</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      628.20</td>
    <td align="right">      935.17</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      716.35</td>
    <td align="right">      715.38</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      813.38</td>
    <td align="right">      644.69</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      722.59</td>
    <td align="right">      642.32</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      374.33</td>
    <td align="right">      944.69</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.70</td>
    <td align="right">     1284.33</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.73</td>
    <td align="right">     1661.96</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.34</td>
    <td align="right">     2060.19</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      328.97</td>
    <td align="right">     1279.48</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.34</td>
    <td align="right">      642.32</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      813.38</td>
    <td align="right">     2060.19</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.52</td>
    <td align="right">     1296.93</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      225.09</td>
    <td align="right">     1127.34</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.29</td>
    <td align="right">      911.16</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1004.78</td>
    <td align="right">      710.65</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1124.26</td>
    <td align="right">      591.43</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1483.94</td>
    <td align="right">      463.87</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1458.04</td>
    <td align="right">      404.73</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1526.44</td>
    <td align="right">      391.41</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      964.98</td>
    <td align="right">      573.47</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.85</td>
    <td align="right">      795.46</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.99</td>
    <td align="right">     1052.56</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.57</td>
    <td align="right">     1309.41</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      750.13</td>
    <td align="right">      800.82</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.52</td>
    <td align="right">      391.41</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1526.44</td>
    <td align="right">     1309.41</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      911.06</td>
    <td align="right">     1801.40</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1592.81</td>
    <td align="right">     1629.17</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1720.62</td>
    <td align="right">     1428.35</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1736.62</td>
    <td align="right">     1173.21</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1439.97</td>
    <td align="right">      970.83</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1265.89</td>
    <td align="right">      766.08</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1576.31</td>
    <td align="right">      688.04</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1973.71</td>
    <td align="right">      661.55</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2233.13</td>
    <td align="right">      929.58</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1990.28</td>
    <td align="right">     1241.38</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      993.96</td>
    <td align="right">     1515.82</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1102.61</td>
    <td align="right">     1863.66</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1544.21</td>
    <td align="right">     1220.46</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      911.06</td>
    <td align="right">      661.55</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2233.13</td>
    <td align="right">     1863.66</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       70.90</td>
    <td align="right">     1300.13</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.40</td>
    <td align="right">     1146.04</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.60</td>
    <td align="right">      943.37</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      953.01</td>
    <td align="right">      760.84</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1387.09</td>
    <td align="right">      634.14</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1363.13</td>
    <td align="right">      498.54</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1919.98</td>
    <td align="right">      457.25</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1628.33</td>
    <td align="right">      437.71</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1175.71</td>
    <td align="right">      614.91</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.20</td>
    <td align="right">      829.17</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      120.40</td>
    <td align="right">     1056.12</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.47</td>
    <td align="right">     1317.24</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      833.33</td>
    <td align="right">      831.48</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.90</td>
    <td align="right">      437.71</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1919.98</td>
    <td align="right">     1317.24</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4273109.67</td>
    <td align="right">0.516366E+10</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101116E+09</td>
    <td align="right">0.415789E+10</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374606E+09</td>
    <td align="right">0.368692E+10</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100193E+10</td>
    <td align="right">0.281914E+10</td>
    <td align="right">0.232017E+10</td>
    <td align="right">  8147302.51</td>
    <td align="right">0.231202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170283E+10</td>
    <td align="right">0.236345E+10</td>
    <td align="right">0.308488E+10</td>
    <td align="right"> 91433861.41</td>
    <td align="right">0.299344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186809E+10</td>
    <td align="right">0.176552E+10</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.206975E+09</td>
    <td align="right">0.293196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217828E+10</td>
    <td align="right">0.164654E+10</td>
    <td align="right">0.308274E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.284142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194604E+10</td>
    <td align="right">0.162246E+10</td>
    <td align="right">0.249556E+10</td>
    <td align="right"> 67193834.73</td>
    <td align="right">0.242836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100225E+10</td>
    <td align="right">0.227776E+10</td>
    <td align="right">0.187612E+10</td>
    <td align="right">   535316.02</td>
    <td align="right">0.187558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349180E+09</td>
    <td align="right">0.316596E+10</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47806370.96</td>
    <td align="right">0.397419E+10</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2751798.45</td>
    <td align="right">0.515690E+10</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105791E+11</td>
    <td align="right">0.378004E+11</td>
    <td align="right">0.222364E+11</td>
    <td align="right">0.615605E+09</td>
    <td align="right">0.216208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2751798.45</td>
    <td align="right">0.162246E+10</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217828E+10</td>
    <td align="right">0.516366E+10</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.299344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139155E+09</td>
    <td align="right">0.330172E+10</td>
    <td align="right">0.791735E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.590973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566763E+09</td>
    <td align="right">0.257730E+10</td>
    <td align="right">0.131213E+10</td>
    <td align="right">0.465727E+09</td>
    <td align="right">0.846408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131853E+10</td>
    <td align="right">0.230173E+10</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.785232E+09</td>
    <td align="right">0.138377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261696E+10</td>
    <td align="right">0.175684E+10</td>
    <td align="right">0.325395E+10</td>
    <td align="right">0.135216E+10</td>
    <td align="right">0.190179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300759E+10</td>
    <td align="right">0.152397E+10</td>
    <td align="right">0.357749E+10</td>
    <td align="right">0.124365E+10</td>
    <td align="right">0.233384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382690E+10</td>
    <td align="right">0.116895E+10</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.180368E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388236E+10</td>
    <td align="right">0.105858E+10</td>
    <td align="right">0.398949E+10</td>
    <td align="right">0.179039E+10</td>
    <td align="right">0.219911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407670E+10</td>
    <td align="right">0.101524E+10</td>
    <td align="right">0.392156E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.195984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250614E+10</td>
    <td align="right">0.141649E+10</td>
    <td align="right">0.280632E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.151184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130269E+10</td>
    <td align="right">0.199284E+10</td>
    <td align="right">0.188990E+10</td>
    <td align="right">0.803028E+09</td>
    <td align="right">0.108687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285601E+09</td>
    <td align="right">0.253976E+10</td>
    <td align="right">0.896474E+09</td>
    <td align="right">0.253104E+09</td>
    <td align="right">0.643370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191679E+09</td>
    <td align="right">0.329529E+10</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.244648E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237211E+11</td>
    <td align="right">0.239487E+11</td>
    <td align="right">0.295139E+11</td>
    <td align="right">0.121986E+11</td>
    <td align="right">0.173154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139155E+09</td>
    <td align="right">0.101524E+10</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.407670E+10</td>
    <td align="right">0.330172E+10</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248077E+10</td>
    <td align="right">0.457168E+10</td>
    <td align="right">0.326426E+10</td>
    <td align="right">0.193791E+10</td>
    <td align="right">0.132635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390533E+10</td>
    <td align="right">0.371703E+10</td>
    <td align="right">0.453573E+10</td>
    <td align="right">0.280773E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464095E+10</td>
    <td align="right">0.360481E+10</td>
    <td align="right">0.540386E+10</td>
    <td align="right">0.288282E+10</td>
    <td align="right">0.252104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452473E+10</td>
    <td align="right">0.289261E+10</td>
    <td align="right">0.551966E+10</td>
    <td align="right">0.239686E+10</td>
    <td align="right">0.312280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386784E+10</td>
    <td align="right">0.248602E+10</td>
    <td align="right">0.521411E+10</td>
    <td align="right">0.155283E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327672E+10</td>
    <td align="right">0.191376E+10</td>
    <td align="right">0.461648E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.337751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421465E+10</td>
    <td align="right">0.177956E+10</td>
    <td align="right">0.520215E+10</td>
    <td align="right">0.190473E+10</td>
    <td align="right">0.329742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.529249E+10</td>
    <td align="right">0.169512E+10</td>
    <td align="right">0.558959E+10</td>
    <td align="right">0.260629E+10</td>
    <td align="right">0.298330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581039E+10</td>
    <td align="right">0.227994E+10</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.331183E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537665E+10</td>
    <td align="right">0.310442E+10</td>
    <td align="right">0.561177E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.214634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262350E+10</td>
    <td align="right">0.366276E+10</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.183895E+10</td>
    <td align="right">0.137039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299828E+10</td>
    <td align="right">0.469246E+10</td>
    <td align="right">0.346935E+10</td>
    <td align="right">0.224475E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.490123E+11</td>
    <td align="right">0.364002E+11</td>
    <td align="right">0.576319E+11</td>
    <td align="right">0.281891E+11</td>
    <td align="right">0.294428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248077E+10</td>
    <td align="right">0.169512E+10</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.581039E+10</td>
    <td align="right">0.469246E+10</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195914E+09</td>
    <td align="right">0.330874E+10</td>
    <td align="right">0.835102E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.588805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.662148E+09</td>
    <td align="right">0.261707E+10</td>
    <td align="right">0.135234E+10</td>
    <td align="right">0.508284E+09</td>
    <td align="right">0.844056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130158E+10</td>
    <td align="right">0.237659E+10</td>
    <td align="right">0.209797E+10</td>
    <td align="right">0.708158E+09</td>
    <td align="right">0.138981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247727E+10</td>
    <td align="right">0.187282E+10</td>
    <td align="right">0.308892E+10</td>
    <td align="right">0.118109E+10</td>
    <td align="right">0.190783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371211E+10</td>
    <td align="right">0.162053E+10</td>
    <td align="right">0.410656E+10</td>
    <td align="right">0.166798E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352014E+10</td>
    <td align="right">0.124313E+10</td>
    <td align="right">0.382188E+10</td>
    <td align="right">0.148356E+10</td>
    <td align="right">0.233831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.512567E+10</td>
    <td align="right">0.118011E+10</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.231459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435603E+10</td>
    <td align="right">0.112189E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">0.197535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305448E+10</td>
    <td align="right">0.150851E+10</td>
    <td align="right">0.318123E+10</td>
    <td align="right">0.152650E+10</td>
    <td align="right">0.165473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133863E+10</td>
    <td align="right">0.207169E+10</td>
    <td align="right">0.187136E+10</td>
    <td align="right">0.762483E+09</td>
    <td align="right">0.110888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323148E+09</td>
    <td align="right">0.254685E+10</td>
    <td align="right">0.901921E+09</td>
    <td align="right">0.254416E+09</td>
    <td align="right">0.647504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261276E+09</td>
    <td align="right">0.331491E+10</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.268548E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263284E+11</td>
    <td align="right">0.247828E+11</td>
    <td align="right">0.309558E+11</td>
    <td align="right">0.132324E+11</td>
    <td align="right">0.177234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195914E+09</td>
    <td align="right">0.112189E+10</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512567E+10</td>
    <td align="right">0.331491E+10</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2451733.87</td>
    <td align="right">0.535482E+10</td>
    <td align="right">0.739021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100712E+09</td>
    <td align="right">0.429498E+10</td>
    <td align="right">0.103865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409505E+09</td>
    <td align="right">0.376634E+10</td>
    <td align="right">0.169425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109135E+10</td>
    <td align="right">0.281688E+10</td>
    <td align="right">0.232012E+10</td>
    <td align="right">  8147063.03</td>
    <td align="right">0.231197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182796E+10</td>
    <td align="right">0.235891E+10</td>
    <td align="right">0.308481E+10</td>
    <td align="right"> 91431173.92</td>
    <td align="right">0.299338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198053E+10</td>
    <td align="right">0.176453E+10</td>
    <td align="right">0.313887E+10</td>
    <td align="right">0.206969E+09</td>
    <td align="right">0.293190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226358E+10</td>
    <td align="right">0.166231E+10</td>
    <td align="right">0.308267E+10</td>
    <td align="right">0.241313E+09</td>
    <td align="right">0.284136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199173E+10</td>
    <td align="right">0.167760E+10</td>
    <td align="right">0.249551E+10</td>
    <td align="right"> 67191859.72</td>
    <td align="right">0.242831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101205E+10</td>
    <td align="right">0.241361E+10</td>
    <td align="right">0.187608E+10</td>
    <td align="right">   535300.29</td>
    <td align="right">0.187554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.324144E+09</td>
    <td align="right">0.344009E+10</td>
    <td align="right">0.132829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39085239.28</td>
    <td align="right">0.434206E+10</td>
    <td align="right">0.809698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   918981.84</td>
    <td align="right">0.549645E+10</td>
    <td align="right">0.627977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110440E+11</td>
    <td align="right">0.393886E+11</td>
    <td align="right">0.222359E+11</td>
    <td align="right">0.615587E+09</td>
    <td align="right">0.216204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   918981.84</td>
    <td align="right">0.166231E+10</td>
    <td align="right">0.627977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226358E+10</td>
    <td align="right">0.549645E+10</td>
    <td align="right">0.313887E+10</td>
    <td align="right">0.241313E+09</td>
    <td align="right">0.299338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136730E+09</td>
    <td align="right">0.340919E+10</td>
    <td align="right">0.791722E+09</td>
    <td align="right">0.200757E+09</td>
    <td align="right">0.590965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564809E+09</td>
    <td align="right">0.266422E+10</td>
    <td align="right">0.131211E+10</td>
    <td align="right">0.465718E+09</td>
    <td align="right">0.846396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134907E+10</td>
    <td align="right">0.236703E+10</td>
    <td align="right">0.216897E+10</td>
    <td align="right">0.785217E+09</td>
    <td align="right">0.138376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267946E+10</td>
    <td align="right">0.178911E+10</td>
    <td align="right">0.325390E+10</td>
    <td align="right">0.135213E+10</td>
    <td align="right">0.190177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308593E+10</td>
    <td align="right">0.154213E+10</td>
    <td align="right">0.357743E+10</td>
    <td align="right">0.124362E+10</td>
    <td align="right">0.233381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389762E+10</td>
    <td align="right">0.119799E+10</td>
    <td align="right">0.414596E+10</td>
    <td align="right">0.180365E+10</td>
    <td align="right">0.234231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.393866E+10</td>
    <td align="right">0.108275E+10</td>
    <td align="right">0.398944E+10</td>
    <td align="right">0.179035E+10</td>
    <td align="right">0.219908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.409939E+10</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.392149E+10</td>
    <td align="right">0.196168E+10</td>
    <td align="right">0.195982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251621E+10</td>
    <td align="right">0.150364E+10</td>
    <td align="right">0.280627E+10</td>
    <td align="right">0.129445E+10</td>
    <td align="right">0.151182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128696E+10</td>
    <td align="right">0.215504E+10</td>
    <td align="right">0.188987E+10</td>
    <td align="right">0.803012E+09</td>
    <td align="right">0.108686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276531E+09</td>
    <td align="right">0.274596E+10</td>
    <td align="right">0.896460E+09</td>
    <td align="right">0.253099E+09</td>
    <td align="right">0.643361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184998E+09</td>
    <td align="right">0.349448E+10</td>
    <td align="right">0.759831E+09</td>
    <td align="right">0.244643E+09</td>
    <td align="right">0.515188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240164E+11</td>
    <td align="right">0.250262E+11</td>
    <td align="right">0.295135E+11</td>
    <td align="right">0.121983E+11</td>
    <td align="right">0.173151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136730E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.759831E+09</td>
    <td align="right">0.200757E+09</td>
    <td align="right">0.515188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409939E+10</td>
    <td align="right">0.349448E+10</td>
    <td align="right">0.414596E+10</td>
    <td align="right">0.196168E+10</td>
    <td align="right">0.234231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252069E+10</td>
    <td align="right">0.467657E+10</td>
    <td align="right">0.326413E+10</td>
    <td align="right">0.193783E+10</td>
    <td align="right">0.132630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397196E+10</td>
    <td align="right">0.384963E+10</td>
    <td align="right">0.453555E+10</td>
    <td align="right">0.280762E+10</td>
    <td align="right">0.172793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.475855E+10</td>
    <td align="right">0.371466E+10</td>
    <td align="right">0.540366E+10</td>
    <td align="right">0.288270E+10</td>
    <td align="right">0.252095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466820E+10</td>
    <td align="right">0.291021E+10</td>
    <td align="right">0.551946E+10</td>
    <td align="right">0.239676E+10</td>
    <td align="right">0.312270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403821E+10</td>
    <td align="right">0.246445E+10</td>
    <td align="right">0.521393E+10</td>
    <td align="right">0.155276E+10</td>
    <td align="right">0.366116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344410E+10</td>
    <td align="right">0.187633E+10</td>
    <td align="right">0.461633E+10</td>
    <td align="right">0.123892E+10</td>
    <td align="right">0.337741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432534E+10</td>
    <td align="right">0.178813E+10</td>
    <td align="right">0.520197E+10</td>
    <td align="right">0.190465E+10</td>
    <td align="right">0.329732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.535200E+10</td>
    <td align="right">0.177955E+10</td>
    <td align="right">0.558940E+10</td>
    <td align="right">0.260618E+10</td>
    <td align="right">0.298321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.585282E+10</td>
    <td align="right">0.245677E+10</td>
    <td align="right">0.599540E+10</td>
    <td align="right">0.331170E+10</td>
    <td align="right">0.268370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.540507E+10</td>
    <td align="right">0.339797E+10</td>
    <td align="right">0.561155E+10</td>
    <td align="right">0.346528E+10</td>
    <td align="right">0.214627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263222E+10</td>
    <td align="right">0.393370E+10</td>
    <td align="right">0.320921E+10</td>
    <td align="right">0.183887E+10</td>
    <td align="right">0.137034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301910E+10</td>
    <td align="right">0.490844E+10</td>
    <td align="right">0.346922E+10</td>
    <td align="right">0.224465E+10</td>
    <td align="right">0.122456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.499883E+11</td>
    <td align="right">0.377564E+11</td>
    <td align="right">0.576298E+11</td>
    <td align="right">0.281879E+11</td>
    <td align="right">0.294419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252069E+10</td>
    <td align="right">0.177955E+10</td>
    <td align="right">0.320921E+10</td>
    <td align="right">0.123892E+10</td>
    <td align="right">0.122456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.585282E+10</td>
    <td align="right">0.490844E+10</td>
    <td align="right">0.599540E+10</td>
    <td align="right">0.346528E+10</td>
    <td align="right">0.366116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198209E+09</td>
    <td align="right">0.342217E+10</td>
    <td align="right">0.835091E+09</td>
    <td align="right">0.246294E+09</td>
    <td align="right">0.588798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.671202E+09</td>
    <td align="right">0.271211E+10</td>
    <td align="right">0.135232E+10</td>
    <td align="right">0.508275E+09</td>
    <td align="right">0.844046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134327E+10</td>
    <td align="right">0.244841E+10</td>
    <td align="right">0.209794E+10</td>
    <td align="right">0.708146E+09</td>
    <td align="right">0.138980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255480E+10</td>
    <td align="right">0.189933E+10</td>
    <td align="right">0.308888E+10</td>
    <td align="right">0.118107E+10</td>
    <td align="right">0.190781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380354E+10</td>
    <td align="right">0.165095E+10</td>
    <td align="right">0.410651E+10</td>
    <td align="right">0.166796E+10</td>
    <td align="right">0.243855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360538E+10</td>
    <td align="right">0.125824E+10</td>
    <td align="right">0.382183E+10</td>
    <td align="right">0.148354E+10</td>
    <td align="right">0.233829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518451E+10</td>
    <td align="right">0.123286E+10</td>
    <td align="right">0.487859E+10</td>
    <td align="right">0.256403E+10</td>
    <td align="right">0.231456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438562E+10</td>
    <td align="right">0.118794E+10</td>
    <td align="right">0.403630E+10</td>
    <td align="right">0.206097E+10</td>
    <td align="right">0.197533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307080E+10</td>
    <td align="right">0.160630E+10</td>
    <td align="right">0.318119E+10</td>
    <td align="right">0.152648E+10</td>
    <td align="right">0.165472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133604E+10</td>
    <td align="right">0.223427E+10</td>
    <td align="right">0.187133E+10</td>
    <td align="right">0.762470E+09</td>
    <td align="right">0.110886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317521E+09</td>
    <td align="right">0.275776E+10</td>
    <td align="right">0.901909E+09</td>
    <td align="right">0.254412E+09</td>
    <td align="right">0.647497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259527E+09</td>
    <td align="right">0.352031E+10</td>
    <td align="right">0.783531E+09</td>
    <td align="right">0.268543E+09</td>
    <td align="right">0.514988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267304E+11</td>
    <td align="right">0.259307E+11</td>
    <td align="right">0.309554E+11</td>
    <td align="right">0.132322E+11</td>
    <td align="right">0.177232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198209E+09</td>
    <td align="right">0.118794E+10</td>
    <td align="right">0.783531E+09</td>
    <td align="right">0.246294E+09</td>
    <td align="right">0.514988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518451E+10</td>
    <td align="right">0.352031E+10</td>
    <td align="right">0.487859E+10</td>
    <td align="right">0.256403E+10</td>
    <td align="right">0.243855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1400919.18</td>
    <td align="right">0.545913E+10</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87766052.48</td>
    <td align="right">0.442933E+10</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344877E+09</td>
    <td align="right">0.394740E+10</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.970346E+09</td>
    <td align="right">0.299312E+10</td>
    <td align="right">0.232017E+10</td>
    <td align="right">  8147302.51</td>
    <td align="right">0.231202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168258E+10</td>
    <td align="right">0.250476E+10</td>
    <td align="right">0.308488E+10</td>
    <td align="right"> 91433861.41</td>
    <td align="right">0.299344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185679E+10</td>
    <td align="right">0.185426E+10</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.206975E+09</td>
    <td align="right">0.293196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217856E+10</td>
    <td align="right">0.172674E+10</td>
    <td align="right">0.308274E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.284142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193539E+10</td>
    <td align="right">0.172039E+10</td>
    <td align="right">0.249556E+10</td>
    <td align="right"> 67193834.73</td>
    <td align="right">0.242836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.970259E+09</td>
    <td align="right">0.244863E+10</td>
    <td align="right">0.187612E+10</td>
    <td align="right">   535316.02</td>
    <td align="right">0.187558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307215E+09</td>
    <td align="right">0.343994E+10</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 38186169.93</td>
    <td align="right">0.430780E+10</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   905988.62</td>
    <td align="right">0.551802E+10</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103743E+11</td>
    <td align="right">0.403495E+11</td>
    <td align="right">0.222364E+11</td>
    <td align="right">0.615605E+09</td>
    <td align="right">0.216208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   905988.62</td>
    <td align="right">0.172039E+10</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217856E+10</td>
    <td align="right">0.551802E+10</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.299344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129966E+09</td>
    <td align="right">0.347371E+10</td>
    <td align="right">0.791735E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.590973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.544531E+09</td>
    <td align="right">0.272727E+10</td>
    <td align="right">0.131213E+10</td>
    <td align="right">0.465727E+09</td>
    <td align="right">0.846408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129711E+10</td>
    <td align="right">0.244044E+10</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.785232E+09</td>
    <td align="right">0.138377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260440E+10</td>
    <td align="right">0.184202E+10</td>
    <td align="right">0.325395E+10</td>
    <td align="right">0.135216E+10</td>
    <td align="right">0.190179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301121E+10</td>
    <td align="right">0.158408E+10</td>
    <td align="right">0.357749E+10</td>
    <td align="right">0.124365E+10</td>
    <td align="right">0.233384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384638E+10</td>
    <td align="right">0.120235E+10</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.180368E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390521E+10</td>
    <td align="right">0.108403E+10</td>
    <td align="right">0.398949E+10</td>
    <td align="right">0.179039E+10</td>
    <td align="right">0.219911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.408842E+10</td>
    <td align="right">0.104836E+10</td>
    <td align="right">0.392156E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.195984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250123E+10</td>
    <td align="right">0.148644E+10</td>
    <td align="right">0.280632E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.151184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127452E+10</td>
    <td align="right">0.213056E+10</td>
    <td align="right">0.188990E+10</td>
    <td align="right">0.803028E+09</td>
    <td align="right">0.108687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272127E+09</td>
    <td align="right">0.272825E+10</td>
    <td align="right">0.896474E+09</td>
    <td align="right">0.253104E+09</td>
    <td align="right">0.643370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180966E+09</td>
    <td align="right">0.350713E+10</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.244648E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236561E+11</td>
    <td align="right">0.252546E+11</td>
    <td align="right">0.295139E+11</td>
    <td align="right">0.121986E+11</td>
    <td align="right">0.173154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129966E+09</td>
    <td align="right">0.104836E+10</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408842E+10</td>
    <td align="right">0.350713E+10</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244019E+10</td>
    <td align="right">0.482486E+10</td>
    <td align="right">0.326426E+10</td>
    <td align="right">0.193791E+10</td>
    <td align="right">0.132635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385332E+10</td>
    <td align="right">0.394128E+10</td>
    <td align="right">0.453573E+10</td>
    <td align="right">0.280773E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460852E+10</td>
    <td align="right">0.382569E+10</td>
    <td align="right">0.540386E+10</td>
    <td align="right">0.288282E+10</td>
    <td align="right">0.252104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450133E+10</td>
    <td align="right">0.304097E+10</td>
    <td align="right">0.551966E+10</td>
    <td align="right">0.239686E+10</td>
    <td align="right">0.312280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385680E+10</td>
    <td align="right">0.260027E+10</td>
    <td align="right">0.521411E+10</td>
    <td align="right">0.155283E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328119E+10</td>
    <td align="right">0.198569E+10</td>
    <td align="right">0.461648E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.337751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.422199E+10</td>
    <td align="right">0.184285E+10</td>
    <td align="right">0.520215E+10</td>
    <td align="right">0.190473E+10</td>
    <td align="right">0.329742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528637E+10</td>
    <td align="right">0.177190E+10</td>
    <td align="right">0.558959E+10</td>
    <td align="right">0.260629E+10</td>
    <td align="right">0.298330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.578827E+10</td>
    <td align="right">0.240946E+10</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.331183E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533076E+10</td>
    <td align="right">0.332492E+10</td>
    <td align="right">0.561177E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.214634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257635E+10</td>
    <td align="right">0.392900E+10</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.183895E+10</td>
    <td align="right">0.137039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295322E+10</td>
    <td align="right">0.499162E+10</td>
    <td align="right">0.346935E+10</td>
    <td align="right">0.224475E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486983E+11</td>
    <td align="right">0.384885E+11</td>
    <td align="right">0.576319E+11</td>
    <td align="right">0.281891E+11</td>
    <td align="right">0.294428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.244019E+10</td>
    <td align="right">0.177190E+10</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578827E+10</td>
    <td align="right">0.499162E+10</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189909E+09</td>
    <td align="right">0.348227E+10</td>
    <td align="right">0.835102E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.588805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.646897E+09</td>
    <td align="right">0.277249E+10</td>
    <td align="right">0.135234E+10</td>
    <td align="right">0.508284E+09</td>
    <td align="right">0.844056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128992E+10</td>
    <td align="right">0.252673E+10</td>
    <td align="right">0.209797E+10</td>
    <td align="right">0.708158E+09</td>
    <td align="right">0.138981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247021E+10</td>
    <td align="right">0.197211E+10</td>
    <td align="right">0.308892E+10</td>
    <td align="right">0.118109E+10</td>
    <td align="right">0.190783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371519E+10</td>
    <td align="right">0.169847E+10</td>
    <td align="right">0.410656E+10</td>
    <td align="right">0.166798E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353323E+10</td>
    <td align="right">0.129221E+10</td>
    <td align="right">0.382188E+10</td>
    <td align="right">0.148356E+10</td>
    <td align="right">0.233831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514247E+10</td>
    <td align="right">0.122470E+10</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.231459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436132E+10</td>
    <td align="right">0.117237E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">0.197535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304743E+10</td>
    <td align="right">0.159385E+10</td>
    <td align="right">0.318123E+10</td>
    <td align="right">0.152650E+10</td>
    <td align="right">0.165473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131830E+10</td>
    <td align="right">0.222085E+10</td>
    <td align="right">0.187136E+10</td>
    <td align="right">0.762483E+09</td>
    <td align="right">0.110888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312073E+09</td>
    <td align="right">0.273746E+10</td>
    <td align="right">0.901921E+09</td>
    <td align="right">0.254416E+09</td>
    <td align="right">0.647504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253029E+09</td>
    <td align="right">0.352808E+10</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.268548E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262800E+11</td>
    <td align="right">0.262216E+11</td>
    <td align="right">0.309558E+11</td>
    <td align="right">0.132324E+11</td>
    <td align="right">0.177234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189909E+09</td>
    <td align="right">0.117237E+10</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514247E+10</td>
    <td align="right">0.352808E+10</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.09</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.03</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.21</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.01</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.74</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.79</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.40</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.54</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.46</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.18</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.09</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.12</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.48</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.88</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.15</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.35</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.72</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.76</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.67</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.67</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.47</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.93</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.42</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.76</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.18</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.48</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.44</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.27</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.57</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.72</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.16</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.12</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.96</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.04</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.70</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        6.70</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.34</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.76</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.92</td>
    <td align="right">        2.10</td>
    <td align="right">        6.88</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130507E+10</td>
    <td align="right">-.452614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-969690399.7</td>
    <td align="right">       70.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122036E+10</td>
    <td align="right">-.414211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-861988980.3</td>
    <td align="right">       70.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159011E+10</td>
    <td align="right">-.484931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-923592565.8</td>
    <td align="right">       69.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109961E+10</td>
    <td align="right">-.425329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-911175179.0</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111644E+10</td>
    <td align="right">-.438731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-932061877.8</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102397E+10</td>
    <td align="right">-.420154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-895121831.2</td>
    <td align="right">       70.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571845E+09</td>
    <td align="right">-.384653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949629273.2</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.928329E+09</td>
    <td align="right">-.421539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927408457.6</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.675270E+09</td>
    <td align="right">-.384759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-912303695.9</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.838318E+09</td>
    <td align="right">-.410187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-949670865.2</td>
    <td align="right">       70.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104120E+10</td>
    <td align="right">-.418902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-918577747.2</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106611E+10</td>
    <td align="right">-.430217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-965345892.2</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124766E+11</td>
    <td align="right">-.508623E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.111166E+11</td>
    <td align="right">       70.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571845E+09</td>
    <td align="right">-.484931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-969690399.7</td>
    <td align="right">       69.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159011E+10</td>
    <td align="right">-.384653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-861988980.3</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137938E+10</td>
    <td align="right">    38013.98</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122421E+09</td>
    <td align="right">    14019.08</td>
    <td align="right">21-FEB-05:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4718335.41</td>
    <td align="right">     2640.82</td>
    <td align="right">06-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9331214.84</td>
    <td align="right">     5963.10</td>
    <td align="right">27-NOV-05:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115451E+09</td>
    <td align="right">    12251.72</td>
    <td align="right">26-DEC-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163130E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137938E+10</td>
    <td align="right">    38013.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270674E+10</td>
    <td align="right">    24246.07</td>
    <td align="right">03-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.908366E+09</td>
    <td align="right">    24165.36</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174212E+09</td>
    <td align="right">    24225.22</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  9903442.07</td>
    <td align="right">     1716.76</td>
    <td align="right">17-APR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 31329709.88</td>
    <td align="right">     5595.13</td>
    <td align="right">23-OCT-04:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449528E+09</td>
    <td align="right">    24299.21</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120369E+10</td>
    <td align="right">    24241.26</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.548377E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270674E+10</td>
    <td align="right">    24299.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621726E+10</td>
    <td align="right">    24164.00</td>
    <td align="right">03-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352141E+10</td>
    <td align="right">    24212.82</td>
    <td align="right">27-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167419E+10</td>
    <td align="right">    24180.87</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570705E+09</td>
    <td align="right">    24188.11</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12785966.05</td>
    <td align="right">     2176.14</td>
    <td align="right">18-MAY-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4054571.98</td>
    <td align="right">      900.48</td>
    <td align="right">28-SEP-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.762528E+09</td>
    <td align="right">    24201.82</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273153E+10</td>
    <td align="right">    24223.60</td>
    <td align="right">27-NOV-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489401E+10</td>
    <td align="right">    24180.83</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.621726E+10</td>
    <td align="right">    24223.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513907E+10</td>
    <td align="right">     6569.50</td>
    <td align="right">07-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346968E+10</td>
    <td align="right">     6466.18</td>
    <td align="right">24-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221444E+10</td>
    <td align="right">     6469.09</td>
    <td align="right">10-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113073E+10</td>
    <td align="right">     6455.65</td>
    <td align="right">15-APR-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350864E+09</td>
    <td align="right">     6441.95</td>
    <td align="right">24-MAY-04:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 60653790.83</td>
    <td align="right">     6452.54</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4355010.17</td>
    <td align="right">      536.14</td>
    <td align="right">21-AUG-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153412E+09</td>
    <td align="right">     6451.60</td>
    <td align="right">27-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135835E+10</td>
    <td align="right">     6470.12</td>
    <td align="right">26-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280116E+10</td>
    <td align="right">     6462.80</td>
    <td align="right">27-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432654E+10</td>
    <td align="right">     6454.55</td>
    <td align="right">16-DEC-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210093E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513907E+10</td>
    <td align="right">     6569.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.515617E+10</td>
    <td align="right">     7996.32</td>
    <td align="right">12-JAN-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356784E+10</td>
    <td align="right">     8021.96</td>
    <td align="right">24-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252107E+10</td>
    <td align="right">     8025.53</td>
    <td align="right">10-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129796E+10</td>
    <td align="right">     8008.79</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.598953E+09</td>
    <td align="right">     7991.10</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182039E+09</td>
    <td align="right">     8005.06</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 55053969.24</td>
    <td align="right">     2073.91</td>
    <td align="right">15-JUL-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 69892968.16</td>
    <td align="right">     2531.00</td>
    <td align="right">18-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463030E+09</td>
    <td align="right">     8003.76</td>
    <td align="right">27-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182247E+10</td>
    <td align="right">     8013.61</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330874E+10</td>
    <td align="right">     8016.14</td>
    <td align="right">27-NOV-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448963E+10</td>
    <td align="right">     8006.42</td>
    <td align="right">16-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235329E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 55053969.24</td>
    <td align="right">     2073.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515617E+10</td>
    <td align="right">     8025.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627268E+10</td>
    <td align="right">    11159.71</td>
    <td align="right">12-JAN-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424321E+10</td>
    <td align="right">    11195.33</td>
    <td align="right">24-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315606E+10</td>
    <td align="right">    11200.27</td>
    <td align="right">10-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189612E+10</td>
    <td align="right">    11177.09</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.888632E+09</td>
    <td align="right">    11152.34</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332138E+09</td>
    <td align="right">    11171.74</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 92440895.55</td>
    <td align="right">     3131.30</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117488E+09</td>
    <td align="right">     3507.24</td>
    <td align="right">19-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.526450E+09</td>
    <td align="right">    11169.94</td>
    <td align="right">27-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210575E+10</td>
    <td align="right">    11183.68</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399476E+10</td>
    <td align="right">    11187.35</td>
    <td align="right">07-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.538555E+10</td>
    <td align="right">    11173.83</td>
    <td align="right">16-DEC-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290113E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92440895.55</td>
    <td align="right">     3131.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627268E+10</td>
    <td align="right">    11200.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.558598E+10</td>
    <td align="right">     8907.87</td>
    <td align="right">12-JAN-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400152E+10</td>
    <td align="right">     8936.43</td>
    <td align="right">24-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312948E+10</td>
    <td align="right">     8905.59</td>
    <td align="right">08-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182245E+10</td>
    <td align="right">     8921.76</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.859973E+09</td>
    <td align="right">     8902.05</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358285E+09</td>
    <td align="right">     8917.61</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145116E+09</td>
    <td align="right">     2246.80</td>
    <td align="right">17-JUL-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191960E+09</td>
    <td align="right">     2883.80</td>
    <td align="right">21-AUG-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626922E+09</td>
    <td align="right">     7381.37</td>
    <td align="right">27-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227123E+10</td>
    <td align="right">     8927.13</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374671E+10</td>
    <td align="right">     8929.88</td>
    <td align="right">07-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489022E+10</td>
    <td align="right">     8919.16</td>
    <td align="right">16-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276298E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145116E+09</td>
    <td align="right">     2246.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558598E+10</td>
    <td align="right">     8936.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343559E+10</td>
    <td align="right">     5063.57</td>
    <td align="right">12-JAN-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218780E+10</td>
    <td align="right">     5082.92</td>
    <td align="right">10-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139704E+10</td>
    <td align="right">     5204.18</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.679652E+09</td>
    <td align="right">     5217.59</td>
    <td align="right">08-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120486E+09</td>
    <td align="right">     4891.38</td>
    <td align="right">18-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1807430.70</td>
    <td align="right">      986.08</td>
    <td align="right">15-JUN-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4360185.87</td>
    <td align="right">     1043.70</td>
    <td align="right">28-SEP-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.294945E+09</td>
    <td align="right">     5221.77</td>
    <td align="right">28-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104814E+10</td>
    <td align="right">     5119.76</td>
    <td align="right">17-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233417E+10</td>
    <td align="right">     5067.93</td>
    <td align="right">16-DEC-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115040E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343559E+10</td>
    <td align="right">     5221.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
