<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.61</td>
    <td align="right">        0.67</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.80</td>
    <td align="right">        3.17</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.60</td>
    <td align="right">        1.50</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.17</td>
    <td align="right">        3.00</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.53</td>
    <td align="right">        1.00</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.77</td>
    <td align="right">        2.67</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.69</td>
    <td align="right">        0.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.67</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       27.46</td>
    <td align="right">       13.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.80</td>
    <td align="right">        3.17</td>
    <td align="right">       27.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.07</td>
    <td align="right">        1.83</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.72</td>
    <td align="right">        1.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       26.91</td>
    <td align="right">        3.83</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       26.11</td>
    <td align="right">       19.17</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       25.59</td>
    <td align="right">        9.00</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       26.62</td>
    <td align="right">        4.33</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.17</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       50.50</td>
    <td align="right">       26.01</td>
    <td align="right">       40.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       28.07</td>
    <td align="right">       19.17</td>
    <td align="right">       28.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.57</td>
    <td align="right">        0.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.57</td>
    <td align="right">        1.17</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       26.78</td>
    <td align="right">        1.67</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.67</td>
    <td align="right">        0.50</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.91</td>
    <td align="right">        2.17</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.67</td>
    <td align="right">        1.67</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.33</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">       27.14</td>
    <td align="right">        7.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.91</td>
    <td align="right">        2.17</td>
    <td align="right">       28.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      242.83</td>
    <td align="right">       23.22</td>
    <td align="right">       86.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.67</td>
    <td align="right">       23.25</td>
    <td align="right">      147.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      173.67</td>
    <td align="right">       23.18</td>
    <td align="right">      169.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.00</td>
    <td align="right">       23.19</td>
    <td align="right">      292.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      490.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.00</td>
    <td align="right">       23.35</td>
    <td align="right">      398.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.50</td>
    <td align="right">       23.22</td>
    <td align="right">      242.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      184.33</td>
    <td align="right">       23.19</td>
    <td align="right">      136.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      959.00</td>
    <td align="right">       23.22</td>
    <td align="right">     3758.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      242.83</td>
    <td align="right">       23.35</td>
    <td align="right">      490.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      407.17</td>
    <td align="right">       22.64</td>
    <td align="right">       51.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      305.83</td>
    <td align="right">       22.68</td>
    <td align="right">       89.83</td>
    <td align="right">       24.06</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      311.33</td>
    <td align="right">       22.86</td>
    <td align="right">      116.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      133.33</td>
    <td align="right">       23.16</td>
    <td align="right">      205.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.33</td>
    <td align="right">       23.22</td>
    <td align="right">      403.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       23.38</td>
    <td align="right">      429.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.50</td>
    <td align="right">       23.23</td>
    <td align="right">      431.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.50</td>
    <td align="right">       23.36</td>
    <td align="right">      446.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.17</td>
    <td align="right">       23.21</td>
    <td align="right">      362.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.67</td>
    <td align="right">       23.18</td>
    <td align="right">      323.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      216.33</td>
    <td align="right">       23.14</td>
    <td align="right">      135.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.50</td>
    <td align="right">       22.79</td>
    <td align="right">       78.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1809.33</td>
    <td align="right">       22.84</td>
    <td align="right">     3074.17</td>
    <td align="right">       24.26</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       22.64</td>
    <td align="right">       51.67</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      407.17</td>
    <td align="right">       23.38</td>
    <td align="right">      446.67</td>
    <td align="right">       24.34</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      422.00</td>
    <td align="right">       22.09</td>
    <td align="right">       53.17</td>
    <td align="right">       23.10</td>
    <td align="right">       14.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      333.00</td>
    <td align="right">       22.21</td>
    <td align="right">       85.00</td>
    <td align="right">       22.97</td>
    <td align="right">       20.33</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">       22.51</td>
    <td align="right">      111.33</td>
    <td align="right">       23.82</td>
    <td align="right">        9.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      149.00</td>
    <td align="right">       22.96</td>
    <td align="right">      232.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.33</td>
    <td align="right">       23.26</td>
    <td align="right">      425.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.00</td>
    <td align="right">       23.20</td>
    <td align="right">      440.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.50</td>
    <td align="right">       23.12</td>
    <td align="right">      450.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       23.20</td>
    <td align="right">      451.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.67</td>
    <td align="right">       23.17</td>
    <td align="right">      373.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       81.50</td>
    <td align="right">       22.89</td>
    <td align="right">      324.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      279.17</td>
    <td align="right">       22.72</td>
    <td align="right">      108.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.67</td>
    <td align="right">       22.28</td>
    <td align="right">       70.83</td>
    <td align="right">       23.65</td>
    <td align="right">        9.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2029.33</td>
    <td align="right">       22.43</td>
    <td align="right">     3127.17</td>
    <td align="right">       24.21</td>
    <td align="right">       53.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.50</td>
    <td align="right">       22.09</td>
    <td align="right">       53.17</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       23.26</td>
    <td align="right">      451.67</td>
    <td align="right">       24.33</td>
    <td align="right">       20.33</td>
    <td align="right">       20.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      458.67</td>
    <td align="right">       21.29</td>
    <td align="right">      154.00</td>
    <td align="right">       21.09</td>
    <td align="right">      124.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      383.50</td>
    <td align="right">       21.47</td>
    <td align="right">      128.17</td>
    <td align="right">       21.53</td>
    <td align="right">       75.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.17</td>
    <td align="right">       21.82</td>
    <td align="right">      129.83</td>
    <td align="right">       22.65</td>
    <td align="right">       48.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      226.50</td>
    <td align="right">       22.55</td>
    <td align="right">      206.50</td>
    <td align="right">       24.18</td>
    <td align="right">       12.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.17</td>
    <td align="right">       24.42</td>
    <td align="right">      435.83</td>
    <td align="right">       24.36</td>
    <td align="right">       38.17</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.83</td>
    <td align="right">       24.70</td>
    <td align="right">      446.00</td>
    <td align="right">       24.35</td>
    <td align="right">       25.00</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.67</td>
    <td align="right">       25.48</td>
    <td align="right">      451.50</td>
    <td align="right">       24.46</td>
    <td align="right">       49.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.00</td>
    <td align="right">       24.60</td>
    <td align="right">      451.67</td>
    <td align="right">       24.35</td>
    <td align="right">       41.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       99.17</td>
    <td align="right">       23.88</td>
    <td align="right">      374.67</td>
    <td align="right">       24.35</td>
    <td align="right">       41.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.33</td>
    <td align="right">       23.03</td>
    <td align="right">      319.50</td>
    <td align="right">       24.28</td>
    <td align="right">       37.83</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.83</td>
    <td align="right">       21.95</td>
    <td align="right">      108.50</td>
    <td align="right">       23.30</td>
    <td align="right">       25.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      426.83</td>
    <td align="right">       21.53</td>
    <td align="right">      119.50</td>
    <td align="right">       21.82</td>
    <td align="right">       76.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2733.67</td>
    <td align="right">       22.12</td>
    <td align="right">     3325.67</td>
    <td align="right">       23.90</td>
    <td align="right">      595.50</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.83</td>
    <td align="right">       21.29</td>
    <td align="right">      108.50</td>
    <td align="right">       21.09</td>
    <td align="right">       12.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.67</td>
    <td align="right">       25.48</td>
    <td align="right">      451.67</td>
    <td align="right">       24.46</td>
    <td align="right">      124.33</td>
    <td align="right">       25.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.00</td>
    <td align="right">       21.31</td>
    <td align="right">      119.33</td>
    <td align="right">       21.46</td>
    <td align="right">       85.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      359.00</td>
    <td align="right">       21.45</td>
    <td align="right">      119.00</td>
    <td align="right">       22.12</td>
    <td align="right">       51.50</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      348.83</td>
    <td align="right">       21.72</td>
    <td align="right">      160.50</td>
    <td align="right">       23.30</td>
    <td align="right">       38.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      199.00</td>
    <td align="right">       22.34</td>
    <td align="right">      246.83</td>
    <td align="right">       24.27</td>
    <td align="right">       15.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      108.17</td>
    <td align="right">       24.23</td>
    <td align="right">      403.67</td>
    <td align="right">       24.44</td>
    <td align="right">       49.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       72.67</td>
    <td align="right">       24.10</td>
    <td align="right">      413.17</td>
    <td align="right">       24.38</td>
    <td align="right">       32.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.50</td>
    <td align="right">       24.72</td>
    <td align="right">      416.17</td>
    <td align="right">       24.51</td>
    <td align="right">       55.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.17</td>
    <td align="right">       23.94</td>
    <td align="right">      414.17</td>
    <td align="right">       24.36</td>
    <td align="right">       39.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      144.50</td>
    <td align="right">       23.61</td>
    <td align="right">      349.33</td>
    <td align="right">       24.42</td>
    <td align="right">       47.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      192.50</td>
    <td align="right">       22.91</td>
    <td align="right">      304.50</td>
    <td align="right">       24.35</td>
    <td align="right">       39.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.17</td>
    <td align="right">       21.99</td>
    <td align="right">      108.67</td>
    <td align="right">       23.81</td>
    <td align="right">       14.00</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.00</td>
    <td align="right">       21.53</td>
    <td align="right">      101.33</td>
    <td align="right">       22.18</td>
    <td align="right">       54.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2825.50</td>
    <td align="right">       22.18</td>
    <td align="right">     3156.67</td>
    <td align="right">       24.05</td>
    <td align="right">      523.00</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.67</td>
    <td align="right">       21.31</td>
    <td align="right">      101.33</td>
    <td align="right">       21.46</td>
    <td align="right">       14.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.00</td>
    <td align="right">       24.72</td>
    <td align="right">      416.17</td>
    <td align="right">       24.51</td>
    <td align="right">       85.00</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      320.00</td>
    <td align="right">       21.73</td>
    <td align="right">      186.00</td>
    <td align="right">       23.19</td>
    <td align="right">       77.00</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.33</td>
    <td align="right">       21.76</td>
    <td align="right">      174.50</td>
    <td align="right">       23.34</td>
    <td align="right">       47.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      318.33</td>
    <td align="right">       21.81</td>
    <td align="right">      177.67</td>
    <td align="right">       23.33</td>
    <td align="right">       42.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      217.17</td>
    <td align="right">       22.45</td>
    <td align="right">      216.33</td>
    <td align="right">       24.27</td>
    <td align="right">       12.67</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       83.33</td>
    <td align="right">       23.83</td>
    <td align="right">      411.83</td>
    <td align="right">       24.34</td>
    <td align="right">       33.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.67</td>
    <td align="right">       23.81</td>
    <td align="right">      414.33</td>
    <td align="right">       24.33</td>
    <td align="right">       21.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.00</td>
    <td align="right">       24.61</td>
    <td align="right">      429.00</td>
    <td align="right">       24.43</td>
    <td align="right">       42.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.83</td>
    <td align="right">       24.28</td>
    <td align="right">      433.83</td>
    <td align="right">       24.35</td>
    <td align="right">       41.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      121.33</td>
    <td align="right">       24.18</td>
    <td align="right">      369.67</td>
    <td align="right">       24.43</td>
    <td align="right">       56.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.33</td>
    <td align="right">       23.75</td>
    <td align="right">      354.17</td>
    <td align="right">       24.49</td>
    <td align="right">       55.33</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.00</td>
    <td align="right">       22.34</td>
    <td align="right">      236.17</td>
    <td align="right">       24.40</td>
    <td align="right">       22.83</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      295.83</td>
    <td align="right">       21.91</td>
    <td align="right">      205.83</td>
    <td align="right">       23.83</td>
    <td align="right">       54.17</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2222.17</td>
    <td align="right">       22.49</td>
    <td align="right">     3609.33</td>
    <td align="right">       24.19</td>
    <td align="right">      507.33</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.67</td>
    <td align="right">       21.73</td>
    <td align="right">      174.50</td>
    <td align="right">       23.19</td>
    <td align="right">       12.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      320.00</td>
    <td align="right">       24.61</td>
    <td align="right">      433.83</td>
    <td align="right">       24.49</td>
    <td align="right">       77.00</td>
    <td align="right">       26.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      445.00</td>
    <td align="right">       21.25</td>
    <td align="right">      145.17</td>
    <td align="right">       21.37</td>
    <td align="right">      110.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      370.83</td>
    <td align="right">       21.32</td>
    <td align="right">      127.33</td>
    <td align="right">       21.99</td>
    <td align="right">       65.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.50</td>
    <td align="right">       21.50</td>
    <td align="right">      138.00</td>
    <td align="right">       22.74</td>
    <td align="right">       48.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      265.83</td>
    <td align="right">       22.21</td>
    <td align="right">      186.83</td>
    <td align="right">       24.30</td>
    <td align="right">       17.33</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      130.50</td>
    <td align="right">       23.13</td>
    <td align="right">      356.83</td>
    <td align="right">       24.32</td>
    <td align="right">       31.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.67</td>
    <td align="right">       23.32</td>
    <td align="right">      381.50</td>
    <td align="right">       24.31</td>
    <td align="right">       28.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.83</td>
    <td align="right">       23.58</td>
    <td align="right">      382.17</td>
    <td align="right">       24.38</td>
    <td align="right">       38.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      117.33</td>
    <td align="right">       23.27</td>
    <td align="right">      384.50</td>
    <td align="right">       24.29</td>
    <td align="right">       32.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.33</td>
    <td align="right">       23.01</td>
    <td align="right">      308.50</td>
    <td align="right">       24.30</td>
    <td align="right">       36.67</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.50</td>
    <td align="right">       22.65</td>
    <td align="right">      262.00</td>
    <td align="right">       24.29</td>
    <td align="right">       37.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.00</td>
    <td align="right">       21.65</td>
    <td align="right">      116.33</td>
    <td align="right">       23.53</td>
    <td align="right">       25.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.33</td>
    <td align="right">       21.37</td>
    <td align="right">      126.00</td>
    <td align="right">       22.19</td>
    <td align="right">       69.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3086.67</td>
    <td align="right">       21.94</td>
    <td align="right">     2915.17</td>
    <td align="right">       23.87</td>
    <td align="right">      541.00</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.67</td>
    <td align="right">       21.25</td>
    <td align="right">      116.33</td>
    <td align="right">       21.37</td>
    <td align="right">       17.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      445.00</td>
    <td align="right">       23.58</td>
    <td align="right">      384.50</td>
    <td align="right">       24.38</td>
    <td align="right">      110.00</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.50</td>
    <td align="right">       21.74</td>
    <td align="right">       57.67</td>
    <td align="right">       22.32</td>
    <td align="right">       31.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      391.67</td>
    <td align="right">       21.89</td>
    <td align="right">       76.67</td>
    <td align="right">       22.07</td>
    <td align="right">       38.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      417.83</td>
    <td align="right">       22.14</td>
    <td align="right">       76.33</td>
    <td align="right">       23.14</td>
    <td align="right">       18.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      250.00</td>
    <td align="right">       22.84</td>
    <td align="right">      159.50</td>
    <td align="right">       24.16</td>
    <td align="right">       12.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.83</td>
    <td align="right">       25.38</td>
    <td align="right">      453.17</td>
    <td align="right">       24.31</td>
    <td align="right">       26.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.83</td>
    <td align="right">       25.20</td>
    <td align="right">      478.50</td>
    <td align="right">       24.30</td>
    <td align="right">       13.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.83</td>
    <td align="right">       25.77</td>
    <td align="right">      488.00</td>
    <td align="right">       24.41</td>
    <td align="right">       27.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.33</td>
    <td align="right">       25.74</td>
    <td align="right">      511.67</td>
    <td align="right">       24.34</td>
    <td align="right">       19.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.67</td>
    <td align="right">       25.44</td>
    <td align="right">      465.33</td>
    <td align="right">       24.33</td>
    <td align="right">       22.67</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       88.17</td>
    <td align="right">       23.55</td>
    <td align="right">      386.83</td>
    <td align="right">       24.32</td>
    <td align="right">       22.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      283.33</td>
    <td align="right">       22.58</td>
    <td align="right">      126.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.17</td>
    <td align="right">       22.05</td>
    <td align="right">       83.50</td>
    <td align="right">       23.45</td>
    <td align="right">       19.50</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2404.17</td>
    <td align="right">       22.35</td>
    <td align="right">     3364.00</td>
    <td align="right">       24.18</td>
    <td align="right">      253.17</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       21.74</td>
    <td align="right">       57.67</td>
    <td align="right">       22.07</td>
    <td align="right">        0.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      455.50</td>
    <td align="right">       25.77</td>
    <td align="right">      511.67</td>
    <td align="right">       24.41</td>
    <td align="right">       38.33</td>
    <td align="right">       25.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      448.83</td>
    <td align="right">       21.78</td>
    <td align="right">       51.33</td>
    <td align="right">       22.95</td>
    <td align="right">       21.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      368.50</td>
    <td align="right">       21.83</td>
    <td align="right">       74.17</td>
    <td align="right">       22.78</td>
    <td align="right">       24.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      367.83</td>
    <td align="right">       21.96</td>
    <td align="right">      111.50</td>
    <td align="right">       23.83</td>
    <td align="right">       12.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      213.83</td>
    <td align="right">       22.51</td>
    <td align="right">      211.00</td>
    <td align="right">       24.28</td>
    <td align="right">       12.33</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       70.50</td>
    <td align="right">       24.34</td>
    <td align="right">      404.17</td>
    <td align="right">       24.42</td>
    <td align="right">       32.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.50</td>
    <td align="right">       24.49</td>
    <td align="right">      424.00</td>
    <td align="right">       24.34</td>
    <td align="right">       17.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.50</td>
    <td align="right">       25.59</td>
    <td align="right">      449.50</td>
    <td align="right">       24.44</td>
    <td align="right">       37.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.67</td>
    <td align="right">       25.51</td>
    <td align="right">      470.33</td>
    <td align="right">       24.34</td>
    <td align="right">       22.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.50</td>
    <td align="right">       24.76</td>
    <td align="right">      398.83</td>
    <td align="right">       24.40</td>
    <td align="right">       30.67</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.17</td>
    <td align="right">       23.35</td>
    <td align="right">      351.50</td>
    <td align="right">       24.37</td>
    <td align="right">       25.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.00</td>
    <td align="right">       22.38</td>
    <td align="right">      131.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      397.33</td>
    <td align="right">       21.92</td>
    <td align="right">       68.17</td>
    <td align="right">       23.42</td>
    <td align="right">       17.50</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2401.17</td>
    <td align="right">       22.34</td>
    <td align="right">     3146.00</td>
    <td align="right">       24.27</td>
    <td align="right">      254.33</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       21.78</td>
    <td align="right">       51.33</td>
    <td align="right">       22.78</td>
    <td align="right">        0.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.83</td>
    <td align="right">       25.59</td>
    <td align="right">      470.33</td>
    <td align="right">       24.44</td>
    <td align="right">       37.33</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      308.67</td>
    <td align="right">       21.98</td>
    <td align="right">      156.00</td>
    <td align="right">       24.00</td>
    <td align="right">       39.67</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      272.83</td>
    <td align="right">       22.02</td>
    <td align="right">      158.00</td>
    <td align="right">       23.95</td>
    <td align="right">       22.67</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.17</td>
    <td align="right">       21.87</td>
    <td align="right">      154.17</td>
    <td align="right">       23.48</td>
    <td align="right">       37.83</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      250.00</td>
    <td align="right">       22.70</td>
    <td align="right">      210.67</td>
    <td align="right">       24.13</td>
    <td align="right">       42.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.00</td>
    <td align="right">       24.28</td>
    <td align="right">      454.17</td>
    <td align="right">       24.31</td>
    <td align="right">      109.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.17</td>
    <td align="right">       24.29</td>
    <td align="right">      470.00</td>
    <td align="right">       24.32</td>
    <td align="right">       97.50</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.67</td>
    <td align="right">       24.53</td>
    <td align="right">      484.50</td>
    <td align="right">       24.44</td>
    <td align="right">      129.17</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.00</td>
    <td align="right">       24.54</td>
    <td align="right">      508.83</td>
    <td align="right">       24.44</td>
    <td align="right">      120.00</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      128.83</td>
    <td align="right">       24.71</td>
    <td align="right">      471.33</td>
    <td align="right">       24.43</td>
    <td align="right">      128.83</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      137.67</td>
    <td align="right">       24.57</td>
    <td align="right">      434.17</td>
    <td align="right">       24.67</td>
    <td align="right">       98.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.33</td>
    <td align="right">       23.07</td>
    <td align="right">      298.50</td>
    <td align="right">       24.55</td>
    <td align="right">       41.50</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      267.67</td>
    <td align="right">       22.23</td>
    <td align="right">      230.67</td>
    <td align="right">       24.28</td>
    <td align="right">       52.33</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2343.00</td>
    <td align="right">       22.94</td>
    <td align="right">     4031.00</td>
    <td align="right">       24.34</td>
    <td align="right">      919.00</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.17</td>
    <td align="right">       21.87</td>
    <td align="right">      154.17</td>
    <td align="right">       23.48</td>
    <td align="right">       22.67</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      337.17</td>
    <td align="right">       24.71</td>
    <td align="right">      508.83</td>
    <td align="right">       24.67</td>
    <td align="right">      129.17</td>
    <td align="right">       25.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      436.50</td>
    <td align="right">       21.68</td>
    <td align="right">       57.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.50</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      371.00</td>
    <td align="right">       21.73</td>
    <td align="right">       79.17</td>
    <td align="right">       22.85</td>
    <td align="right">       25.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      399.83</td>
    <td align="right">       21.84</td>
    <td align="right">       78.50</td>
    <td align="right">       23.21</td>
    <td align="right">       19.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      266.00</td>
    <td align="right">       22.46</td>
    <td align="right">      156.00</td>
    <td align="right">       24.39</td>
    <td align="right">       12.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.67</td>
    <td align="right">       23.52</td>
    <td align="right">      369.83</td>
    <td align="right">       24.33</td>
    <td align="right">       24.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.50</td>
    <td align="right">       23.85</td>
    <td align="right">      405.17</td>
    <td align="right">       24.32</td>
    <td align="right">       18.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.33</td>
    <td align="right">       24.72</td>
    <td align="right">      424.67</td>
    <td align="right">       24.38</td>
    <td align="right">       26.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.67</td>
    <td align="right">       24.91</td>
    <td align="right">      463.33</td>
    <td align="right">       24.31</td>
    <td align="right">       17.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.83</td>
    <td align="right">       24.27</td>
    <td align="right">      391.00</td>
    <td align="right">       24.34</td>
    <td align="right">       26.00</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.33</td>
    <td align="right">       23.33</td>
    <td align="right">      341.00</td>
    <td align="right">       24.33</td>
    <td align="right">       25.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      303.67</td>
    <td align="right">       22.23</td>
    <td align="right">      123.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.33</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.33</td>
    <td align="right">       21.81</td>
    <td align="right">       85.67</td>
    <td align="right">       23.69</td>
    <td align="right">       15.50</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2536.67</td>
    <td align="right">       22.20</td>
    <td align="right">     2974.33</td>
    <td align="right">       24.22</td>
    <td align="right">      234.33</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.67</td>
    <td align="right">       21.68</td>
    <td align="right">       57.00</td>
    <td align="right">       22.85</td>
    <td align="right">        0.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      436.50</td>
    <td align="right">       24.91</td>
    <td align="right">      463.33</td>
    <td align="right">       24.39</td>
    <td align="right">       26.67</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.83</td>
    <td align="right">       21.55</td>
    <td align="right">       96.00</td>
    <td align="right">       21.76</td>
    <td align="right">       65.17</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      381.33</td>
    <td align="right">       21.75</td>
    <td align="right">       95.33</td>
    <td align="right">       22.01</td>
    <td align="right">       45.17</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.67</td>
    <td align="right">       22.08</td>
    <td align="right">      101.17</td>
    <td align="right">       23.18</td>
    <td align="right">       22.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      221.67</td>
    <td align="right">       22.80</td>
    <td align="right">      205.17</td>
    <td align="right">       24.18</td>
    <td align="right">       11.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.50</td>
    <td align="right">       25.13</td>
    <td align="right">      444.17</td>
    <td align="right">       24.33</td>
    <td align="right">       27.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.67</td>
    <td align="right">       25.02</td>
    <td align="right">      463.17</td>
    <td align="right">       24.31</td>
    <td align="right">       16.00</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.67</td>
    <td align="right">       25.67</td>
    <td align="right">      467.17</td>
    <td align="right">       24.43</td>
    <td align="right">       35.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.50</td>
    <td align="right">       25.07</td>
    <td align="right">      468.50</td>
    <td align="right">       24.32</td>
    <td align="right">       28.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.33</td>
    <td align="right">       24.08</td>
    <td align="right">      389.33</td>
    <td align="right">       24.33</td>
    <td align="right">       31.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.67</td>
    <td align="right">       23.12</td>
    <td align="right">      333.33</td>
    <td align="right">       24.29</td>
    <td align="right">       26.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      329.50</td>
    <td align="right">       22.28</td>
    <td align="right">       89.00</td>
    <td align="right">       24.05</td>
    <td align="right">        3.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.00</td>
    <td align="right">       21.80</td>
    <td align="right">       78.17</td>
    <td align="right">       22.80</td>
    <td align="right">       31.50</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2524.33</td>
    <td align="right">       22.24</td>
    <td align="right">     3230.50</td>
    <td align="right">       24.10</td>
    <td align="right">      343.50</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">       21.55</td>
    <td align="right">       78.17</td>
    <td align="right">       21.76</td>
    <td align="right">        3.17</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      453.83</td>
    <td align="right">       25.67</td>
    <td align="right">      468.50</td>
    <td align="right">       24.43</td>
    <td align="right">       65.17</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.00</td>
    <td align="right">       21.41</td>
    <td align="right">       60.17</td>
    <td align="right">       21.80</td>
    <td align="right">       44.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      325.83</td>
    <td align="right">       21.51</td>
    <td align="right">       68.33</td>
    <td align="right">       21.96</td>
    <td align="right">       34.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      328.50</td>
    <td align="right">       21.70</td>
    <td align="right">       89.33</td>
    <td align="right">       23.54</td>
    <td align="right">       17.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      214.67</td>
    <td align="right">       22.27</td>
    <td align="right">      153.00</td>
    <td align="right">       24.38</td>
    <td align="right">       14.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.00</td>
    <td align="right">       23.54</td>
    <td align="right">      293.67</td>
    <td align="right">       24.50</td>
    <td align="right">       36.00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.33</td>
    <td align="right">       23.38</td>
    <td align="right">      307.50</td>
    <td align="right">       24.39</td>
    <td align="right">       21.67</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.67</td>
    <td align="right">       23.97</td>
    <td align="right">      310.83</td>
    <td align="right">       24.54</td>
    <td align="right">       38.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      107.33</td>
    <td align="right">       23.32</td>
    <td align="right">      299.00</td>
    <td align="right">       24.40</td>
    <td align="right">       26.67</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.33</td>
    <td align="right">       23.13</td>
    <td align="right">      248.50</td>
    <td align="right">       24.47</td>
    <td align="right">       32.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      191.50</td>
    <td align="right">       22.64</td>
    <td align="right">      213.17</td>
    <td align="right">       24.42</td>
    <td align="right">       25.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.00</td>
    <td align="right">       21.94</td>
    <td align="right">       63.50</td>
    <td align="right">       24.39</td>
    <td align="right">        3.83</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.17</td>
    <td align="right">       21.61</td>
    <td align="right">       42.33</td>
    <td align="right">       22.35</td>
    <td align="right">       25.83</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2718.33</td>
    <td align="right">       22.13</td>
    <td align="right">     2149.33</td>
    <td align="right">       24.22</td>
    <td align="right">      321.67</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.33</td>
    <td align="right">       21.41</td>
    <td align="right">       42.33</td>
    <td align="right">       21.80</td>
    <td align="right">        3.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">       23.97</td>
    <td align="right">      310.83</td>
    <td align="right">       24.54</td>
    <td align="right">       44.33</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.50</td>
    <td align="right">       21.99</td>
    <td align="right">      157.00</td>
    <td align="right">       24.08</td>
    <td align="right">       35.83</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      257.17</td>
    <td align="right">       22.01</td>
    <td align="right">      161.33</td>
    <td align="right">       23.92</td>
    <td align="right">       22.50</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      309.17</td>
    <td align="right">       22.02</td>
    <td align="right">      152.83</td>
    <td align="right">       23.77</td>
    <td align="right">       17.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.00</td>
    <td align="right">       22.64</td>
    <td align="right">      212.67</td>
    <td align="right">       24.27</td>
    <td align="right">       11.67</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.83</td>
    <td align="right">       23.95</td>
    <td align="right">      406.33</td>
    <td align="right">       24.31</td>
    <td align="right">       25.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.50</td>
    <td align="right">       24.10</td>
    <td align="right">      412.33</td>
    <td align="right">       24.30</td>
    <td align="right">       14.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.00</td>
    <td align="right">       24.78</td>
    <td align="right">      432.17</td>
    <td align="right">       24.38</td>
    <td align="right">       29.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.00</td>
    <td align="right">       24.35</td>
    <td align="right">      440.00</td>
    <td align="right">       24.32</td>
    <td align="right">       26.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.83</td>
    <td align="right">       24.26</td>
    <td align="right">      375.50</td>
    <td align="right">       24.42</td>
    <td align="right">       45.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.67</td>
    <td align="right">       24.09</td>
    <td align="right">      368.50</td>
    <td align="right">       24.56</td>
    <td align="right">       54.00</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      203.50</td>
    <td align="right">       22.65</td>
    <td align="right">      248.50</td>
    <td align="right">       24.56</td>
    <td align="right">       15.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      269.33</td>
    <td align="right">       22.15</td>
    <td align="right">      196.33</td>
    <td align="right">       24.35</td>
    <td align="right">       28.50</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1951.50</td>
    <td align="right">       22.62</td>
    <td align="right">     3563.50</td>
    <td align="right">       24.32</td>
    <td align="right">      326.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.50</td>
    <td align="right">       21.99</td>
    <td align="right">      152.83</td>
    <td align="right">       23.77</td>
    <td align="right">       11.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      309.17</td>
    <td align="right">       24.78</td>
    <td align="right">      440.00</td>
    <td align="right">       24.56</td>
    <td align="right">       54.00</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      448.83</td>
    <td align="right">       21.42</td>
    <td align="right">       85.83</td>
    <td align="right">       22.08</td>
    <td align="right">       54.67</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.83</td>
    <td align="right">       21.48</td>
    <td align="right">       92.83</td>
    <td align="right">       22.44</td>
    <td align="right">       37.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.67</td>
    <td align="right">       21.63</td>
    <td align="right">       94.00</td>
    <td align="right">       23.05</td>
    <td align="right">       24.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      281.67</td>
    <td align="right">       22.23</td>
    <td align="right">      157.50</td>
    <td align="right">       24.36</td>
    <td align="right">       13.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      136.33</td>
    <td align="right">       23.00</td>
    <td align="right">      332.67</td>
    <td align="right">       24.30</td>
    <td align="right">       26.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.17</td>
    <td align="right">       23.09</td>
    <td align="right">      358.00</td>
    <td align="right">       24.29</td>
    <td align="right">       20.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.83</td>
    <td align="right">       23.26</td>
    <td align="right">      363.17</td>
    <td align="right">       24.33</td>
    <td align="right">       28.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      111.17</td>
    <td align="right">       23.04</td>
    <td align="right">      366.00</td>
    <td align="right">       24.26</td>
    <td align="right">       22.17</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.00</td>
    <td align="right">       22.90</td>
    <td align="right">      292.00</td>
    <td align="right">       24.27</td>
    <td align="right">       28.83</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.83</td>
    <td align="right">       22.60</td>
    <td align="right">      242.67</td>
    <td align="right">       24.30</td>
    <td align="right">       26.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.33</td>
    <td align="right">       21.80</td>
    <td align="right">       87.00</td>
    <td align="right">       24.20</td>
    <td align="right">        3.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.67</td>
    <td align="right">       21.50</td>
    <td align="right">       86.50</td>
    <td align="right">       22.99</td>
    <td align="right">       32.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3126.33</td>
    <td align="right">       21.99</td>
    <td align="right">     2558.17</td>
    <td align="right">       24.06</td>
    <td align="right">      318.17</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.17</td>
    <td align="right">       21.42</td>
    <td align="right">       85.83</td>
    <td align="right">       22.08</td>
    <td align="right">        3.17</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.83</td>
    <td align="right">       23.26</td>
    <td align="right">      366.00</td>
    <td align="right">       24.36</td>
    <td align="right">       54.67</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68852</td>
    <td align="right">    35.14060</td>
    <td align="right">     0.26876</td>
    <td align="right">     7.09295</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76880</td>
    <td align="right">    38.87968</td>
    <td align="right">     0.31708</td>
    <td align="right">     7.79224</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81585</td>
    <td align="right">    38.79413</td>
    <td align="right">     0.34028</td>
    <td align="right">     8.03766</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09727</td>
    <td align="right">    44.34547</td>
    <td align="right">     0.45863</td>
    <td align="right">     9.82097</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17871</td>
    <td align="right">    47.91151</td>
    <td align="right">     -0.3193</td>
    <td align="right">     7.65127</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16712</td>
    <td align="right">    47.79270</td>
    <td align="right">     -0.3161</td>
    <td align="right">     7.54955</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18694</td>
    <td align="right">    47.78737</td>
    <td align="right">     -0.3120</td>
    <td align="right">     7.54032</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17861</td>
    <td align="right">    47.74485</td>
    <td align="right">     -0.3065</td>
    <td align="right">     7.42255</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12318</td>
    <td align="right">    47.93809</td>
    <td align="right">     -0.3336</td>
    <td align="right">     7.77185</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15710</td>
    <td align="right">    44.94339</td>
    <td align="right">     0.50584</td>
    <td align="right">    10.72777</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99016</td>
    <td align="right">    40.76869</td>
    <td align="right">     0.41199</td>
    <td align="right">     9.02122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79514</td>
    <td align="right">    37.90815</td>
    <td align="right">     0.32633</td>
    <td align="right">     7.90211</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01373</td>
    <td align="right">    43.35569</td>
    <td align="right">     0.08420</td>
    <td align="right">     8.19122</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68852</td>
    <td align="right">    35.14060</td>
    <td align="right">     -0.3336</td>
    <td align="right">     7.09295</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18694</td>
    <td align="right">    47.93809</td>
    <td align="right">     0.50584</td>
    <td align="right">    10.72777</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88615</td>
    <td align="right">    38.64553</td>
    <td align="right">     0.06980</td>
    <td align="right">     6.34517</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10336</td>
    <td align="right">    42.52087</td>
    <td align="right">     0.15263</td>
    <td align="right">     7.01802</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33227</td>
    <td align="right">    41.83026</td>
    <td align="right">     0.21148</td>
    <td align="right">     7.07503</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85401</td>
    <td align="right">    46.46577</td>
    <td align="right">     0.38419</td>
    <td align="right">     8.52919</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12411</td>
    <td align="right">    48.56697</td>
    <td align="right">     -0.3741</td>
    <td align="right">     8.32156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14134</td>
    <td align="right">    48.44878</td>
    <td align="right">     -0.3630</td>
    <td align="right">     8.13441</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17407</td>
    <td align="right">    48.61125</td>
    <td align="right">     -0.3518</td>
    <td align="right">     8.04309</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14477</td>
    <td align="right">    48.57595</td>
    <td align="right">     -0.3593</td>
    <td align="right">     8.08937</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07624</td>
    <td align="right">    48.72052</td>
    <td align="right">     -0.3923</td>
    <td align="right">     8.65736</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03900</td>
    <td align="right">    46.40120</td>
    <td align="right">     0.45302</td>
    <td align="right">     9.77627</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.65218</td>
    <td align="right">    43.21858</td>
    <td align="right">     0.30633</td>
    <td align="right">     7.58248</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.15206</td>
    <td align="right">    41.15809</td>
    <td align="right">     0.15783</td>
    <td align="right">     6.80085</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72722</td>
    <td align="right">    45.27746</td>
    <td align="right">     -0.0109</td>
    <td align="right">     7.86748</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88615</td>
    <td align="right">    38.64553</td>
    <td align="right">     -0.3923</td>
    <td align="right">     6.34517</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17407</td>
    <td align="right">    48.72052</td>
    <td align="right">     0.45302</td>
    <td align="right">     9.77627</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.37505</td>
    <td align="right">    38.85645</td>
    <td align="right">     -0.0616</td>
    <td align="right">     7.10446</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66293</td>
    <td align="right">    42.24119</td>
    <td align="right">     0.04369</td>
    <td align="right">     7.82663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05056</td>
    <td align="right">    41.63109</td>
    <td align="right">     0.14320</td>
    <td align="right">     7.34258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78356</td>
    <td align="right">    45.78844</td>
    <td align="right">     0.37554</td>
    <td align="right">     8.72561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16833</td>
    <td align="right">    48.50111</td>
    <td align="right">     -0.3284</td>
    <td align="right">     7.79267</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19476</td>
    <td align="right">    48.25436</td>
    <td align="right">     -0.3097</td>
    <td align="right">     7.48104</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24954</td>
    <td align="right">    48.19120</td>
    <td align="right">     -0.2958</td>
    <td align="right">     7.36873</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18114</td>
    <td align="right">    48.47724</td>
    <td align="right">     -0.3185</td>
    <td align="right">     7.59767</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09628</td>
    <td align="right">    48.83438</td>
    <td align="right">     -0.3636</td>
    <td align="right">     8.37581</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96195</td>
    <td align="right">    46.00568</td>
    <td align="right">     0.44251</td>
    <td align="right">     9.94348</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.25323</td>
    <td align="right">    43.14406</td>
    <td align="right">     0.20932</td>
    <td align="right">     7.16516</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.65605</td>
    <td align="right">    41.47012</td>
    <td align="right">     0.03220</td>
    <td align="right">     7.06905</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.55880</td>
    <td align="right">    45.13173</td>
    <td align="right">     -0.0374</td>
    <td align="right">     7.81313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.37505</td>
    <td align="right">    38.85645</td>
    <td align="right">     -0.3636</td>
    <td align="right">     7.06905</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24954</td>
    <td align="right">    48.83438</td>
    <td align="right">     0.44251</td>
    <td align="right">     9.94348</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50927</td>
    <td align="right">    42.74915</td>
    <td align="right">     -0.2695</td>
    <td align="right">     9.37803</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.83582</td>
    <td align="right">    44.97198</td>
    <td align="right">     -0.1480</td>
    <td align="right">     9.53106</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.31274</td>
    <td align="right">    43.82191</td>
    <td align="right">     -0.0229</td>
    <td align="right">     8.27289</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32438</td>
    <td align="right">    48.84542</td>
    <td align="right">     0.30009</td>
    <td align="right">     8.69421</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17786</td>
    <td align="right">    52.03685</td>
    <td align="right">     -0.2552</td>
    <td align="right">     7.63695</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21831</td>
    <td align="right">    50.73072</td>
    <td align="right">     -0.2264</td>
    <td align="right">     7.14975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33508</td>
    <td align="right">    52.02632</td>
    <td align="right">     -0.1844</td>
    <td align="right">     7.27911</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18542</td>
    <td align="right">    52.26367</td>
    <td align="right">     -0.2411</td>
    <td align="right">     7.49374</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05258</td>
    <td align="right">    53.44382</td>
    <td align="right">     -0.3121</td>
    <td align="right">     8.77213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71605</td>
    <td align="right">    50.74536</td>
    <td align="right">     0.43391</td>
    <td align="right">    10.98522</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.49591</td>
    <td align="right">    46.07210</td>
    <td align="right">     0.04733</td>
    <td align="right">     7.52124</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.85036</td>
    <td align="right">    45.41106</td>
    <td align="right">     -0.1532</td>
    <td align="right">     8.50662</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.17748</td>
    <td align="right">    48.61225</td>
    <td align="right">     -0.0863</td>
    <td align="right">     8.42570</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.50927</td>
    <td align="right">    42.74915</td>
    <td align="right">     -0.3121</td>
    <td align="right">     7.14975</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33508</td>
    <td align="right">    53.44382</td>
    <td align="right">     0.43391</td>
    <td align="right">    10.98522</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58148</td>
    <td align="right">    42.07979</td>
    <td align="right">     -0.2154</td>
    <td align="right">     8.67225</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94304</td>
    <td align="right">    44.31069</td>
    <td align="right">     -0.0856</td>
    <td align="right">     9.00109</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.45910</td>
    <td align="right">    42.95414</td>
    <td align="right">     0.05006</td>
    <td align="right">     8.72560</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35515</td>
    <td align="right">    48.21628</td>
    <td align="right">     0.35432</td>
    <td align="right">     9.91031</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08279</td>
    <td align="right">    51.50322</td>
    <td align="right">     -0.2152</td>
    <td align="right">     8.54905</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10111</td>
    <td align="right">    50.45569</td>
    <td align="right">     -0.1962</td>
    <td align="right">     7.76406</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22253</td>
    <td align="right">    51.51096</td>
    <td align="right">     -0.1550</td>
    <td align="right">     8.11835</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03581</td>
    <td align="right">    51.91837</td>
    <td align="right">     -0.2284</td>
    <td align="right">     8.27342</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90400</td>
    <td align="right">    52.93257</td>
    <td align="right">     -0.3026</td>
    <td align="right">    10.22344</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59179</td>
    <td align="right">    50.20055</td>
    <td align="right">     0.44795</td>
    <td align="right">    11.82247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.56412</td>
    <td align="right">    45.38469</td>
    <td align="right">     0.09977</td>
    <td align="right">     7.61556</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.86393</td>
    <td align="right">    44.87129</td>
    <td align="right">     -0.1211</td>
    <td align="right">     8.19149</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15080</td>
    <td align="right">    48.04782</td>
    <td align="right">     -0.0477</td>
    <td align="right">     8.90141</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.58148</td>
    <td align="right">    42.07979</td>
    <td align="right">     -0.3026</td>
    <td align="right">     7.61556</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22253</td>
    <td align="right">    52.93257</td>
    <td align="right">     0.44795</td>
    <td align="right">    11.82247</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64127</td>
    <td align="right">    39.67425</td>
    <td align="right">     0.05410</td>
    <td align="right">     9.91272</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68472</td>
    <td align="right">    42.42784</td>
    <td align="right">     0.10408</td>
    <td align="right">    10.19478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66734</td>
    <td align="right">    42.52336</td>
    <td align="right">     0.09101</td>
    <td align="right">     9.11666</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.34193</td>
    <td align="right">    48.43295</td>
    <td align="right">     0.32376</td>
    <td align="right">     9.32280</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07627</td>
    <td align="right">    52.11222</td>
    <td align="right">     -0.2811</td>
    <td align="right">     8.12471</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10974</td>
    <td align="right">    50.92550</td>
    <td align="right">     -0.2619</td>
    <td align="right">     7.66773</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23302</td>
    <td align="right">    52.10778</td>
    <td align="right">     -0.2143</td>
    <td align="right">     7.60254</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12724</td>
    <td align="right">    52.09858</td>
    <td align="right">     -0.2407</td>
    <td align="right">     7.76326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06532</td>
    <td align="right">    52.76686</td>
    <td align="right">     -0.2682</td>
    <td align="right">     9.17290</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97866</td>
    <td align="right">    49.10967</td>
    <td align="right">     0.54957</td>
    <td align="right">    13.90899</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.36173</td>
    <td align="right">    43.20748</td>
    <td align="right">     0.30972</td>
    <td align="right">    10.48012</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.85835</td>
    <td align="right">    42.32592</td>
    <td align="right">     0.14409</td>
    <td align="right">    10.42243</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51750</td>
    <td align="right">    47.34030</td>
    <td align="right">     0.02426</td>
    <td align="right">     9.46447</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64127</td>
    <td align="right">    39.67425</td>
    <td align="right">     -0.2811</td>
    <td align="right">     7.60254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23302</td>
    <td align="right">    52.76686</td>
    <td align="right">     0.54957</td>
    <td align="right">    13.90899</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.55292</td>
    <td align="right">    41.99614</td>
    <td align="right">     -0.2247</td>
    <td align="right">     9.20543</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79760</td>
    <td align="right">    44.49285</td>
    <td align="right">     -0.1160</td>
    <td align="right">     9.60129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.10304</td>
    <td align="right">    43.67963</td>
    <td align="right">     -0.0294</td>
    <td align="right">     8.64104</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98847</td>
    <td align="right">    49.04545</td>
    <td align="right">     0.27919</td>
    <td align="right">     9.43977</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77536</td>
    <td align="right">    52.50460</td>
    <td align="right">     -0.3236</td>
    <td align="right">     9.94837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88698</td>
    <td align="right">    51.17681</td>
    <td align="right">     -0.2730</td>
    <td align="right">     9.10578</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95990</td>
    <td align="right">    52.31313</td>
    <td align="right">     -0.2520</td>
    <td align="right">     8.97691</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83904</td>
    <td align="right">    52.48016</td>
    <td align="right">     -0.2904</td>
    <td align="right">     9.19792</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60922</td>
    <td align="right">    53.69541</td>
    <td align="right">     -0.3895</td>
    <td align="right">    11.68895</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34879</td>
    <td align="right">    50.76168</td>
    <td align="right">     0.39950</td>
    <td align="right">    11.09085</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.25090</td>
    <td align="right">    45.93473</td>
    <td align="right">     0.03548</td>
    <td align="right">     7.90715</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.80669</td>
    <td align="right">    44.80100</td>
    <td align="right">     -0.1274</td>
    <td align="right">     8.69222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91829</td>
    <td align="right">    48.59557</td>
    <td align="right">     -0.1100</td>
    <td align="right">     9.45361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55292</td>
    <td align="right">    41.99614</td>
    <td align="right">     -0.3895</td>
    <td align="right">     7.90715</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95990</td>
    <td align="right">    53.69541</td>
    <td align="right">     0.39950</td>
    <td align="right">    11.68895</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93303</td>
    <td align="right">    41.60325</td>
    <td align="right">     -0.1565</td>
    <td align="right">     7.45217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15064</td>
    <td align="right">    44.09742</td>
    <td align="right">     -0.0822</td>
    <td align="right">     7.78963</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.45530</td>
    <td align="right">    43.74074</td>
    <td align="right">     -0.0030</td>
    <td align="right">     7.15925</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37857</td>
    <td align="right">    49.11699</td>
    <td align="right">     0.27895</td>
    <td align="right">     7.79473</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20506</td>
    <td align="right">    51.63200</td>
    <td align="right">     -0.3034</td>
    <td align="right">     7.57598</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25467</td>
    <td align="right">    50.23264</td>
    <td align="right">     -0.2697</td>
    <td align="right">     7.04703</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38181</td>
    <td align="right">    51.12837</td>
    <td align="right">     -0.2121</td>
    <td align="right">     6.81948</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31781</td>
    <td align="right">    50.64861</td>
    <td align="right">     -0.2249</td>
    <td align="right">     6.73576</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28544</td>
    <td align="right">    51.45180</td>
    <td align="right">     -0.2601</td>
    <td align="right">     7.12498</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07475</td>
    <td align="right">    49.05287</td>
    <td align="right">     0.50202</td>
    <td align="right">    11.26646</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.15087</td>
    <td align="right">    44.84046</td>
    <td align="right">     0.19845</td>
    <td align="right">     7.26970</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.39326</td>
    <td align="right">    43.76620</td>
    <td align="right">     -0.0144</td>
    <td align="right">     7.28360</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.42339</td>
    <td align="right">    47.62841</td>
    <td align="right">     -0.0463</td>
    <td align="right">     7.60884</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93303</td>
    <td align="right">    41.60325</td>
    <td align="right">     -0.3034</td>
    <td align="right">     6.73576</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38181</td>
    <td align="right">    51.63200</td>
    <td align="right">     0.50202</td>
    <td align="right">    11.26646</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99546</td>
    <td align="right">    40.63641</td>
    <td align="right">     -0.1020</td>
    <td align="right">     7.03764</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.18962</td>
    <td align="right">    43.30834</td>
    <td align="right">     -0.0304</td>
    <td align="right">     7.35267</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.54561</td>
    <td align="right">    42.59891</td>
    <td align="right">     0.06267</td>
    <td align="right">     7.72287</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36563</td>
    <td align="right">    48.28763</td>
    <td align="right">     0.32887</td>
    <td align="right">     8.92712</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12185</td>
    <td align="right">    50.92862</td>
    <td align="right">     -0.2553</td>
    <td align="right">     8.03594</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14490</td>
    <td align="right">    49.82544</td>
    <td align="right">     -0.2338</td>
    <td align="right">     7.31555</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30506</td>
    <td align="right">    50.43896</td>
    <td align="right">     -0.1691</td>
    <td align="right">     7.17094</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21970</td>
    <td align="right">    50.22227</td>
    <td align="right">     -0.1940</td>
    <td align="right">     6.95106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15477</td>
    <td align="right">    50.86945</td>
    <td align="right">     -0.2421</td>
    <td align="right">     7.92879</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92987</td>
    <td align="right">    48.47813</td>
    <td align="right">     0.51505</td>
    <td align="right">    12.07177</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.08339</td>
    <td align="right">    44.21557</td>
    <td align="right">     0.22812</td>
    <td align="right">     7.72168</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.27785</td>
    <td align="right">    43.23933</td>
    <td align="right">     -0.0065</td>
    <td align="right">     7.25137</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.36911</td>
    <td align="right">    46.93984</td>
    <td align="right">     -0.0090</td>
    <td align="right">     7.95947</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99546</td>
    <td align="right">    40.63641</td>
    <td align="right">     -0.2553</td>
    <td align="right">     6.95106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30506</td>
    <td align="right">    50.92862</td>
    <td align="right">     0.51505</td>
    <td align="right">    12.07177</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86832</td>
    <td align="right">    39.66037</td>
    <td align="right">     0.15507</td>
    <td align="right">     9.55253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90249</td>
    <td align="right">    43.69446</td>
    <td align="right">     0.18187</td>
    <td align="right">     9.39035</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.62947</td>
    <td align="right">    44.41983</td>
    <td align="right">     0.09908</td>
    <td align="right">     8.68816</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.34977</td>
    <td align="right">    51.85575</td>
    <td align="right">     0.31848</td>
    <td align="right">     8.76135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18974</td>
    <td align="right">    58.34910</td>
    <td align="right">     -0.2584</td>
    <td align="right">     7.17105</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24693</td>
    <td align="right">    57.65083</td>
    <td align="right">     -0.2281</td>
    <td align="right">     6.74009</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40107</td>
    <td align="right">    58.99288</td>
    <td align="right">     -0.1536</td>
    <td align="right">     6.40684</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40432</td>
    <td align="right">    58.31813</td>
    <td align="right">     -0.1265</td>
    <td align="right">     6.20437</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38864</td>
    <td align="right">    58.08608</td>
    <td align="right">     -0.1337</td>
    <td align="right">     6.61708</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.43213</td>
    <td align="right">    51.64405</td>
    <td align="right">     0.67727</td>
    <td align="right">    16.37279</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89593</td>
    <td align="right">    44.56227</td>
    <td align="right">     0.47041</td>
    <td align="right">    11.91304</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19814</td>
    <td align="right">    42.67973</td>
    <td align="right">     0.26984</td>
    <td align="right">    10.85167</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.74690</td>
    <td align="right">    50.87659</td>
    <td align="right">     0.10422</td>
    <td align="right">     9.04930</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62947</td>
    <td align="right">    39.66037</td>
    <td align="right">     -0.2584</td>
    <td align="right">     6.20437</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43213</td>
    <td align="right">    58.99288</td>
    <td align="right">     0.67727</td>
    <td align="right">    16.37279</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96345</td>
    <td align="right">    40.58219</td>
    <td align="right">     -0.1096</td>
    <td align="right">     7.38577</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.12630</td>
    <td align="right">    43.28312</td>
    <td align="right">     -0.0428</td>
    <td align="right">     7.88194</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28245</td>
    <td align="right">    43.22561</td>
    <td align="right">     0.00139</td>
    <td align="right">     7.42567</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.13749</td>
    <td align="right">    48.83752</td>
    <td align="right">     0.28001</td>
    <td align="right">     8.50862</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93765</td>
    <td align="right">    51.71055</td>
    <td align="right">     -0.3316</td>
    <td align="right">     8.82381</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06317</td>
    <td align="right">    50.27901</td>
    <td align="right">     -0.2750</td>
    <td align="right">     7.87108</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17887</td>
    <td align="right">    51.00758</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.46499</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17470</td>
    <td align="right">    50.47224</td>
    <td align="right">     -0.2146</td>
    <td align="right">     7.03288</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07248</td>
    <td align="right">    51.19918</td>
    <td align="right">     -0.2703</td>
    <td align="right">     8.05582</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88209</td>
    <td align="right">    48.65818</td>
    <td align="right">     0.50475</td>
    <td align="right">    11.79262</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.86616</td>
    <td align="right">    44.61481</td>
    <td align="right">     0.18253</td>
    <td align="right">     7.53730</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.27961</td>
    <td align="right">    43.07927</td>
    <td align="right">     0.00122</td>
    <td align="right">     7.53221</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.25470</td>
    <td align="right">    47.26785</td>
    <td align="right">     -0.0429</td>
    <td align="right">     8.10993</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96345</td>
    <td align="right">    40.58219</td>
    <td align="right">     -0.3316</td>
    <td align="right">     7.03288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17887</td>
    <td align="right">    51.71055</td>
    <td align="right">     0.50475</td>
    <td align="right">    11.79262</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.76159</td>
    <td align="right">    42.56790</td>
    <td align="right">     -0.1908</td>
    <td align="right">     8.01263</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.08290</td>
    <td align="right">    45.10086</td>
    <td align="right">     -0.0791</td>
    <td align="right">     8.37844</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.48147</td>
    <td align="right">    44.05669</td>
    <td align="right">     0.02308</td>
    <td align="right">     7.49082</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44045</td>
    <td align="right">    49.09052</td>
    <td align="right">     0.31758</td>
    <td align="right">     8.37211</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19596</td>
    <td align="right">    51.70822</td>
    <td align="right">     -0.2796</td>
    <td align="right">     7.47044</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23461</td>
    <td align="right">    50.48060</td>
    <td align="right">     -0.2554</td>
    <td align="right">     7.08083</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35130</td>
    <td align="right">    51.98795</td>
    <td align="right">     -0.2109</td>
    <td align="right">     7.09877</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21470</td>
    <td align="right">    51.86201</td>
    <td align="right">     -0.2609</td>
    <td align="right">     7.30117</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10930</td>
    <td align="right">    52.93349</td>
    <td align="right">     -0.3180</td>
    <td align="right">     8.23735</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83573</td>
    <td align="right">    50.62746</td>
    <td align="right">     0.45142</td>
    <td align="right">    10.70941</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.78464</td>
    <td align="right">    46.15966</td>
    <td align="right">     0.12114</td>
    <td align="right">     7.07507</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.10640</td>
    <td align="right">    45.12739</td>
    <td align="right">     -0.0769</td>
    <td align="right">     7.54246</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.30843</td>
    <td align="right">    48.49205</td>
    <td align="right">     -0.0640</td>
    <td align="right">     7.89238</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76159</td>
    <td align="right">    42.56790</td>
    <td align="right">     -0.3180</td>
    <td align="right">     7.07507</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35130</td>
    <td align="right">    52.93349</td>
    <td align="right">     0.45142</td>
    <td align="right">    10.70941</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.59040</td>
    <td align="right">    42.32810</td>
    <td align="right">     -0.1969</td>
    <td align="right">     7.82163</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.84098</td>
    <td align="right">    44.77807</td>
    <td align="right">     -0.0998</td>
    <td align="right">     7.89627</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.24905</td>
    <td align="right">    43.56440</td>
    <td align="right">     0.00883</td>
    <td align="right">     7.89571</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.09313</td>
    <td align="right">    49.26380</td>
    <td align="right">     0.28602</td>
    <td align="right">     8.86648</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.90413</td>
    <td align="right">    51.75001</td>
    <td align="right">     -0.3083</td>
    <td align="right">     9.80089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.92860</td>
    <td align="right">    50.72966</td>
    <td align="right">     -0.2949</td>
    <td align="right">     8.95294</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.05612</td>
    <td align="right">    52.03656</td>
    <td align="right">     -0.2474</td>
    <td align="right">     9.10971</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.85393</td>
    <td align="right">    52.14946</td>
    <td align="right">     -0.3225</td>
    <td align="right">     9.51861</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.68223</td>
    <td align="right">    53.13044</td>
    <td align="right">     -0.3977</td>
    <td align="right">    11.71882</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.39000</td>
    <td align="right">    50.91715</td>
    <td align="right">     0.39333</td>
    <td align="right">    10.63148</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.42093</td>
    <td align="right">    45.97195</td>
    <td align="right">     0.07819</td>
    <td align="right">     7.12886</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.81073</td>
    <td align="right">    45.12575</td>
    <td align="right">     -0.1158</td>
    <td align="right">     7.45629</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.99209</td>
    <td align="right">    48.49251</td>
    <td align="right">     -0.1018</td>
    <td align="right">     8.90350</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.59040</td>
    <td align="right">    42.32810</td>
    <td align="right">     -0.3977</td>
    <td align="right">     7.12886</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05612</td>
    <td align="right">    53.13044</td>
    <td align="right">     0.39333</td>
    <td align="right">    11.71882</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92240</td>
    <td align="right">    39.28408</td>
    <td align="right">     0.13673</td>
    <td align="right">     9.28812</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95006</td>
    <td align="right">    42.41066</td>
    <td align="right">     0.17565</td>
    <td align="right">     9.45277</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83304</td>
    <td align="right">    42.65434</td>
    <td align="right">     0.13583</td>
    <td align="right">     8.39400</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.42974</td>
    <td align="right">    48.66490</td>
    <td align="right">     0.33568</td>
    <td align="right">     8.88674</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06956</td>
    <td align="right">    51.79286</td>
    <td align="right">     -0.3119</td>
    <td align="right">     8.05524</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10360</td>
    <td align="right">    50.69617</td>
    <td align="right">     -0.2968</td>
    <td align="right">     7.68961</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21678</td>
    <td align="right">    52.08610</td>
    <td align="right">     -0.2494</td>
    <td align="right">     7.52340</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13734</td>
    <td align="right">    51.67947</td>
    <td align="right">     -0.2654</td>
    <td align="right">     7.58196</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11178</td>
    <td align="right">    52.16637</td>
    <td align="right">     -0.2769</td>
    <td align="right">     8.57102</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12382</td>
    <td align="right">    48.81535</td>
    <td align="right">     0.57224</td>
    <td align="right">    13.92806</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.60636</td>
    <td align="right">    43.25083</td>
    <td align="right">     0.37506</td>
    <td align="right">    10.59276</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.12264</td>
    <td align="right">    41.91128</td>
    <td align="right">     0.22082</td>
    <td align="right">    10.06914</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63972</td>
    <td align="right">    47.14682</td>
    <td align="right">     0.04394</td>
    <td align="right">     9.16275</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83304</td>
    <td align="right">    39.28408</td>
    <td align="right">     -0.3119</td>
    <td align="right">     7.52340</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21678</td>
    <td align="right">    52.16637</td>
    <td align="right">     0.57224</td>
    <td align="right">    13.92806</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68281</td>
    <td align="right">    41.93704</td>
    <td align="right">     -0.1700</td>
    <td align="right">     7.96757</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88901</td>
    <td align="right">    44.88561</td>
    <td align="right">     -0.0767</td>
    <td align="right">     8.49223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.10694</td>
    <td align="right">    44.16848</td>
    <td align="right">     -0.0145</td>
    <td align="right">     7.71526</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94021</td>
    <td align="right">    49.58972</td>
    <td align="right">     0.26626</td>
    <td align="right">     8.73119</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69734</td>
    <td align="right">    52.29958</td>
    <td align="right">     -0.3723</td>
    <td align="right">    10.22814</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81722</td>
    <td align="right">    51.04201</td>
    <td align="right">     -0.3236</td>
    <td align="right">     9.31934</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86973</td>
    <td align="right">    52.38970</td>
    <td align="right">     -0.3055</td>
    <td align="right">     9.19906</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77832</td>
    <td align="right">    52.19036</td>
    <td align="right">     -0.3328</td>
    <td align="right">     9.33695</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.55613</td>
    <td align="right">    53.27952</td>
    <td align="right">     -0.4241</td>
    <td align="right">    11.61250</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.32451</td>
    <td align="right">    50.87139</td>
    <td align="right">     0.39032</td>
    <td align="right">    10.36831</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.33202</td>
    <td align="right">    46.40545</td>
    <td align="right">     0.07057</td>
    <td align="right">     7.27386</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.90285</td>
    <td align="right">    44.76166</td>
    <td align="right">     -0.0816</td>
    <td align="right">     7.77029</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91569</td>
    <td align="right">    48.67061</td>
    <td align="right">     -0.1156</td>
    <td align="right">     9.00229</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.68281</td>
    <td align="right">    41.93704</td>
    <td align="right">     -0.4241</td>
    <td align="right">     7.27386</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86973</td>
    <td align="right">    53.27952</td>
    <td align="right">     0.39032</td>
    <td align="right">    11.61250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367769E+11</td>
    <td align="right">0.953575E+10</td>
    <td align="right">      363.79</td>
    <td align="right">0.258910E+11</td>
    <td align="right">0.108858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   118654.21</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">    74648.23</td>
    <td align="right">02-JAN-05:03</td>
    <td align="right">    51028.62</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">    28661.68</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451540E+11</td>
    <td align="right">0.115360E+11</td>
    <td align="right">      345.58</td>
    <td align="right">0.301562E+11</td>
    <td align="right">0.149977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   117484.49</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    70918.04</td>
    <td align="right">28-FEB-05:02</td>
    <td align="right">    52018.36</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    28362.70</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554901E+11</td>
    <td align="right">0.142295E+11</td>
    <td align="right">      422.03</td>
    <td align="right">0.386873E+11</td>
    <td align="right">0.168028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   128621.00</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    87700.70</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    54861.13</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    31016.41</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.767334E+11</td>
    <td align="right">0.195605E+11</td>
    <td align="right">      413.50</td>
    <td align="right">0.519302E+11</td>
    <td align="right">0.248032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   160990.22</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    95767.04</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    67432.86</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    38703.42</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138544E+12</td>
    <td align="right">0.361446E+11</td>
    <td align="right">      457.19</td>
    <td align="right">0.835065E+11</td>
    <td align="right">0.550377E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   167894.71</td>
    <td align="right">23-MAY-04:01</td>
    <td align="right">   105492.90</td>
    <td align="right">06-MAY-04:02</td>
    <td align="right">    83734.50</td>
    <td align="right">23-MAY-04:04</td>
    <td align="right">    40801.36</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147520E+12</td>
    <td align="right">0.389050E+11</td>
    <td align="right">      454.57</td>
    <td align="right">0.880423E+11</td>
    <td align="right">0.594778E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   165899.53</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">   106664.94</td>
    <td align="right">16-JUN-04:02</td>
    <td align="right">    78468.00</td>
    <td align="right">19-JUN-04:04</td>
    <td align="right">    40743.83</td>
    <td align="right">28-JUN-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160275E+12</td>
    <td align="right">0.418965E+11</td>
    <td align="right">      455.47</td>
    <td align="right">0.879533E+11</td>
    <td align="right">0.723217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   171185.50</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">   105098.61</td>
    <td align="right">24-JUL-04:03</td>
    <td align="right">    91009.57</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    41781.90</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164752E+12</td>
    <td align="right">0.431369E+11</td>
    <td align="right">      473.33</td>
    <td align="right">0.943104E+11</td>
    <td align="right">0.704420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   169075.73</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">   109140.99</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">    84905.83</td>
    <td align="right">16-AUG-04:01</td>
    <td align="right">    40975.11</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143775E+12</td>
    <td align="right">0.365337E+11</td>
    <td align="right">      452.54</td>
    <td align="right">0.796000E+11</td>
    <td align="right">0.641750E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   171418.53</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">   105717.82</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">   101280.61</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    40715.60</td>
    <td align="right">19-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122838E+12</td>
    <td align="right">0.316043E+11</td>
    <td align="right">      451.29</td>
    <td align="right">0.759252E+11</td>
    <td align="right">0.469127E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   168834.39</td>
    <td align="right">25-OCT-04:01</td>
    <td align="right">   108932.69</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">    89526.17</td>
    <td align="right">07-OCT-04:05</td>
    <td align="right">    41447.36</td>
    <td align="right">25-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.700838E+11</td>
    <td align="right">0.177980E+11</td>
    <td align="right">      420.59</td>
    <td align="right">0.484616E+11</td>
    <td align="right">0.216222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   162492.78</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">   102223.89</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    78997.49</td>
    <td align="right">08-NOV-05:03</td>
    <td align="right">    38966.17</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505310E+11</td>
    <td align="right">0.129565E+11</td>
    <td align="right">      390.97</td>
    <td align="right">0.343138E+11</td>
    <td align="right">0.162172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   155896.32</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">    89879.52</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">    66103.39</td>
    <td align="right">16-DEC-05:03</td>
    <td align="right">    37523.96</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121247E+13</td>
    <td align="right">0.313837E+12</td>
    <td align="right">     5100.85</td>
    <td align="right">0.738778E+12</td>
    <td align="right">0.473696E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.367769E+11</td>
    <td align="right">0.953575E+10</td>
    <td align="right">      345.58</td>
    <td align="right">0.258910E+11</td>
    <td align="right">0.108858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117484.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70918.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51028.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28362.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164752E+12</td>
    <td align="right">0.431369E+11</td>
    <td align="right">      473.33</td>
    <td align="right">0.943104E+11</td>
    <td align="right">0.723217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   171418.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109140.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101280.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41781.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254338E+11</td>
    <td align="right">0.643437E+10</td>
    <td align="right">      254.46</td>
    <td align="right">0.149992E+11</td>
    <td align="right">0.104346E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80981.82</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    46223.36</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    37960.59</td>
    <td align="right">20-JAN-05:03</td>
    <td align="right">    19821.76</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351387E+11</td>
    <td align="right">0.885567E+10</td>
    <td align="right">      298.39</td>
    <td align="right">0.198948E+11</td>
    <td align="right">0.152439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    86309.37</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">    48202.70</td>
    <td align="right">24-FEB-13:50</td>
    <td align="right">    45615.81</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">    20839.32</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.438407E+11</td>
    <td align="right">0.110405E+11</td>
    <td align="right">      365.40</td>
    <td align="right">0.261133E+11</td>
    <td align="right">0.177274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   103205.99</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    63396.10</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    53219.13</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    24810.57</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695558E+11</td>
    <td align="right">0.174879E+11</td>
    <td align="right">      410.94</td>
    <td align="right">0.410415E+11</td>
    <td align="right">0.285143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   127307.92</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    72643.85</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    63065.95</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    33804.01</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139653E+12</td>
    <td align="right">0.355970E+11</td>
    <td align="right">      460.98</td>
    <td align="right">0.732241E+11</td>
    <td align="right">0.664285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   132697.80</td>
    <td align="right">23-MAY-04:01</td>
    <td align="right">    74744.71</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">    76860.71</td>
    <td align="right">24-MAY-04:06</td>
    <td align="right">    33277.96</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149272E+12</td>
    <td align="right">0.384012E+11</td>
    <td align="right">      458.01</td>
    <td align="right">0.774634E+11</td>
    <td align="right">0.718083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   132347.95</td>
    <td align="right">19-JUN-04:15</td>
    <td align="right">    82811.39</td>
    <td align="right">14-JUN-15:00</td>
    <td align="right">    75132.01</td>
    <td align="right">19-JUN-04:15</td>
    <td align="right">    35775.80</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164295E+12</td>
    <td align="right">0.420725E+11</td>
    <td align="right">      458.43</td>
    <td align="right">0.771896E+11</td>
    <td align="right">0.871054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   132672.65</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    86691.89</td>
    <td align="right">18-JUL-14:50</td>
    <td align="right">    77632.60</td>
    <td align="right">31-JUL-04:06</td>
    <td align="right">    37281.54</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162065E+12</td>
    <td align="right">0.413576E+11</td>
    <td align="right">      470.91</td>
    <td align="right">0.789091E+11</td>
    <td align="right">0.831562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   132833.14</td>
    <td align="right">26-AUG-04:01</td>
    <td align="right">    88065.69</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">    77642.73</td>
    <td align="right">07-AUG-04:07</td>
    <td align="right">    36826.11</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141491E+12</td>
    <td align="right">0.352854E+11</td>
    <td align="right">      449.46</td>
    <td align="right">0.653611E+11</td>
    <td align="right">0.761294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   132853.26</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    74736.09</td>
    <td align="right">06-SEP-16:00</td>
    <td align="right">    83176.31</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    36944.49</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114924E+12</td>
    <td align="right">0.290864E+11</td>
    <td align="right">      441.88</td>
    <td align="right">0.608643E+11</td>
    <td align="right">0.540597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   132853.26</td>
    <td align="right">21-OCT-04:04</td>
    <td align="right">    81522.76</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">    84327.64</td>
    <td align="right">07-OCT-08:00</td>
    <td align="right">    35044.42</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.576673E+11</td>
    <td align="right">0.144374E+11</td>
    <td align="right">      390.26</td>
    <td align="right">0.337685E+11</td>
    <td align="right">0.238989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   128091.81</td>
    <td align="right">02-NOV-04:03</td>
    <td align="right">    70294.34</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">    66617.55</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">    30536.11</td>
    <td align="right">02-NOV-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390420E+11</td>
    <td align="right">0.977101E+10</td>
    <td align="right">      294.95</td>
    <td align="right">0.220235E+11</td>
    <td align="right">0.170185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   123205.25</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    61475.18</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    61730.06</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    29599.09</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114238E+13</td>
    <td align="right">0.289827E+12</td>
    <td align="right">     4754.08</td>
    <td align="right">0.590852E+12</td>
    <td align="right">0.551525E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254338E+11</td>
    <td align="right">0.643437E+10</td>
    <td align="right">      254.46</td>
    <td align="right">0.149992E+11</td>
    <td align="right">0.104346E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80981.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46223.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37960.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19821.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164295E+12</td>
    <td align="right">0.420725E+11</td>
    <td align="right">      470.91</td>
    <td align="right">0.789091E+11</td>
    <td align="right">0.871054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132853.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88065.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84327.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37281.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267472E+11</td>
    <td align="right">0.694236E+10</td>
    <td align="right">      286.18</td>
    <td align="right">0.165605E+11</td>
    <td align="right">0.101868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86645.17</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    53783.64</td>
    <td align="right">19-JAN-15:30</td>
    <td align="right">    41208.96</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">    21285.54</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365892E+11</td>
    <td align="right">0.942063E+10</td>
    <td align="right">      310.07</td>
    <td align="right">0.221346E+11</td>
    <td align="right">0.144545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    88370.85</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    58634.13</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    47303.74</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    21609.02</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460070E+11</td>
    <td align="right">0.118131E+11</td>
    <td align="right">      378.35</td>
    <td align="right">0.291333E+11</td>
    <td align="right">0.168738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    97888.85</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    60407.91</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">    51324.16</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    23604.01</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.718148E+11</td>
    <td align="right">0.183486E+11</td>
    <td align="right">      408.74</td>
    <td align="right">0.456188E+11</td>
    <td align="right">0.261960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   157443.14</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    87059.42</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    74102.65</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    37761.38</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139166E+12</td>
    <td align="right">0.359029E+11</td>
    <td align="right">      466.82</td>
    <td align="right">0.796697E+11</td>
    <td align="right">0.594963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   165928.53</td>
    <td align="right">23-MAY-04:01</td>
    <td align="right">    96998.93</td>
    <td align="right">29-MAY-14:12</td>
    <td align="right">    95278.58</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    39831.35</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149273E+12</td>
    <td align="right">0.388806E+11</td>
    <td align="right">      464.07</td>
    <td align="right">0.850953E+11</td>
    <td align="right">0.641781E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   164193.12</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    94976.57</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    86689.88</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    40731.05</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162818E+12</td>
    <td align="right">0.420366E+11</td>
    <td align="right">      469.62</td>
    <td align="right">0.836646E+11</td>
    <td align="right">0.791530E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   165955.82</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    97327.20</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    96607.04</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    42323.53</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159735E+12</td>
    <td align="right">0.411912E+11</td>
    <td align="right">      477.60</td>
    <td align="right">0.851566E+11</td>
    <td align="right">0.745782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   165878.84</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">    98835.09</td>
    <td align="right">30-AUG-16:00</td>
    <td align="right">    96428.03</td>
    <td align="right">26-AUG-04:02</td>
    <td align="right">    41363.05</td>
    <td align="right">03-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136830E+12</td>
    <td align="right">0.344023E+11</td>
    <td align="right">      453.57</td>
    <td align="right">0.690600E+11</td>
    <td align="right">0.677700E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   166181.73</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">   100494.67</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">   105055.05</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    46244.12</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113180E+12</td>
    <td align="right">0.289428E+11</td>
    <td align="right">      440.39</td>
    <td align="right">0.642467E+11</td>
    <td align="right">0.489337E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   165677.09</td>
    <td align="right">06-OCT-04:04</td>
    <td align="right">    94040.05</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">    98533.35</td>
    <td align="right">07-OCT-04:05</td>
    <td align="right">    40254.13</td>
    <td align="right">25-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.575252E+11</td>
    <td align="right">0.146527E+11</td>
    <td align="right">      387.52</td>
    <td align="right">0.352283E+11</td>
    <td align="right">0.222969E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   157659.78</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    81868.61</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    75791.17</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    37797.69</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.391345E+11</td>
    <td align="right">0.998815E+10</td>
    <td align="right">      320.32</td>
    <td align="right">0.233138E+11</td>
    <td align="right">0.158207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   104301.33</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    67644.02</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">    53657.01</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    25130.23</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113882E+13</td>
    <td align="right">0.292522E+12</td>
    <td align="right">     4863.25</td>
    <td align="right">0.638882E+12</td>
    <td align="right">0.499938E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267472E+11</td>
    <td align="right">0.694236E+10</td>
    <td align="right">      286.18</td>
    <td align="right">0.165605E+11</td>
    <td align="right">0.101868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86645.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53783.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41208.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21285.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162818E+12</td>
    <td align="right">0.420366E+11</td>
    <td align="right">      477.60</td>
    <td align="right">0.851566E+11</td>
    <td align="right">0.791530E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   166181.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100494.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105055.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46244.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.22</td>
    <td align="right">        0.00</td>
    <td align="right">      258.22</td>
    <td align="right">      213.51</td>
    <td align="right">     1479.41</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.64</td>
    <td align="right">        0.00</td>
    <td align="right">      304.64</td>
    <td align="right">      288.60</td>
    <td align="right">     1220.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.41</td>
    <td align="right">        0.00</td>
    <td align="right">      353.41</td>
    <td align="right">      422.87</td>
    <td align="right">     1058.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.82</td>
    <td align="right">        2.43</td>
    <td align="right">      415.39</td>
    <td align="right">      689.34</td>
    <td align="right">      647.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.76</td>
    <td align="right">       21.60</td>
    <td align="right">      455.16</td>
    <td align="right">     1229.27</td>
    <td align="right">      190.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      500.07</td>
    <td align="right">     1454.55</td>
    <td align="right">      169.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.85</td>
    <td align="right">       24.33</td>
    <td align="right">      501.52</td>
    <td align="right">     1409.33</td>
    <td align="right">      114.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.10</td>
    <td align="right">        4.86</td>
    <td align="right">      463.24</td>
    <td align="right">     1304.29</td>
    <td align="right">      154.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.33</td>
    <td align="right">        0.05</td>
    <td align="right">      403.28</td>
    <td align="right">     1024.81</td>
    <td align="right">      211.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.47</td>
    <td align="right">        0.00</td>
    <td align="right">      350.47</td>
    <td align="right">      822.65</td>
    <td align="right">      399.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.06</td>
    <td align="right">        0.00</td>
    <td align="right">      266.06</td>
    <td align="right">      349.46</td>
    <td align="right">      902.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      239.72</td>
    <td align="right">     1246.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      384.51</td>
    <td align="right">        8.19</td>
    <td align="right">      376.32</td>
    <td align="right">      790.46</td>
    <td align="right">      646.75</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      213.51</td>
    <td align="right">      114.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      501.52</td>
    <td align="right">     1454.55</td>
    <td align="right">     1479.41</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.85</td>
    <td align="right">      226.41</td>
    <td align="right">      217.44</td>
    <td align="right">      615.54</td>
    <td align="right">      883.96</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      494.05</td>
    <td align="right">      238.88</td>
    <td align="right">      255.17</td>
    <td align="right">      728.39</td>
    <td align="right">      732.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      578.02</td>
    <td align="right">      277.56</td>
    <td align="right">      300.46</td>
    <td align="right">      944.87</td>
    <td align="right">      646.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      635.63</td>
    <td align="right">      286.81</td>
    <td align="right">      348.82</td>
    <td align="right">     1200.93</td>
    <td align="right">      407.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      654.39</td>
    <td align="right">      282.60</td>
    <td align="right">      371.79</td>
    <td align="right">     1570.46</td>
    <td align="right">      123.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      664.94</td>
    <td align="right">      263.22</td>
    <td align="right">      401.72</td>
    <td align="right">     1666.96</td>
    <td align="right">      109.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.97</td>
    <td align="right">      234.01</td>
    <td align="right">      406.97</td>
    <td align="right">     1607.92</td>
    <td align="right">       72.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      590.63</td>
    <td align="right">      202.53</td>
    <td align="right">      388.10</td>
    <td align="right">     1477.32</td>
    <td align="right">       98.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      523.03</td>
    <td align="right">      179.24</td>
    <td align="right">      343.79</td>
    <td align="right">     1236.04</td>
    <td align="right">      132.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.63</td>
    <td align="right">      218.38</td>
    <td align="right">      299.25</td>
    <td align="right">     1145.27</td>
    <td align="right">      249.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.33</td>
    <td align="right">      234.79</td>
    <td align="right">      224.54</td>
    <td align="right">      770.90</td>
    <td align="right">      547.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      526.97</td>
    <td align="right">      764.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.31</td>
    <td align="right">      234.06</td>
    <td align="right">      313.25</td>
    <td align="right">     1126.52</td>
    <td align="right">      395.83</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      526.97</td>
    <td align="right">       72.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      664.94</td>
    <td align="right">      286.81</td>
    <td align="right">      406.97</td>
    <td align="right">     1666.96</td>
    <td align="right">      883.96</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      428.11</td>
    <td align="right">     2600.24</td>
    <td align="right">     1318.43</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1357.35</td>
    <td align="right">      879.88</td>
    <td align="right">      477.47</td>
    <td align="right">     2379.10</td>
    <td align="right">     1122.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      888.41</td>
    <td align="right">      414.21</td>
    <td align="right">      474.20</td>
    <td align="right">     1513.74</td>
    <td align="right">     1028.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      667.76</td>
    <td align="right">      177.31</td>
    <td align="right">      490.45</td>
    <td align="right">     1170.93</td>
    <td align="right">      655.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      497.22</td>
    <td align="right">       28.59</td>
    <td align="right">      468.63</td>
    <td align="right">     1249.87</td>
    <td align="right">      194.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      478.96</td>
    <td align="right">     1343.17</td>
    <td align="right">      173.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      510.02</td>
    <td align="right">       13.21</td>
    <td align="right">      496.81</td>
    <td align="right">     1371.08</td>
    <td align="right">      112.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      609.78</td>
    <td align="right">       85.83</td>
    <td align="right">      523.95</td>
    <td align="right">     1571.81</td>
    <td align="right">      160.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      734.04</td>
    <td align="right">      207.92</td>
    <td align="right">      526.13</td>
    <td align="right">     1730.57</td>
    <td align="right">      221.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1120.99</td>
    <td align="right">      589.96</td>
    <td align="right">      531.03</td>
    <td align="right">     2521.60</td>
    <td align="right">      415.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1403.45</td>
    <td align="right">      964.09</td>
    <td align="right">      439.36</td>
    <td align="right">     2730.45</td>
    <td align="right">      861.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1441.93</td>
    <td align="right">     1030.86</td>
    <td align="right">      411.06</td>
    <td align="right">     2698.93</td>
    <td align="right">     1156.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      930.80</td>
    <td align="right">      451.99</td>
    <td align="right">      478.80</td>
    <td align="right">     1904.70</td>
    <td align="right">      615.77</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      411.06</td>
    <td align="right">     1170.93</td>
    <td align="right">      112.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      531.03</td>
    <td align="right">     2730.45</td>
    <td align="right">     1318.43</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.92</td>
    <td align="right">      255.50</td>
    <td align="right">      216.42</td>
    <td align="right">      719.42</td>
    <td align="right">      931.22</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.72</td>
    <td align="right">      270.22</td>
    <td align="right">      263.50</td>
    <td align="right">      848.98</td>
    <td align="right">      777.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      525.14</td>
    <td align="right">      232.05</td>
    <td align="right">      293.08</td>
    <td align="right">      884.69</td>
    <td align="right">      680.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      352.69</td>
    <td align="right">     1281.95</td>
    <td align="right">      429.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.07</td>
    <td align="right">      176.84</td>
    <td align="right">      366.23</td>
    <td align="right">     1365.60</td>
    <td align="right">      131.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.18</td>
    <td align="right">      211.36</td>
    <td align="right">      391.82</td>
    <td align="right">     1549.23</td>
    <td align="right">      118.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.27</td>
    <td align="right">      153.26</td>
    <td align="right">      398.01</td>
    <td align="right">     1416.68</td>
    <td align="right">       76.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      556.58</td>
    <td align="right">      170.14</td>
    <td align="right">      386.44</td>
    <td align="right">     1439.60</td>
    <td align="right">      105.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.22</td>
    <td align="right">      175.31</td>
    <td align="right">      336.91</td>
    <td align="right">     1246.05</td>
    <td align="right">      138.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.60</td>
    <td align="right">      226.43</td>
    <td align="right">      298.17</td>
    <td align="right">     1215.82</td>
    <td align="right">      265.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.98</td>
    <td align="right">      227.13</td>
    <td align="right">      223.86</td>
    <td align="right">      824.92</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.22</td>
    <td align="right">      231.54</td>
    <td align="right">      202.68</td>
    <td align="right">      715.32</td>
    <td align="right">      789.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      529.54</td>
    <td align="right">      218.50</td>
    <td align="right">      311.04</td>
    <td align="right">     1126.87</td>
    <td align="right">      417.11</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.22</td>
    <td align="right">      153.26</td>
    <td align="right">      202.68</td>
    <td align="right">      715.32</td>
    <td align="right">       76.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      398.01</td>
    <td align="right">     1549.23</td>
    <td align="right">      931.22</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       70.56</td>
    <td align="right">      534.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.54</td>
    <td align="right">        0.00</td>
    <td align="right">      101.54</td>
    <td align="right">       99.95</td>
    <td align="right">      435.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      151.08</td>
    <td align="right">      366.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      244.37</td>
    <td align="right">      216.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.91</td>
    <td align="right">        7.20</td>
    <td align="right">      151.71</td>
    <td align="right">      424.03</td>
    <td align="right">       59.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.56</td>
    <td align="right">       14.88</td>
    <td align="right">      166.68</td>
    <td align="right">      498.29</td>
    <td align="right">       53.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.19</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      438.13</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.64</td>
    <td align="right">       84.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      274.65</td>
    <td align="right">      153.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.68</td>
    <td align="right">        0.00</td>
    <td align="right">       88.68</td>
    <td align="right">      112.29</td>
    <td align="right">      343.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.01</td>
    <td align="right">        0.00</td>
    <td align="right">       80.01</td>
    <td align="right">       76.77</td>
    <td align="right">      462.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.16</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      268.94</td>
    <td align="right">      232.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.01</td>
    <td align="right">        0.00</td>
    <td align="right">       80.01</td>
    <td align="right">       70.56</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.56</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      498.29</td>
    <td align="right">      534.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       70.56</td>
    <td align="right">      534.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.55</td>
    <td align="right">        0.00</td>
    <td align="right">      101.55</td>
    <td align="right">       99.95</td>
    <td align="right">      435.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      151.09</td>
    <td align="right">      366.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      244.38</td>
    <td align="right">      216.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.92</td>
    <td align="right">        7.20</td>
    <td align="right">      151.72</td>
    <td align="right">      424.05</td>
    <td align="right">       59.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      166.69</td>
    <td align="right">      498.31</td>
    <td align="right">       53.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.21</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      438.15</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.65</td>
    <td align="right">       84.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      274.67</td>
    <td align="right">      153.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">       88.69</td>
    <td align="right">      112.30</td>
    <td align="right">      343.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       76.77</td>
    <td align="right">      462.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.17</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      268.96</td>
    <td align="right">      232.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       70.56</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      498.31</td>
    <td align="right">      534.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       70.56</td>
    <td align="right">      534.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.55</td>
    <td align="right">        0.00</td>
    <td align="right">      101.55</td>
    <td align="right">       99.95</td>
    <td align="right">      435.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      151.09</td>
    <td align="right">      366.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      244.38</td>
    <td align="right">      216.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.92</td>
    <td align="right">        7.20</td>
    <td align="right">      151.72</td>
    <td align="right">      424.05</td>
    <td align="right">       59.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      166.69</td>
    <td align="right">      498.31</td>
    <td align="right">       53.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.21</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      438.15</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.65</td>
    <td align="right">       84.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      274.67</td>
    <td align="right">      153.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">       88.69</td>
    <td align="right">      112.30</td>
    <td align="right">      343.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       76.77</td>
    <td align="right">      462.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.17</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      268.96</td>
    <td align="right">      232.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       70.56</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      498.31</td>
    <td align="right">      534.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.96</td>
    <td align="right">      217.79</td>
    <td align="right">      209.17</td>
    <td align="right">      588.88</td>
    <td align="right">      931.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      475.25</td>
    <td align="right">      229.79</td>
    <td align="right">      245.46</td>
    <td align="right">      708.04</td>
    <td align="right">      759.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      556.03</td>
    <td align="right">      267.00</td>
    <td align="right">      289.02</td>
    <td align="right">      934.37</td>
    <td align="right">      652.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      611.45</td>
    <td align="right">      275.90</td>
    <td align="right">      335.55</td>
    <td align="right">     1190.68</td>
    <td align="right">      399.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.49</td>
    <td align="right">      271.85</td>
    <td align="right">      357.64</td>
    <td align="right">     1545.65</td>
    <td align="right">      116.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      639.64</td>
    <td align="right">      253.21</td>
    <td align="right">      386.43</td>
    <td align="right">     1633.71</td>
    <td align="right">      104.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      616.58</td>
    <td align="right">      225.10</td>
    <td align="right">      391.48</td>
    <td align="right">     1568.04</td>
    <td align="right">       75.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      568.16</td>
    <td align="right">      194.82</td>
    <td align="right">      373.34</td>
    <td align="right">     1429.80</td>
    <td align="right">      113.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.13</td>
    <td align="right">      172.42</td>
    <td align="right">      330.71</td>
    <td align="right">     1197.46</td>
    <td align="right">      157.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.94</td>
    <td align="right">      210.07</td>
    <td align="right">      287.87</td>
    <td align="right">     1107.78</td>
    <td align="right">      280.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.86</td>
    <td align="right">      225.86</td>
    <td align="right">      216.00</td>
    <td align="right">      733.20</td>
    <td align="right">      600.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.29</td>
    <td align="right">      159.38</td>
    <td align="right">      189.91</td>
    <td align="right">      500.67</td>
    <td align="right">      816.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.49</td>
    <td align="right">      225.16</td>
    <td align="right">      301.33</td>
    <td align="right">     1097.01</td>
    <td align="right">      415.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      349.29</td>
    <td align="right">      159.38</td>
    <td align="right">      189.91</td>
    <td align="right">      500.67</td>
    <td align="right">       75.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      639.64</td>
    <td align="right">      275.90</td>
    <td align="right">      391.48</td>
    <td align="right">     1633.71</td>
    <td align="right">      931.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.88</td>
    <td align="right">        8.61</td>
    <td align="right">        8.27</td>
    <td align="right">       23.28</td>
    <td align="right">       36.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.79</td>
    <td align="right">        9.09</td>
    <td align="right">        9.71</td>
    <td align="right">       28.00</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.98</td>
    <td align="right">       10.56</td>
    <td align="right">       11.43</td>
    <td align="right">       36.94</td>
    <td align="right">       25.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.18</td>
    <td align="right">       10.91</td>
    <td align="right">       13.27</td>
    <td align="right">       47.08</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.89</td>
    <td align="right">       10.75</td>
    <td align="right">       14.14</td>
    <td align="right">       61.11</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.29</td>
    <td align="right">       10.01</td>
    <td align="right">       15.28</td>
    <td align="right">       64.60</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.38</td>
    <td align="right">        8.90</td>
    <td align="right">       15.48</td>
    <td align="right">       62.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.46</td>
    <td align="right">        7.70</td>
    <td align="right">       14.76</td>
    <td align="right">       56.53</td>
    <td align="right">        4.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.89</td>
    <td align="right">        6.82</td>
    <td align="right">       13.08</td>
    <td align="right">       47.35</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.69</td>
    <td align="right">        8.31</td>
    <td align="right">       11.38</td>
    <td align="right">       43.80</td>
    <td align="right">       11.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.47</td>
    <td align="right">        8.93</td>
    <td align="right">        8.54</td>
    <td align="right">       28.99</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.81</td>
    <td align="right">        6.30</td>
    <td align="right">        7.51</td>
    <td align="right">       19.80</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.82</td>
    <td align="right">        8.90</td>
    <td align="right">       11.91</td>
    <td align="right">       43.37</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.81</td>
    <td align="right">        6.30</td>
    <td align="right">        7.51</td>
    <td align="right">       19.80</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.29</td>
    <td align="right">       10.91</td>
    <td align="right">       15.48</td>
    <td align="right">       64.60</td>
    <td align="right">       36.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      142.70</td>
    <td align="right">      874.68</td>
    <td align="right">      494.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.44</td>
    <td align="right">      293.29</td>
    <td align="right">      159.15</td>
    <td align="right">      803.47</td>
    <td align="right">      414.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.13</td>
    <td align="right">      138.07</td>
    <td align="right">      158.06</td>
    <td align="right">      520.21</td>
    <td align="right">      360.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.58</td>
    <td align="right">       59.10</td>
    <td align="right">      163.48</td>
    <td align="right">      405.02</td>
    <td align="right">      220.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.74</td>
    <td align="right">        9.53</td>
    <td align="right">      156.21</td>
    <td align="right">      427.19</td>
    <td align="right">       60.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      159.65</td>
    <td align="right">      456.53</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.01</td>
    <td align="right">        4.40</td>
    <td align="right">      165.60</td>
    <td align="right">      462.93</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.26</td>
    <td align="right">       28.61</td>
    <td align="right">      174.65</td>
    <td align="right">      523.71</td>
    <td align="right">       62.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.68</td>
    <td align="right">       69.31</td>
    <td align="right">      175.37</td>
    <td align="right">      578.62</td>
    <td align="right">       90.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.66</td>
    <td align="right">      196.65</td>
    <td align="right">      177.01</td>
    <td align="right">      841.14</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.81</td>
    <td align="right">      321.36</td>
    <td align="right">      146.45</td>
    <td align="right">      909.15</td>
    <td align="right">      338.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.63</td>
    <td align="right">      343.61</td>
    <td align="right">      137.02</td>
    <td align="right">      903.72</td>
    <td align="right">      441.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.26</td>
    <td align="right">      150.66</td>
    <td align="right">      159.60</td>
    <td align="right">      641.47</td>
    <td align="right">      227.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      137.02</td>
    <td align="right">      405.02</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      177.01</td>
    <td align="right">      909.15</td>
    <td align="right">      494.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      142.70</td>
    <td align="right">      874.68</td>
    <td align="right">      494.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.44</td>
    <td align="right">      293.29</td>
    <td align="right">      159.15</td>
    <td align="right">      803.47</td>
    <td align="right">      414.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.13</td>
    <td align="right">      138.07</td>
    <td align="right">      158.06</td>
    <td align="right">      520.21</td>
    <td align="right">      360.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.58</td>
    <td align="right">       59.10</td>
    <td align="right">      163.48</td>
    <td align="right">      405.02</td>
    <td align="right">      220.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.74</td>
    <td align="right">        9.53</td>
    <td align="right">      156.21</td>
    <td align="right">      427.19</td>
    <td align="right">       60.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      159.65</td>
    <td align="right">      456.53</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.01</td>
    <td align="right">        4.40</td>
    <td align="right">      165.60</td>
    <td align="right">      462.93</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.26</td>
    <td align="right">       28.61</td>
    <td align="right">      174.65</td>
    <td align="right">      523.71</td>
    <td align="right">       62.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.68</td>
    <td align="right">       69.31</td>
    <td align="right">      175.37</td>
    <td align="right">      578.62</td>
    <td align="right">       90.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.66</td>
    <td align="right">      196.65</td>
    <td align="right">      177.01</td>
    <td align="right">      841.14</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.81</td>
    <td align="right">      321.36</td>
    <td align="right">      146.45</td>
    <td align="right">      909.15</td>
    <td align="right">      338.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.63</td>
    <td align="right">      343.61</td>
    <td align="right">      137.02</td>
    <td align="right">      903.72</td>
    <td align="right">      441.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.26</td>
    <td align="right">      150.66</td>
    <td align="right">      159.60</td>
    <td align="right">      641.47</td>
    <td align="right">      227.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      137.02</td>
    <td align="right">      405.02</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      177.01</td>
    <td align="right">      909.15</td>
    <td align="right">      494.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.34</td>
    <td align="right">      350.65</td>
    <td align="right">      142.69</td>
    <td align="right">      874.62</td>
    <td align="right">      494.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.41</td>
    <td align="right">      293.27</td>
    <td align="right">      159.14</td>
    <td align="right">      803.42</td>
    <td align="right">      414.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.11</td>
    <td align="right">      138.06</td>
    <td align="right">      158.05</td>
    <td align="right">      520.18</td>
    <td align="right">      360.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.57</td>
    <td align="right">       59.10</td>
    <td align="right">      163.47</td>
    <td align="right">      405.00</td>
    <td align="right">      220.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.73</td>
    <td align="right">        9.53</td>
    <td align="right">      156.20</td>
    <td align="right">      427.16</td>
    <td align="right">       60.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.93</td>
    <td align="right">        2.29</td>
    <td align="right">      159.64</td>
    <td align="right">      456.50</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.00</td>
    <td align="right">        4.40</td>
    <td align="right">      165.59</td>
    <td align="right">      462.90</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.24</td>
    <td align="right">       28.61</td>
    <td align="right">      174.64</td>
    <td align="right">      523.67</td>
    <td align="right">       62.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.66</td>
    <td align="right">       69.30</td>
    <td align="right">      175.36</td>
    <td align="right">      578.58</td>
    <td align="right">       90.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.63</td>
    <td align="right">      196.64</td>
    <td align="right">      177.00</td>
    <td align="right">      841.09</td>
    <td align="right">      165.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.78</td>
    <td align="right">      321.34</td>
    <td align="right">      146.44</td>
    <td align="right">      909.09</td>
    <td align="right">      338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.60</td>
    <td align="right">      343.59</td>
    <td align="right">      137.01</td>
    <td align="right">      903.66</td>
    <td align="right">      441.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.24</td>
    <td align="right">      150.65</td>
    <td align="right">      159.59</td>
    <td align="right">      641.43</td>
    <td align="right">      227.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.93</td>
    <td align="right">        2.29</td>
    <td align="right">      137.01</td>
    <td align="right">      405.00</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.34</td>
    <td align="right">      350.65</td>
    <td align="right">      177.00</td>
    <td align="right">      909.09</td>
    <td align="right">      494.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.97</td>
    <td align="right">      245.78</td>
    <td align="right">      208.19</td>
    <td align="right">      699.76</td>
    <td align="right">      985.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      513.41</td>
    <td align="right">      259.94</td>
    <td align="right">      253.48</td>
    <td align="right">      833.60</td>
    <td align="right">      812.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.16</td>
    <td align="right">      223.22</td>
    <td align="right">      281.93</td>
    <td align="right">      878.71</td>
    <td align="right">      690.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.40</td>
    <td align="right">      287.13</td>
    <td align="right">      339.27</td>
    <td align="right">     1268.34</td>
    <td align="right">      424.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.41</td>
    <td align="right">      170.11</td>
    <td align="right">      352.30</td>
    <td align="right">     1336.83</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      580.23</td>
    <td align="right">      203.32</td>
    <td align="right">      376.91</td>
    <td align="right">     1512.87</td>
    <td align="right">      115.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.30</td>
    <td align="right">      147.43</td>
    <td align="right">      382.87</td>
    <td align="right">     1376.41</td>
    <td align="right">       80.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      535.40</td>
    <td align="right">      163.66</td>
    <td align="right">      371.74</td>
    <td align="right">     1385.59</td>
    <td align="right">      123.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.73</td>
    <td align="right">      168.64</td>
    <td align="right">      324.09</td>
    <td align="right">     1196.41</td>
    <td align="right">      167.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.64</td>
    <td align="right">      217.81</td>
    <td align="right">      286.83</td>
    <td align="right">     1166.08</td>
    <td align="right">      300.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.82</td>
    <td align="right">      218.48</td>
    <td align="right">      215.34</td>
    <td align="right">      788.46</td>
    <td align="right">      642.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      417.70</td>
    <td align="right">      222.73</td>
    <td align="right">      194.97</td>
    <td align="right">      688.26</td>
    <td align="right">      850.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      509.39</td>
    <td align="right">      210.19</td>
    <td align="right">      299.20</td>
    <td align="right">     1095.35</td>
    <td align="right">      441.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.70</td>
    <td align="right">      147.43</td>
    <td align="right">      194.97</td>
    <td align="right">      688.26</td>
    <td align="right">       80.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      626.40</td>
    <td align="right">      287.13</td>
    <td align="right">      382.87</td>
    <td align="right">     1512.87</td>
    <td align="right">      985.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.95</td>
    <td align="right">        9.72</td>
    <td align="right">        8.23</td>
    <td align="right">       27.67</td>
    <td align="right">       38.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.30</td>
    <td align="right">       10.28</td>
    <td align="right">       10.02</td>
    <td align="right">       32.96</td>
    <td align="right">       32.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.97</td>
    <td align="right">        8.83</td>
    <td align="right">       11.15</td>
    <td align="right">       34.74</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.77</td>
    <td align="right">       11.35</td>
    <td align="right">       13.41</td>
    <td align="right">       50.15</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.66</td>
    <td align="right">        6.73</td>
    <td align="right">       13.93</td>
    <td align="right">       52.86</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.94</td>
    <td align="right">        8.04</td>
    <td align="right">       14.90</td>
    <td align="right">       59.82</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.97</td>
    <td align="right">        5.83</td>
    <td align="right">       15.14</td>
    <td align="right">       54.42</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.17</td>
    <td align="right">        6.47</td>
    <td align="right">       14.70</td>
    <td align="right">       54.78</td>
    <td align="right">        4.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.48</td>
    <td align="right">        6.67</td>
    <td align="right">       12.81</td>
    <td align="right">       47.31</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.95</td>
    <td align="right">        8.61</td>
    <td align="right">       11.34</td>
    <td align="right">       46.11</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        8.64</td>
    <td align="right">        8.51</td>
    <td align="right">       31.17</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.52</td>
    <td align="right">        8.81</td>
    <td align="right">        7.71</td>
    <td align="right">       27.21</td>
    <td align="right">       33.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.14</td>
    <td align="right">        8.31</td>
    <td align="right">       11.83</td>
    <td align="right">       43.31</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.52</td>
    <td align="right">        5.83</td>
    <td align="right">        7.71</td>
    <td align="right">       27.21</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.77</td>
    <td align="right">       11.35</td>
    <td align="right">       15.14</td>
    <td align="right">       59.82</td>
    <td align="right">       38.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.22</td>
    <td align="right">        0.00</td>
    <td align="right">      258.22</td>
    <td align="right">      208.31</td>
    <td align="right">     1582.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.64</td>
    <td align="right">        0.00</td>
    <td align="right">      304.64</td>
    <td align="right">      286.63</td>
    <td align="right">     1309.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.41</td>
    <td align="right">        0.00</td>
    <td align="right">      353.41</td>
    <td align="right">      428.62</td>
    <td align="right">     1121.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.82</td>
    <td align="right">        2.43</td>
    <td align="right">      415.39</td>
    <td align="right">      702.96</td>
    <td align="right">      677.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.76</td>
    <td align="right">       21.60</td>
    <td align="right">      455.16</td>
    <td align="right">     1252.97</td>
    <td align="right">      194.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      500.07</td>
    <td align="right">     1481.91</td>
    <td align="right">      171.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.85</td>
    <td align="right">       24.33</td>
    <td align="right">      501.52</td>
    <td align="right">     1436.00</td>
    <td align="right">      115.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.10</td>
    <td align="right">        4.86</td>
    <td align="right">      463.24</td>
    <td align="right">     1326.05</td>
    <td align="right">      159.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.33</td>
    <td align="right">        0.05</td>
    <td align="right">      403.28</td>
    <td align="right">     1044.32</td>
    <td align="right">      223.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.47</td>
    <td align="right">        0.00</td>
    <td align="right">      350.47</td>
    <td align="right">      834.31</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.06</td>
    <td align="right">        0.00</td>
    <td align="right">      266.06</td>
    <td align="right">      345.11</td>
    <td align="right">      980.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      235.14</td>
    <td align="right">     1344.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      384.51</td>
    <td align="right">        8.19</td>
    <td align="right">      376.32</td>
    <td align="right">      801.69</td>
    <td align="right">      689.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      208.31</td>
    <td align="right">      115.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      501.52</td>
    <td align="right">     1481.91</td>
    <td align="right">     1582.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.85</td>
    <td align="right">      226.41</td>
    <td align="right">      217.44</td>
    <td align="right">      611.46</td>
    <td align="right">      933.74</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      494.05</td>
    <td align="right">      238.88</td>
    <td align="right">      255.17</td>
    <td align="right">      728.28</td>
    <td align="right">      772.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      578.02</td>
    <td align="right">      277.56</td>
    <td align="right">      300.46</td>
    <td align="right">      955.57</td>
    <td align="right">      671.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      635.63</td>
    <td align="right">      286.81</td>
    <td align="right">      348.82</td>
    <td align="right">     1220.13</td>
    <td align="right">      414.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      654.39</td>
    <td align="right">      282.60</td>
    <td align="right">      371.79</td>
    <td align="right">     1598.40</td>
    <td align="right">      120.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      664.94</td>
    <td align="right">      263.22</td>
    <td align="right">      401.72</td>
    <td align="right">     1695.59</td>
    <td align="right">      106.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.97</td>
    <td align="right">      234.01</td>
    <td align="right">      406.97</td>
    <td align="right">     1637.37</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      590.63</td>
    <td align="right">      202.53</td>
    <td align="right">      388.10</td>
    <td align="right">     1502.32</td>
    <td align="right">       96.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      523.03</td>
    <td align="right">      179.24</td>
    <td align="right">      343.79</td>
    <td align="right">     1260.90</td>
    <td align="right">      131.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.63</td>
    <td align="right">      218.38</td>
    <td align="right">      299.25</td>
    <td align="right">     1165.07</td>
    <td align="right">      256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.33</td>
    <td align="right">      234.79</td>
    <td align="right">      224.54</td>
    <td align="right">      773.01</td>
    <td align="right">      576.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      526.26</td>
    <td align="right">      809.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.31</td>
    <td align="right">      234.06</td>
    <td align="right">      313.25</td>
    <td align="right">     1141.84</td>
    <td align="right">      411.61</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      526.26</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      664.94</td>
    <td align="right">      286.81</td>
    <td align="right">      406.97</td>
    <td align="right">     1695.59</td>
    <td align="right">      933.74</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      428.11</td>
    <td align="right">     2589.53</td>
    <td align="right">     1406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1357.35</td>
    <td align="right">      879.88</td>
    <td align="right">      477.47</td>
    <td align="right">     2371.65</td>
    <td align="right">     1198.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      888.41</td>
    <td align="right">      414.21</td>
    <td align="right">      474.20</td>
    <td align="right">     1518.62</td>
    <td align="right">     1084.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      667.76</td>
    <td align="right">      177.31</td>
    <td align="right">      490.45</td>
    <td align="right">     1183.81</td>
    <td align="right">      680.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      497.22</td>
    <td align="right">       28.59</td>
    <td align="right">      468.63</td>
    <td align="right">     1273.25</td>
    <td align="right">      196.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      478.96</td>
    <td align="right">     1368.67</td>
    <td align="right">      173.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      510.02</td>
    <td align="right">       13.21</td>
    <td align="right">      496.81</td>
    <td align="right">     1397.78</td>
    <td align="right">      112.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      609.78</td>
    <td align="right">       85.83</td>
    <td align="right">      523.95</td>
    <td align="right">     1593.32</td>
    <td align="right">      163.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      734.04</td>
    <td align="right">      207.92</td>
    <td align="right">      526.13</td>
    <td align="right">     1749.48</td>
    <td align="right">      230.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1120.99</td>
    <td align="right">      589.96</td>
    <td align="right">      531.03</td>
    <td align="right">     2531.22</td>
    <td align="right">      438.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1403.45</td>
    <td align="right">      964.09</td>
    <td align="right">      439.36</td>
    <td align="right">     2723.54</td>
    <td align="right">      923.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1441.93</td>
    <td align="right">     1030.86</td>
    <td align="right">      411.06</td>
    <td align="right">     2690.35</td>
    <td align="right">     1239.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      930.80</td>
    <td align="right">      451.99</td>
    <td align="right">      478.80</td>
    <td align="right">     1913.94</td>
    <td align="right">      651.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      411.06</td>
    <td align="right">     1183.81</td>
    <td align="right">      112.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      531.03</td>
    <td align="right">     2723.54</td>
    <td align="right">     1406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.92</td>
    <td align="right">      255.50</td>
    <td align="right">      216.42</td>
    <td align="right">      722.39</td>
    <td align="right">      992.35</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.72</td>
    <td align="right">      270.22</td>
    <td align="right">      263.50</td>
    <td align="right">      855.13</td>
    <td align="right">      828.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      525.14</td>
    <td align="right">      232.05</td>
    <td align="right">      293.08</td>
    <td align="right">      897.44</td>
    <td align="right">      715.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      352.69</td>
    <td align="right">     1301.10</td>
    <td align="right">      444.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.07</td>
    <td align="right">      176.84</td>
    <td align="right">      366.23</td>
    <td align="right">     1386.21</td>
    <td align="right">      132.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.18</td>
    <td align="right">      211.36</td>
    <td align="right">      391.82</td>
    <td align="right">     1572.10</td>
    <td align="right">      118.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.27</td>
    <td align="right">      153.26</td>
    <td align="right">      398.01</td>
    <td align="right">     1440.57</td>
    <td align="right">       76.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      556.58</td>
    <td align="right">      170.14</td>
    <td align="right">      386.44</td>
    <td align="right">     1458.82</td>
    <td align="right">      107.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.22</td>
    <td align="right">      175.31</td>
    <td align="right">      336.91</td>
    <td align="right">     1263.35</td>
    <td align="right">      142.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.60</td>
    <td align="right">      226.43</td>
    <td align="right">      298.17</td>
    <td align="right">     1229.87</td>
    <td align="right">      278.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.98</td>
    <td align="right">      227.13</td>
    <td align="right">      223.86</td>
    <td align="right">      829.47</td>
    <td align="right">      624.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.22</td>
    <td align="right">      231.54</td>
    <td align="right">      202.68</td>
    <td align="right">      718.15</td>
    <td align="right">      844.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      529.54</td>
    <td align="right">      218.50</td>
    <td align="right">      311.04</td>
    <td align="right">     1140.77</td>
    <td align="right">      440.31</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.22</td>
    <td align="right">      153.26</td>
    <td align="right">      202.68</td>
    <td align="right">      718.15</td>
    <td align="right">       76.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      398.01</td>
    <td align="right">     1572.10</td>
    <td align="right">      992.35</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.691623E+09</td>
    <td align="right">0.571878E+09</td>
    <td align="right">0.396244E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736985E+09</td>
    <td align="right">0.698171E+09</td>
    <td align="right">0.295335E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.946571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946571E+09</td>
    <td align="right">0.113261E+10</td>
    <td align="right">0.283459E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108298E+10</td>
    <td align="right">  6290882.77</td>
    <td align="right">0.107669E+10</td>
    <td align="right">0.178677E+10</td>
    <td align="right">0.167734E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127697E+10</td>
    <td align="right"> 57852428.25</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.329248E+10</td>
    <td align="right">0.511183E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141187E+10</td>
    <td align="right">0.115692E+09</td>
    <td align="right">0.129618E+10</td>
    <td align="right">0.377020E+10</td>
    <td align="right">0.438307E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140844E+10</td>
    <td align="right"> 65160771.50</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.377474E+10</td>
    <td align="right">0.307012E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125376E+10</td>
    <td align="right"> 13019075.90</td>
    <td align="right">0.124074E+10</td>
    <td align="right">0.349341E+10</td>
    <td align="right">0.414257E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104542E+10</td>
    <td align="right">   127993.33</td>
    <td align="right">0.104529E+10</td>
    <td align="right">0.265632E+10</td>
    <td align="right">0.548340E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938687E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938687E+09</td>
    <td align="right">0.220338E+10</td>
    <td align="right">0.107089E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689626E+09</td>
    <td align="right">0.905813E+09</td>
    <td align="right">0.233835E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.642942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642942E+09</td>
    <td align="right">0.642076E+09</td>
    <td align="right">0.333974E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121259E+11</td>
    <td align="right">0.258143E+09</td>
    <td align="right">0.118677E+11</td>
    <td align="right">0.249279E+11</td>
    <td align="right">0.203958E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642942E+09</td>
    <td align="right">0.571878E+09</td>
    <td align="right">0.307012E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141187E+10</td>
    <td align="right">0.115692E+09</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.377474E+10</td>
    <td align="right">0.396244E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118881E+10</td>
    <td align="right">0.606407E+09</td>
    <td align="right">0.582404E+09</td>
    <td align="right">0.164866E+10</td>
    <td align="right">0.236761E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119520E+10</td>
    <td align="right">0.577889E+09</td>
    <td align="right">0.617310E+09</td>
    <td align="right">0.176212E+10</td>
    <td align="right">0.177249E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154817E+10</td>
    <td align="right">0.743429E+09</td>
    <td align="right">0.804741E+09</td>
    <td align="right">0.253073E+10</td>
    <td align="right">0.173226E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164756E+10</td>
    <td align="right">0.743419E+09</td>
    <td align="right">0.904143E+09</td>
    <td align="right">0.311282E+10</td>
    <td align="right">0.105745E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175271E+10</td>
    <td align="right">0.756919E+09</td>
    <td align="right">0.995789E+09</td>
    <td align="right">0.420631E+10</td>
    <td align="right">0.331173E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172352E+10</td>
    <td align="right">0.682276E+09</td>
    <td align="right">0.104125E+10</td>
    <td align="right">0.432075E+10</td>
    <td align="right">0.283966E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171678E+10</td>
    <td align="right">0.626760E+09</td>
    <td align="right">0.109002E+10</td>
    <td align="right">0.430665E+10</td>
    <td align="right">0.194689E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158195E+10</td>
    <td align="right">0.542458E+09</td>
    <td align="right">0.103949E+10</td>
    <td align="right">0.395687E+10</td>
    <td align="right">0.264856E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135570E+10</td>
    <td align="right">0.464588E+09</td>
    <td align="right">0.891113E+09</td>
    <td align="right">0.320381E+10</td>
    <td align="right">0.342978E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138643E+10</td>
    <td align="right">0.584916E+09</td>
    <td align="right">0.801516E+09</td>
    <td align="right">0.306749E+10</td>
    <td align="right">0.668552E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119059E+10</td>
    <td align="right">0.608580E+09</td>
    <td align="right">0.582012E+09</td>
    <td align="right">0.199816E+10</td>
    <td align="right">0.141820E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972555E+09</td>
    <td align="right">0.443784E+09</td>
    <td align="right">0.528772E+09</td>
    <td align="right">0.141143E+10</td>
    <td align="right">0.204860E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172600E+11</td>
    <td align="right">0.738142E+10</td>
    <td align="right">0.987857E+10</td>
    <td align="right">0.355258E+11</td>
    <td align="right">0.124828E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972555E+09</td>
    <td align="right">0.443784E+09</td>
    <td align="right">0.528772E+09</td>
    <td align="right">0.141143E+10</td>
    <td align="right">0.194689E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175271E+10</td>
    <td align="right">0.756919E+09</td>
    <td align="right">0.109002E+10</td>
    <td align="right">0.432075E+10</td>
    <td align="right">0.236761E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396442E+10</td>
    <td align="right">0.281777E+10</td>
    <td align="right">0.114665E+10</td>
    <td align="right">0.696448E+10</td>
    <td align="right">0.353128E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328370E+10</td>
    <td align="right">0.212861E+10</td>
    <td align="right">0.115509E+10</td>
    <td align="right">0.575551E+10</td>
    <td align="right">0.271647E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237952E+10</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.127009E+10</td>
    <td align="right">0.405440E+10</td>
    <td align="right">0.275544E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173083E+10</td>
    <td align="right">0.459576E+09</td>
    <td align="right">0.127125E+10</td>
    <td align="right">0.303505E+10</td>
    <td align="right">0.169905E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133176E+10</td>
    <td align="right"> 76588279.19</td>
    <td align="right">0.125517E+10</td>
    <td align="right">0.334766E+10</td>
    <td align="right">0.520214E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125926E+10</td>
    <td align="right"> 17787863.70</td>
    <td align="right">0.124147E+10</td>
    <td align="right">0.348150E+10</td>
    <td align="right">0.448545E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136604E+10</td>
    <td align="right"> 35382784.87</td>
    <td align="right">0.133066E+10</td>
    <td align="right">0.367231E+10</td>
    <td align="right">0.301869E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163323E+10</td>
    <td align="right">0.229888E+09</td>
    <td align="right">0.140334E+10</td>
    <td align="right">0.420994E+10</td>
    <td align="right">0.429384E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190264E+10</td>
    <td align="right">0.538927E+09</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.448563E+10</td>
    <td align="right">0.573623E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300245E+10</td>
    <td align="right">0.158014E+10</td>
    <td align="right">0.142230E+10</td>
    <td align="right">0.675387E+10</td>
    <td align="right">0.111204E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363774E+10</td>
    <td align="right">0.249892E+10</td>
    <td align="right">0.113882E+10</td>
    <td align="right">0.707733E+10</td>
    <td align="right">0.223245E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386205E+10</td>
    <td align="right">0.276106E+10</td>
    <td align="right">0.110099E+10</td>
    <td align="right">0.722881E+10</td>
    <td align="right">0.309857E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293536E+11</td>
    <td align="right">0.142541E+11</td>
    <td align="right">0.150996E+11</td>
    <td align="right">0.600665E+11</td>
    <td align="right">0.194189E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125926E+10</td>
    <td align="right"> 17787863.70</td>
    <td align="right">0.110099E+10</td>
    <td align="right">0.303505E+10</td>
    <td align="right">0.301869E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396442E+10</td>
    <td align="right">0.281777E+10</td>
    <td align="right">0.142230E+10</td>
    <td align="right">0.722881E+10</td>
    <td align="right">0.353128E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126399E+10</td>
    <td align="right">0.684325E+09</td>
    <td align="right">0.579667E+09</td>
    <td align="right">0.192689E+10</td>
    <td align="right">0.249418E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129118E+10</td>
    <td align="right">0.653711E+09</td>
    <td align="right">0.637468E+09</td>
    <td align="right">0.205384E+10</td>
    <td align="right">0.188115E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140652E+10</td>
    <td align="right">0.621528E+09</td>
    <td align="right">0.784995E+09</td>
    <td align="right">0.236956E+10</td>
    <td align="right">0.182234E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168785E+10</td>
    <td align="right">0.773678E+09</td>
    <td align="right">0.914170E+09</td>
    <td align="right">0.332281E+10</td>
    <td align="right">0.111290E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145457E+10</td>
    <td align="right">0.473648E+09</td>
    <td align="right">0.980918E+09</td>
    <td align="right">0.365762E+10</td>
    <td align="right">0.353379E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156345E+10</td>
    <td align="right">0.547849E+09</td>
    <td align="right">0.101560E+10</td>
    <td align="right">0.401560E+10</td>
    <td align="right">0.307074E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147653E+10</td>
    <td align="right">0.410500E+09</td>
    <td align="right">0.106603E+10</td>
    <td align="right">0.379445E+10</td>
    <td align="right">0.205961E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149074E+10</td>
    <td align="right">0.455694E+09</td>
    <td align="right">0.103504E+10</td>
    <td align="right">0.385583E+10</td>
    <td align="right">0.283379E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132767E+10</td>
    <td align="right">0.454414E+09</td>
    <td align="right">0.873258E+09</td>
    <td align="right">0.322977E+10</td>
    <td align="right">0.358841E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.606472E+09</td>
    <td align="right">0.798624E+09</td>
    <td align="right">0.325646E+10</td>
    <td align="right">0.711990E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116895E+10</td>
    <td align="right">0.588714E+09</td>
    <td align="right">0.580234E+09</td>
    <td align="right">0.213819E+10</td>
    <td align="right">0.150901E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116301E+10</td>
    <td align="right">0.620160E+09</td>
    <td align="right">0.542854E+09</td>
    <td align="right">0.191593E+10</td>
    <td align="right">0.211377E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166996E+11</td>
    <td align="right">0.689069E+10</td>
    <td align="right">0.980886E+10</td>
    <td align="right">0.355369E+11</td>
    <td align="right">0.131540E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116301E+10</td>
    <td align="right">0.410500E+09</td>
    <td align="right">0.542854E+09</td>
    <td align="right">0.191593E+10</td>
    <td align="right">0.205961E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168785E+10</td>
    <td align="right">0.773678E+09</td>
    <td align="right">0.106603E+10</td>
    <td align="right">0.401560E+10</td>
    <td align="right">0.249418E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230530E+09</td>
    <td align="right">0.188993E+09</td>
    <td align="right">0.143267E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245650E+09</td>
    <td align="right">0.241796E+09</td>
    <td align="right">0.105412E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315509E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315509E+09</td>
    <td align="right">0.404659E+09</td>
    <td align="right">0.980807E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360976E+09</td>
    <td align="right">  2096861.71</td>
    <td align="right">0.358879E+09</td>
    <td align="right">0.633406E+09</td>
    <td align="right">0.560159E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425635E+09</td>
    <td align="right"> 19283230.38</td>
    <td align="right">0.406352E+09</td>
    <td align="right">0.113571E+10</td>
    <td align="right">0.158093E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470602E+09</td>
    <td align="right"> 38562099.77</td>
    <td align="right">0.432040E+09</td>
    <td align="right">0.129156E+10</td>
    <td align="right">0.139097E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469458E+09</td>
    <td align="right"> 21719229.54</td>
    <td align="right">0.447739E+09</td>
    <td align="right">0.128614E+10</td>
    <td align="right">0.102759E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417900E+09</td>
    <td align="right">  4339486.65</td>
    <td align="right">0.413561E+09</td>
    <td align="right">0.117350E+10</td>
    <td align="right">0.157357E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348456E+09</td>
    <td align="right">    42662.43</td>
    <td align="right">0.348414E+09</td>
    <td align="right">0.893302E+09</td>
    <td align="right">0.217953E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312881E+09</td>
    <td align="right">0.735636E+09</td>
    <td align="right">0.412191E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229864E+09</td>
    <td align="right">0.291061E+09</td>
    <td align="right">0.890872E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.205622E+09</td>
    <td align="right">0.123851E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404177E+10</td>
    <td align="right"> 86043570.46</td>
    <td align="right">0.395572E+10</td>
    <td align="right">0.848139E+10</td>
    <td align="right">0.734458E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.188993E+09</td>
    <td align="right">0.102759E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470602E+09</td>
    <td align="right"> 38562099.77</td>
    <td align="right">0.447739E+09</td>
    <td align="right">0.129156E+10</td>
    <td align="right">0.143267E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230540E+09</td>
    <td align="right">0.189000E+09</td>
    <td align="right">0.143275E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245660E+09</td>
    <td align="right">0.241806E+09</td>
    <td align="right">0.105418E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315522E+09</td>
    <td align="right">0.404676E+09</td>
    <td align="right">0.980865E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360991E+09</td>
    <td align="right">  2096918.08</td>
    <td align="right">0.358894E+09</td>
    <td align="right">0.633435E+09</td>
    <td align="right">0.560189E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425652E+09</td>
    <td align="right"> 19283748.71</td>
    <td align="right">0.406368E+09</td>
    <td align="right">0.113577E+10</td>
    <td align="right">0.158099E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470620E+09</td>
    <td align="right"> 38563136.33</td>
    <td align="right">0.432057E+09</td>
    <td align="right">0.129163E+10</td>
    <td align="right">0.139102E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469477E+09</td>
    <td align="right"> 21719813.36</td>
    <td align="right">0.447757E+09</td>
    <td align="right">0.128620E+10</td>
    <td align="right">0.102762E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417917E+09</td>
    <td align="right">  4339603.29</td>
    <td align="right">0.413577E+09</td>
    <td align="right">0.117355E+10</td>
    <td align="right">0.157363E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348470E+09</td>
    <td align="right">    42663.57</td>
    <td align="right">0.348428E+09</td>
    <td align="right">0.893345E+09</td>
    <td align="right">0.217963E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312894E+09</td>
    <td align="right">0.735671E+09</td>
    <td align="right">0.412213E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229874E+09</td>
    <td align="right">0.291074E+09</td>
    <td align="right">0.890921E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214313E+09</td>
    <td align="right">0.205631E+09</td>
    <td align="right">0.123858E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404193E+10</td>
    <td align="right"> 86045883.34</td>
    <td align="right">0.395588E+10</td>
    <td align="right">0.848179E+10</td>
    <td align="right">0.734499E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214313E+09</td>
    <td align="right">0.189000E+09</td>
    <td align="right">0.102762E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470620E+09</td>
    <td align="right"> 38563136.33</td>
    <td align="right">0.447757E+09</td>
    <td align="right">0.129163E+10</td>
    <td align="right">0.143275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230540E+09</td>
    <td align="right">0.189000E+09</td>
    <td align="right">0.143275E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245660E+09</td>
    <td align="right">0.241806E+09</td>
    <td align="right">0.105418E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315522E+09</td>
    <td align="right">0.404676E+09</td>
    <td align="right">0.980865E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360991E+09</td>
    <td align="right">  2096918.08</td>
    <td align="right">0.358894E+09</td>
    <td align="right">0.633435E+09</td>
    <td align="right">0.560189E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425652E+09</td>
