    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.50</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       25.95</td>
    <td align="right">        3.33</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       26.36</td>
    <td align="right">        1.33</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.83</td>
    <td align="right">        1.83</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.98</td>
    <td align="right">        4.33</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.70</td>
    <td align="right">        7.33</td>
    <td align="right">       28.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.12</td>
    <td align="right">        5.83</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.23</td>
    <td align="right">        6.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       26.95</td>
    <td align="right">        1.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.50</td>
    <td align="right">       27.41</td>
    <td align="right">       27.50</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.98</td>
    <td align="right">        7.33</td>
    <td align="right">       28.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.77</td>
    <td align="right">        3.67</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       26.02</td>
    <td align="right">        1.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       26.35</td>
    <td align="right">        2.83</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       26.69</td>
    <td align="right">        3.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       26.32</td>
    <td align="right">        9.00</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">       25.83</td>
    <td align="right">       15.17</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.88</td>
    <td align="right">        2.50</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.79</td>
    <td align="right">        3.00</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.33</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.33</td>
    <td align="right">       26.44</td>
    <td align="right">       41.67</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">       27.79</td>
    <td align="right">       15.17</td>
    <td align="right">       27.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.18</td>
    <td align="right">        2.50</td>
    <td align="right">       28.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       28.42</td>
    <td align="right">        3.83</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       28.13</td>
    <td align="right">        2.67</td>
    <td align="right">       28.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       27.69</td>
    <td align="right">        3.17</td>
    <td align="right">       28.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.64</td>
    <td align="right">        3.00</td>
    <td align="right">       28.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.29</td>
    <td align="right">        3.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.46</td>
    <td align="right">        1.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.33</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.50</td>
    <td align="right">       27.88</td>
    <td align="right">       19.17</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       28.42</td>
    <td align="right">        3.83</td>
    <td align="right">       28.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.50</td>
    <td align="right">       23.23</td>
    <td align="right">       22.33</td>
    <td align="right">       23.47</td>
    <td align="right">       12.00</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      218.17</td>
    <td align="right">       23.09</td>
    <td align="right">       20.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      263.00</td>
    <td align="right">       23.35</td>
    <td align="right">       32.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      182.50</td>
    <td align="right">       23.49</td>
    <td align="right">       27.17</td>
    <td align="right">       25.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      160.50</td>
    <td align="right">       23.62</td>
    <td align="right">       31.17</td>
    <td align="right">       26.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.50</td>
    <td align="right">       23.72</td>
    <td align="right">      115.67</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.33</td>
    <td align="right">       23.76</td>
    <td align="right">      359.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.67</td>
    <td align="right">       23.77</td>
    <td align="right">      411.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.83</td>
    <td align="right">       23.56</td>
    <td align="right">      382.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.17</td>
    <td align="right">       23.44</td>
    <td align="right">      156.33</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      227.00</td>
    <td align="right">       23.44</td>
    <td align="right">      111.83</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      414.00</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2020.17</td>
    <td align="right">       23.39</td>
    <td align="right">     1670.33</td>
    <td align="right">       24.40</td>
    <td align="right">       12.00</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      414.00</td>
    <td align="right">       23.77</td>
    <td align="right">      411.50</td>
    <td align="right">       26.16</td>
    <td align="right">       12.00</td>
    <td align="right">       22.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.00</td>
    <td align="right">       23.04</td>
    <td align="right">       12.17</td>
    <td align="right">       20.18</td>
    <td align="right">       12.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      412.50</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.33</td>
    <td align="right">       23.16</td>
    <td align="right">        1.33</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      236.17</td>
    <td align="right">       23.60</td>
    <td align="right">       13.83</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      198.00</td>
    <td align="right">       23.83</td>
    <td align="right">       22.17</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.33</td>
    <td align="right">       23.96</td>
    <td align="right">       80.33</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.00</td>
    <td align="right">       24.05</td>
    <td align="right">      371.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.33</td>
    <td align="right">       23.97</td>
    <td align="right">      412.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.00</td>
    <td align="right">       23.67</td>
    <td align="right">      346.83</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      244.67</td>
    <td align="right">       23.53</td>
    <td align="right">       97.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      336.83</td>
    <td align="right">       23.20</td>
    <td align="right">       67.83</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.83</td>
    <td align="right">       22.77</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2856.00</td>
    <td align="right">       23.17</td>
    <td align="right">     1426.17</td>
    <td align="right">       24.37</td>
    <td align="right">       12.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.83</td>
    <td align="right">       24.05</td>
    <td align="right">      412.17</td>
    <td align="right">       26.10</td>
    <td align="right">       12.17</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.67</td>
    <td align="right">       22.19</td>
    <td align="right">       41.67</td>
    <td align="right">       20.22</td>
    <td align="right">       41.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.83</td>
    <td align="right">       22.06</td>
    <td align="right">        4.83</td>
    <td align="right">       20.13</td>
    <td align="right">        4.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.83</td>
    <td align="right">       22.50</td>
    <td align="right">       16.33</td>
    <td align="right">       21.34</td>
    <td align="right">       13.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.00</td>
    <td align="right">       23.23</td>
    <td align="right">       15.17</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.83</td>
    <td align="right">       23.48</td>
    <td align="right">       24.17</td>
    <td align="right">       25.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.33</td>
    <td align="right">       23.55</td>
    <td align="right">      168.33</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.83</td>
    <td align="right">       23.55</td>
    <td align="right">      380.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.17</td>
    <td align="right">       23.36</td>
    <td align="right">      388.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.00</td>
    <td align="right">       23.16</td>
    <td align="right">      343.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      304.00</td>
    <td align="right">       22.91</td>
    <td align="right">       86.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.33</td>
    <td align="right">       22.41</td>
    <td align="right">       44.17</td>
    <td align="right">       22.62</td>
    <td align="right">       20.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.77</td>
    <td align="right">      103.33</td>
    <td align="right">       20.81</td>
    <td align="right">      103.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3128.83</td>
    <td align="right">       22.45</td>
    <td align="right">     1616.50</td>
    <td align="right">       23.95</td>
    <td align="right">      183.50</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.83</td>
    <td align="right">       21.77</td>
    <td align="right">        4.83</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.55</td>
    <td align="right">      388.33</td>
    <td align="right">       25.18</td>
    <td align="right">      103.33</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.27</td>
    <td align="right">      124.50</td>
    <td align="right">       20.19</td>
    <td align="right">      124.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.12</td>
    <td align="right">       86.83</td>
    <td align="right">       20.20</td>
    <td align="right">       86.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.17</td>
    <td align="right">       21.64</td>
    <td align="right">       72.67</td>
    <td align="right">       20.85</td>
    <td align="right">       64.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.67</td>
    <td align="right">       22.59</td>
    <td align="right">       52.50</td>
    <td align="right">       23.87</td>
    <td align="right">        7.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      178.67</td>
    <td align="right">       22.89</td>
    <td align="right">       78.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.17</td>
    <td align="right">       23.62</td>
    <td align="right">      311.00</td>
    <td align="right">       24.52</td>
    <td align="right">        9.00</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       24.37</td>
    <td align="right">      409.00</td>
    <td align="right">       24.50</td>
    <td align="right">       21.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       71.83</td>
    <td align="right">       23.43</td>
    <td align="right">      395.83</td>
    <td align="right">       24.37</td>
    <td align="right">       14.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.33</td>
    <td align="right">       23.13</td>
    <td align="right">      348.33</td>
    <td align="right">       24.42</td>
    <td align="right">       17.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.00</td>
    <td align="right">       22.10</td>
    <td align="right">      115.67</td>
    <td align="right">       23.31</td>
    <td align="right">       33.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.83</td>
    <td align="right">       21.56</td>
    <td align="right">      125.67</td>
    <td align="right">       20.96</td>
    <td align="right">      116.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.86</td>
    <td align="right">      270.83</td>
    <td align="right">       20.44</td>
    <td align="right">      270.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3471.00</td>
    <td align="right">       21.73</td>
    <td align="right">     2391.17</td>
    <td align="right">       23.27</td>
    <td align="right">      767.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       20.86</td>
    <td align="right">       52.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.37</td>
    <td align="right">      409.00</td>
    <td align="right">       24.67</td>
    <td align="right">      270.83</td>
    <td align="right">       26.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.83</td>
    <td align="right">       21.60</td>
    <td align="right">       78.50</td>
    <td align="right">       20.15</td>
    <td align="right">       78.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.83</td>
    <td align="right">       21.39</td>
    <td align="right">       63.67</td>
    <td align="right">       20.40</td>
    <td align="right">       61.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.00</td>
    <td align="right">       21.85</td>
    <td align="right">       66.17</td>
    <td align="right">       22.14</td>
    <td align="right">       39.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.33</td>
    <td align="right">       22.65</td>
    <td align="right">      173.67</td>
    <td align="right">       24.39</td>
    <td align="right">        4.83</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.17</td>
    <td align="right">       23.03</td>
    <td align="right">      239.00</td>
    <td align="right">       24.54</td>
    <td align="right">        7.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.67</td>
    <td align="right">       24.77</td>
    <td align="right">      384.50</td>
    <td align="right">       24.53</td>
    <td align="right">       29.67</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.83</td>
    <td align="right">       25.14</td>
    <td align="right">      431.83</td>
    <td align="right">       24.57</td>
    <td align="right">       40.50</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.67</td>
    <td align="right">       24.13</td>
    <td align="right">      426.17</td>
    <td align="right">       24.43</td>
    <td align="right">       32.33</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.33</td>
    <td align="right">       23.38</td>
    <td align="right">      375.00</td>
    <td align="right">       24.44</td>
    <td align="right">       28.00</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      281.17</td>
    <td align="right">       22.17</td>
    <td align="right">      158.33</td>
    <td align="right">       23.95</td>
    <td align="right">       21.67</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.67</td>
    <td align="right">       21.77</td>
    <td align="right">       88.50</td>
    <td align="right">       21.51</td>
    <td align="right">       72.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.07</td>
    <td align="right">      183.33</td>
    <td align="right">       20.44</td>
    <td align="right">      183.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3197.50</td>
    <td align="right">       21.96</td>
    <td align="right">     2668.67</td>
    <td align="right">       23.80</td>
    <td align="right">      598.67</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.67</td>
    <td align="right">       21.07</td>
    <td align="right">       63.67</td>
    <td align="right">       20.15</td>
    <td align="right">        4.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.83</td>
    <td align="right">       25.14</td>
    <td align="right">      431.83</td>
    <td align="right">       24.57</td>
    <td align="right">      183.33</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      291.33</td>
    <td align="right">       21.65</td>
    <td align="right">      190.67</td>
    <td align="right">       23.14</td>
    <td align="right">       64.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      336.00</td>
    <td align="right">       21.35</td>
    <td align="right">      119.17</td>
    <td align="right">       22.51</td>
    <td align="right">       52.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      367.67</td>
    <td align="right">       21.81</td>
    <td align="right">      105.17</td>
    <td align="right">       22.79</td>
    <td align="right">       42.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      214.67</td>
    <td align="right">       22.49</td>
    <td align="right">      137.67</td>
    <td align="right">       24.31</td>
    <td align="right">        7.67</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.17</td>
    <td align="right">       22.74</td>
    <td align="right">      106.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.50</td>
    <td align="right">       23.30</td>
    <td align="right">      287.50</td>
    <td align="right">       24.52</td>
    <td align="right">        8.83</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.67</td>
    <td align="right">       24.17</td>
    <td align="right">      393.50</td>
    <td align="right">       24.52</td>
    <td align="right">       24.00</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.83</td>
    <td align="right">       23.68</td>
    <td align="right">      401.83</td>
    <td align="right">       24.40</td>
    <td align="right">       21.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.33</td>
    <td align="right">       23.86</td>
    <td align="right">      372.67</td>
    <td align="right">       24.52</td>
    <td align="right">       36.17</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.50</td>
    <td align="right">       22.50</td>
    <td align="right">      227.00</td>
    <td align="right">       24.20</td>
    <td align="right">       38.00</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.50</td>
    <td align="right">       21.85</td>
    <td align="right">      180.67</td>
    <td align="right">       23.43</td>
    <td align="right">       56.00</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.17</td>
    <td align="right">       21.49</td>
    <td align="right">      196.50</td>
    <td align="right">       21.94</td>
    <td align="right">      131.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2582.33</td>
    <td align="right">       22.12</td>
    <td align="right">     2719.00</td>
    <td align="right">       23.96</td>
    <td align="right">      483.33</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.67</td>
    <td align="right">       21.35</td>
    <td align="right">      105.17</td>
    <td align="right">       21.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      367.67</td>
    <td align="right">       24.17</td>
    <td align="right">      401.83</td>
    <td align="right">       24.62</td>
    <td align="right">      131.67</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      441.00</td>
    <td align="right">       21.17</td>
    <td align="right">      132.00</td>
    <td align="right">       20.78</td>
    <td align="right">      115.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.17</td>
    <td align="right">       21.05</td>
    <td align="right">       93.33</td>
    <td align="right">       20.73</td>
    <td align="right">       80.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.33</td>
    <td align="right">       21.43</td>
    <td align="right">       96.00</td>
    <td align="right">       21.97</td>
    <td align="right">       57.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      277.50</td>
    <td align="right">       22.30</td>
    <td align="right">      144.50</td>
    <td align="right">       24.30</td>
    <td align="right">       15.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.67</td>
    <td align="right">       22.60</td>
    <td align="right">      172.00</td>
    <td align="right">       24.61</td>
    <td align="right">       13.83</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.67</td>
    <td align="right">       23.05</td>
    <td align="right">      312.17</td>
    <td align="right">       24.50</td>
    <td align="right">       15.50</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.00</td>
    <td align="right">       23.53</td>
    <td align="right">      374.67</td>
    <td align="right">       24.46</td>
    <td align="right">       29.17</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.67</td>
    <td align="right">       22.92</td>
    <td align="right">      362.17</td>
    <td align="right">       24.35</td>
    <td align="right">       21.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.00</td>
    <td align="right">       22.75</td>
    <td align="right">      313.33</td>
    <td align="right">       24.40</td>
    <td align="right">       25.67</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">       21.85</td>
    <td align="right">      149.00</td>
    <td align="right">       23.63</td>
    <td align="right">       34.33</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.83</td>
    <td align="right">       21.40</td>
    <td align="right">      134.50</td>
    <td align="right">       21.66</td>
    <td align="right">       99.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.83</td>
    <td align="right">       20.96</td>
    <td align="right">      239.83</td>
    <td align="right">       20.47</td>
    <td align="right">      237.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3538.83</td>
    <td align="right">       21.69</td>
    <td align="right">     2523.50</td>
    <td align="right">       23.44</td>
    <td align="right">      744.50</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.00</td>
    <td align="right">       20.96</td>
    <td align="right">       93.33</td>
    <td align="right">       20.47</td>
    <td align="right">       13.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      475.83</td>
    <td align="right">       23.53</td>
    <td align="right">      374.67</td>
    <td align="right">       24.61</td>
    <td align="right">      237.00</td>
    <td align="right">       27.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.59</td>
    <td align="right">       62.00</td>
    <td align="right">       20.33</td>
    <td align="right">       62.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.35</td>
    <td align="right">       15.17</td>
    <td align="right">       20.43</td>
    <td align="right">       15.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.00</td>
    <td align="right">       21.79</td>
    <td align="right">       38.00</td>
    <td align="right">       20.76</td>
    <td align="right">       38.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      331.67</td>
    <td align="right">       23.04</td>
    <td align="right">        8.17</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.33</td>
    <td align="right">       23.37</td>
    <td align="right">        4.17</td>
    <td align="right">       25.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.50</td>
    <td align="right">       23.51</td>
    <td align="right">      215.83</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.17</td>
    <td align="right">       24.29</td>
    <td align="right">      433.33</td>
    <td align="right">       24.43</td>
    <td align="right">        4.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.33</td>
    <td align="right">       24.25</td>
    <td align="right">      452.50</td>
    <td align="right">       24.33</td>
    <td align="right">        5.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.67</td>
    <td align="right">       24.39</td>
    <td align="right">      416.83</td>
    <td align="right">       24.42</td>
    <td align="right">       11.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.00</td>
    <td align="right">       22.83</td>
    <td align="right">      105.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.83</td>
    <td align="right">       22.24</td>
    <td align="right">       49.83</td>
    <td align="right">       23.52</td>
    <td align="right">       22.83</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.42</td>
    <td align="right">      130.50</td>
    <td align="right">       20.82</td>
    <td align="right">      130.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3319.50</td>
    <td align="right">       22.08</td>
    <td align="right">     1932.17</td>
    <td align="right">       23.92</td>
    <td align="right">      289.17</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       21.35</td>
    <td align="right">        4.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.39</td>
    <td align="right">      452.50</td>
    <td align="right">       25.54</td>
    <td align="right">      130.50</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.17</td>
    <td align="right">       21.94</td>
    <td align="right">       31.33</td>
    <td align="right">       20.50</td>
    <td align="right">       31.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.33</td>
    <td align="right">       21.62</td>
    <td align="right">       10.67</td>
    <td align="right">       21.78</td>
    <td align="right">        7.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.67</td>
    <td align="right">       22.01</td>
    <td align="right">       25.67</td>
    <td align="right">       22.94</td>
    <td align="right">       13.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      178.33</td>
    <td align="right">       22.93</td>
    <td align="right">      125.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      117.83</td>
    <td align="right">       23.16</td>
    <td align="right">      159.50</td>
    <td align="right">       24.65</td>
    <td align="right">        1.17</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.83</td>
    <td align="right">       24.51</td>
    <td align="right">      368.17</td>
    <td align="right">       24.52</td>
    <td align="right">       12.33</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.33</td>
    <td align="right">       25.70</td>
    <td align="right">      455.00</td>
    <td align="right">       24.52</td>
    <td align="right">       20.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.33</td>
    <td align="right">       25.57</td>
    <td align="right">      467.67</td>
    <td align="right">       24.41</td>
    <td align="right">       20.50</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.17</td>
    <td align="right">       24.60</td>
    <td align="right">      430.67</td>
    <td align="right">       24.44</td>
    <td align="right">       18.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      208.17</td>
    <td align="right">       22.69</td>
    <td align="right">      172.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.33</td>
    <td align="right">       22.36</td>
    <td align="right">       50.00</td>
    <td align="right">       24.16</td>
    <td align="right">       15.17</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.33</td>
    <td align="right">       21.68</td>
    <td align="right">       70.17</td>
    <td align="right">       20.85</td>
    <td align="right">       70.17</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2924.83</td>
    <td align="right">       22.21</td>
    <td align="right">     2367.33</td>
    <td align="right">       24.29</td>
    <td align="right">      211.00</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       21.62</td>
    <td align="right">       10.67</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.33</td>
    <td align="right">       25.70</td>
    <td align="right">      467.67</td>
    <td align="right">       24.65</td>
    <td align="right">       70.17</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      271.17</td>
    <td align="right">       22.34</td>
    <td align="right">      147.33</td>
    <td align="right">       24.15</td>
    <td align="right">       19.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.67</td>
    <td align="right">       21.58</td>
    <td align="right">       43.17</td>
    <td align="right">       22.70</td>
    <td align="right">       15.83</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      410.17</td>
    <td align="right">       21.97</td>
    <td align="right">       57.67</td>
    <td align="right">       21.98</td>
    <td align="right">       29.67</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      230.83</td>
    <td align="right">       22.91</td>
    <td align="right">       73.17</td>
    <td align="right">       24.85</td>
    <td align="right">        1.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      211.50</td>
    <td align="right">       23.14</td>
    <td align="right">       27.17</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.50</td>
    <td align="right">       23.62</td>
    <td align="right">      216.00</td>
    <td align="right">       25.02</td>
    <td align="right">        4.17</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.83</td>
    <td align="right">       24.49</td>
    <td align="right">      432.50</td>
    <td align="right">       24.62</td>
    <td align="right">       20.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.83</td>
    <td align="right">       25.22</td>
    <td align="right">      467.17</td>
    <td align="right">       24.62</td>
    <td align="right">       29.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.33</td>
    <td align="right">       25.45</td>
    <td align="right">      439.33</td>
    <td align="right">       24.79</td>
    <td align="right">       52.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      158.17</td>
    <td align="right">       23.17</td>
    <td align="right">      254.00</td>
    <td align="right">       24.86</td>
    <td align="right">       29.83</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.00</td>
    <td align="right">       22.57</td>
    <td align="right">      177.50</td>
    <td align="right">       24.51</td>
    <td align="right">       19.17</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.83</td>
    <td align="right">       21.97</td>
    <td align="right">      108.83</td>
    <td align="right">       23.29</td>
    <td align="right">       38.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2396.83</td>
    <td align="right">       22.51</td>
    <td align="right">     2443.83</td>
    <td align="right">       24.53</td>
    <td align="right">      260.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.83</td>
    <td align="right">       21.58</td>
    <td align="right">       27.17</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      410.17</td>
    <td align="right">       25.45</td>
    <td align="right">      467.17</td>
    <td align="right">       25.28</td>
    <td align="right">       52.67</td>
    <td align="right">       27.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.00</td>
    <td align="right">       21.63</td>
    <td align="right">       34.17</td>
    <td align="right">       20.87</td>
    <td align="right">       29.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.00</td>
    <td align="right">       21.33</td>
    <td align="right">       10.50</td>
    <td align="right">       21.92</td>
    <td align="right">        6.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.67</td>
    <td align="right">       21.67</td>
    <td align="right">       44.83</td>
    <td align="right">       22.39</td>
    <td align="right">       24.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      262.17</td>
    <td align="right">       22.63</td>
    <td align="right">      107.00</td>
    <td align="right">       24.58</td>
    <td align="right">        1.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.00</td>
    <td align="right">       22.94</td>
    <td align="right">      137.67</td>
    <td align="right">       24.72</td>
    <td align="right">        2.67</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.67</td>
    <td align="right">       23.55</td>
    <td align="right">      295.50</td>
    <td align="right">       24.54</td>
    <td align="right">        8.50</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.33</td>
    <td align="right">       24.76</td>
    <td align="right">      415.33</td>
    <td align="right">       24.45</td>
    <td align="right">       17.83</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.33</td>
    <td align="right">       24.24</td>
    <td align="right">      431.50</td>
    <td align="right">       24.35</td>
    <td align="right">       16.50</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.67</td>
    <td align="right">       23.93</td>
    <td align="right">      407.00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.67</td>
    <td align="right">       22.49</td>
    <td align="right">      149.83</td>
    <td align="right">       24.39</td>
    <td align="right">        1.50</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.17</td>
    <td align="right">       22.09</td>
    <td align="right">       61.33</td>
    <td align="right">       24.13</td>
    <td align="right">       16.67</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.00</td>
    <td align="right">       21.47</td>
    <td align="right">       97.83</td>
    <td align="right">       20.90</td>
    <td align="right">       96.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3152.67</td>
    <td align="right">       22.02</td>
    <td align="right">     2192.50</td>
    <td align="right">       24.18</td>
    <td align="right">      238.00</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.33</td>
    <td align="right">       21.33</td>
    <td align="right">       10.50</td>
    <td align="right">       20.87</td>
    <td align="right">        1.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      476.00</td>
    <td align="right">       24.76</td>
    <td align="right">      431.50</td>
    <td align="right">       24.72</td>
    <td align="right">       96.17</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.70</td>
    <td align="right">       59.50</td>
    <td align="right">       20.09</td>
    <td align="right">       59.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.51</td>
    <td align="right">       15.33</td>
    <td align="right">       20.29</td>
    <td align="right">       15.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.33</td>
    <td align="right">       22.02</td>
    <td align="right">       30.17</td>
    <td align="right">       21.07</td>
    <td align="right">       26.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      264.00</td>
    <td align="right">       23.04</td>
    <td align="right">       17.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.50</td>
    <td align="right">       23.35</td>
    <td align="right">       31.17</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.33</td>
    <td align="right">       23.66</td>
    <td align="right">      239.67</td>
    <td align="right">       24.68</td>
    <td align="right">        1.67</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.33</td>
    <td align="right">       24.29</td>
    <td align="right">      425.50</td>
    <td align="right">       24.47</td>
    <td align="right">        7.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.67</td>
    <td align="right">       23.72</td>
    <td align="right">      418.50</td>
    <td align="right">       24.36</td>
    <td align="right">        7.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.50</td>
    <td align="right">       23.67</td>
    <td align="right">      370.00</td>
    <td align="right">       24.43</td>
    <td align="right">       14.00</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.50</td>
    <td align="right">       22.58</td>
    <td align="right">       93.33</td>
    <td align="right">       24.28</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.00</td>
    <td align="right">       22.00</td>
    <td align="right">       70.33</td>
    <td align="right">       22.01</td>
    <td align="right">       53.83</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.27</td>
    <td align="right">      184.83</td>
    <td align="right">       20.69</td>
    <td align="right">      184.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3246.17</td>
    <td align="right">       22.06</td>
    <td align="right">     1956.00</td>
    <td align="right">       23.81</td>
    <td align="right">      372.83</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.33</td>
    <td align="right">       21.27</td>
    <td align="right">       15.33</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.29</td>
    <td align="right">      425.50</td>
    <td align="right">       25.50</td>
    <td align="right">      184.83</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.83</td>
    <td align="right">       21.71</td>
    <td align="right">       43.50</td>
    <td align="right">       20.33</td>
    <td align="right">       42.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      371.00</td>
    <td align="right">       21.54</td>
    <td align="right">       19.33</td>
    <td align="right">       22.12</td>
    <td align="right">       12.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      360.50</td>
    <td align="right">       21.88</td>
    <td align="right">       37.67</td>
    <td align="right">       23.30</td>
    <td align="right">       15.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.83</td>
    <td align="right">       22.79</td>
    <td align="right">      101.67</td>
    <td align="right">       24.72</td>
    <td align="right">        2.83</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.67</td>
    <td align="right">       23.19</td>
    <td align="right">      140.33</td>
    <td align="right">       24.88</td>
    <td align="right">        6.83</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.17</td>
    <td align="right">       24.62</td>
    <td align="right">      278.17</td>
    <td align="right">       24.68</td>
    <td align="right">       20.67</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.67</td>
    <td align="right">       25.06</td>
    <td align="right">      358.83</td>
    <td align="right">       24.63</td>
    <td align="right">       26.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.83</td>
    <td align="right">       24.05</td>
    <td align="right">      341.67</td>
    <td align="right">       24.51</td>
    <td align="right">       22.00</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.67</td>
    <td align="right">       23.51</td>
    <td align="right">      299.17</td>
    <td align="right">       24.54</td>
    <td align="right">       21.33</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.33</td>
    <td align="right">       22.33</td>
    <td align="right">      107.33</td>
    <td align="right">       24.46</td>
    <td align="right">        4.33</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.17</td>
    <td align="right">       21.92</td>
    <td align="right">       48.00</td>
    <td align="right">       22.76</td>
    <td align="right">       30.33</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.17</td>
    <td align="right">       21.35</td>
    <td align="right">      122.17</td>
    <td align="right">       20.67</td>
    <td align="right">      122.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2720.83</td>
    <td align="right">       22.09</td>
    <td align="right">     1897.83</td>
    <td align="right">       24.16</td>
    <td align="right">      326.67</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.67</td>
    <td align="right">       21.35</td>
    <td align="right">       19.33</td>
    <td align="right">       20.33</td>
    <td align="right">        2.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      421.17</td>
    <td align="right">       25.06</td>
    <td align="right">      358.83</td>
    <td align="right">       24.88</td>
    <td align="right">      122.17</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      267.00</td>
    <td align="right">       22.15</td>
    <td align="right">      163.00</td>
    <td align="right">       24.07</td>
    <td align="right">       24.50</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.33</td>
    <td align="right">       21.73</td>
    <td align="right">       78.67</td>
    <td align="right">       24.14</td>
    <td align="right">        4.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      341.83</td>
    <td align="right">       22.18</td>
    <td align="right">       78.17</td>
    <td align="right">       23.56</td>
    <td align="right">       19.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.00</td>
    <td align="right">       22.93</td>
    <td align="right">      101.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      167.67</td>
    <td align="right">       23.23</td>
    <td align="right">       57.17</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.17</td>
    <td align="right">       23.41</td>
    <td align="right">      221.33</td>
    <td align="right">       24.66</td>
    <td align="right">        1.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.17</td>
    <td align="right">       24.20</td>
    <td align="right">      412.17</td>
    <td align="right">       24.48</td>
    <td align="right">       10.67</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.67</td>
    <td align="right">       24.09</td>
    <td align="right">      422.83</td>
    <td align="right">       24.40</td>
    <td align="right">       13.67</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.33</td>
    <td align="right">       24.56</td>
    <td align="right">      396.50</td>
    <td align="right">       24.54</td>
    <td align="right">       32.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      194.50</td>
    <td align="right">       22.93</td>
    <td align="right">      214.67</td>
    <td align="right">       24.67</td>
    <td align="right">       14.17</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.83</td>
    <td align="right">       22.34</td>
    <td align="right">      173.17</td>
    <td align="right">       24.16</td>
    <td align="right">       29.17</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      314.00</td>
    <td align="right">       21.94</td>
    <td align="right">      151.83</td>
    <td align="right">       22.87</td>
    <td align="right">       78.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2253.50</td>
    <td align="right">       22.47</td>
    <td align="right">     2471.33</td>
    <td align="right">       24.34</td>
    <td align="right">      228.17</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.17</td>
    <td align="right">       21.73</td>
    <td align="right">       57.17</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      341.83</td>
    <td align="right">       24.56</td>
    <td align="right">      422.83</td>
    <td align="right">       25.13</td>
    <td align="right">       78.67</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      435.00</td>
    <td align="right">       21.45</td>
    <td align="right">       70.17</td>
    <td align="right">       21.14</td>
    <td align="right">       54.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      424.00</td>
    <td align="right">       21.31</td>
    <td align="right">       24.83</td>
    <td align="right">       22.29</td>
    <td align="right">       12.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      437.00</td>
    <td align="right">       21.69</td>
    <td align="right">       60.17</td>
    <td align="right">       22.78</td>
    <td align="right">       26.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      270.33</td>
    <td align="right">       22.52</td>
    <td align="right">      122.17</td>
    <td align="right">       24.56</td>
    <td align="right">        5.00</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.50</td>
    <td align="right">       22.89</td>
    <td align="right">      149.67</td>
    <td align="right">       24.77</td>
    <td align="right">       10.17</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.00</td>
    <td align="right">       23.37</td>
    <td align="right">      282.67</td>
    <td align="right">       24.55</td>
    <td align="right">       12.50</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.00</td>
    <td align="right">       23.83</td>
    <td align="right">      379.00</td>
    <td align="right">       24.46</td>
    <td align="right">       21.83</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.17</td>
    <td align="right">       23.31</td>
    <td align="right">      375.83</td>
    <td align="right">       24.37</td>
    <td align="right">       18.33</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.00</td>
    <td align="right">       23.05</td>
    <td align="right">      332.83</td>
    <td align="right">       24.41</td>
    <td align="right">       20.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      321.33</td>
    <td align="right">       22.16</td>
    <td align="right">      124.00</td>
    <td align="right">       24.28</td>
    <td align="right">        6.00</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.83</td>
    <td align="right">       21.71</td>
    <td align="right">       89.67</td>
    <td align="right">       22.76</td>
    <td align="right">       49.33</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.17</td>
    <td align="right">       21.24</td>
    <td align="right">      167.67</td>
    <td align="right">       20.76</td>
    <td align="right">      164.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3363.33</td>
    <td align="right">       21.93</td>
    <td align="right">     2178.67</td>
    <td align="right">       23.93</td>
    <td align="right">      400.00</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.00</td>
    <td align="right">       21.24</td>
    <td align="right">       24.83</td>
    <td align="right">       20.76</td>
    <td align="right">        5.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.17</td>
    <td align="right">       23.83</td>
    <td align="right">      379.00</td>
    <td align="right">       24.77</td>
    <td align="right">      164.17</td>
    <td align="right">       27.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59750</td>
    <td align="right">    22.77500</td>
    <td align="right">     0.15988</td>
    <td align="right">     6.13883</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62726</td>
    <td align="right">    33.33272</td>
    <td align="right">     0.22650</td>
    <td align="right">     6.49167</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78328</td>
    <td align="right">    26.02797</td>
    <td align="right">     0.23242</td>
    <td align="right">     6.59635</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98518</td>
    <td align="right">    17.95899</td>
    <td align="right">     0.26516</td>
    <td align="right">     6.88791</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05460</td>
    <td align="right">    17.00449</td>
    <td align="right">     -0.5830</td>
    <td align="right">    12.68479</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09177</td>
    <td align="right">    24.43438</td>
    <td align="right">     -0.4928</td>
    <td align="right">    10.49805</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12782</td>
    <td align="right">    39.48974</td>
    <td align="right">     -0.3845</td>
    <td align="right">     8.77064</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12561</td>
    <td align="right">    41.59581</td>
    <td align="right">     -0.3637</td>
    <td align="right">     8.26496</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20164</td>
    <td align="right">    41.06167</td>
    <td align="right">     -0.3498</td>
    <td align="right">     8.19923</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06946</td>
    <td align="right">    25.65777</td>
    <td align="right">     0.33610</td>
    <td align="right">     7.95260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93929</td>
    <td align="right">    25.39796</td>
    <td align="right">     0.27755</td>
    <td align="right">     7.44623</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.54888</td>
    <td align="right">    15.62856</td>
    <td align="right">     0.09609</td>
    <td align="right">     5.71566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93105</td>
    <td align="right">    27.49471</td>
    <td align="right">     -0.0513</td>
    <td align="right">     7.98736</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.54888</td>
    <td align="right">    15.62856</td>
    <td align="right">     -0.5830</td>
    <td align="right">     5.71566</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20164</td>
    <td align="right">    41.59581</td>
    <td align="right">     0.33610</td>
    <td align="right">    12.68479</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10402</td>
    <td align="right">    24.57535</td>
    <td align="right">     0.01724</td>
    <td align="right">     5.90046</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94584</td>
    <td align="right">    35.59208</td>
    <td align="right">     0.04426</td>
    <td align="right">     5.65714</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37237</td>
    <td align="right">    27.40478</td>
    <td align="right">     0.10707</td>
    <td align="right">     5.92451</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93234</td>
    <td align="right">    18.03981</td>
    <td align="right">     0.22000</td>
    <td align="right">     6.43540</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09755</td>
    <td align="right">    16.70479</td>
    <td align="right">     -0.6162</td>
    <td align="right">    13.38725</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18087</td>
    <td align="right">    23.94171</td>
    <td align="right">     -0.5070</td>
    <td align="right">    10.66842</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23048</td>
    <td align="right">    39.45616</td>
    <td align="right">     -0.3904</td>
    <td align="right">     8.67963</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19546</td>
    <td align="right">    41.68184</td>
    <td align="right">     -0.3865</td>
    <td align="right">     8.52099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25741</td>
    <td align="right">    41.03076</td>
    <td align="right">     -0.3820</td>
    <td align="right">     8.65429</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90660</td>
    <td align="right">    26.20128</td>
    <td align="right">     0.25864</td>
    <td align="right">     7.08382</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51170</td>
    <td align="right">    26.91678</td>
    <td align="right">     0.14103</td>
    <td align="right">     6.44197</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.75996</td>
    <td align="right">    17.47068</td>
    <td align="right">     -0.1142</td>
    <td align="right">     6.08988</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.71284</td>
    <td align="right">    28.20537</td>
    <td align="right">     -0.1363</td>
    <td align="right">     7.80965</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75996</td>
    <td align="right">    16.70479</td>
    <td align="right">     -0.6162</td>
    <td align="right">     5.65714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25741</td>
    <td align="right">    41.68184</td>
    <td align="right">     0.25864</td>
    <td align="right">    13.38725</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21744</td>
    <td align="right">    23.66371</td>
    <td align="right">     -0.1929</td>
    <td align="right">     7.55713</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09257</td>
    <td align="right">    36.96136</td>
    <td align="right">     -0.1498</td>
    <td align="right">     6.51685</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.70368</td>
    <td align="right">    28.00413</td>
    <td align="right">     -0.0383</td>
    <td align="right">     6.44669</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71085</td>
    <td align="right">    18.38748</td>
    <td align="right">     0.19177</td>
    <td align="right">     6.53606</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96258</td>
    <td align="right">    17.13041</td>
    <td align="right">     -0.6192</td>
    <td align="right">    13.87438</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15597</td>
    <td align="right">    24.27801</td>
    <td align="right">     -0.4620</td>
    <td align="right">    10.05960</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23463</td>
    <td align="right">    39.59399</td>
    <td align="right">     -0.3431</td>
    <td align="right">     8.19033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13750</td>
    <td align="right">    41.85665</td>
    <td align="right">     -0.3660</td>
    <td align="right">     8.46583</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14834</td>
    <td align="right">    41.33281</td>
    <td align="right">     -0.3892</td>
    <td align="right">     9.05532</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38279</td>
    <td align="right">    26.78143</td>
    <td align="right">     0.14707</td>
    <td align="right">     6.99864</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.67544</td>
    <td align="right">    27.71759</td>
    <td align="right">     -0.0503</td>
    <td align="right">     6.85913</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.75392</td>
    <td align="right">    17.87943</td>
    <td align="right">     -0.3521</td>
    <td align="right">     8.88698</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27248</td>
    <td align="right">    28.57800</td>
    <td align="right">     -0.2201</td>
    <td align="right">     8.30755</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.75392</td>
    <td align="right">    17.13041</td>
    <td align="right">     -0.6192</td>
    <td align="right">     6.44669</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23463</td>
    <td align="right">    41.85665</td>
    <td align="right">     0.19177</td>
    <td align="right">    13.87438</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26089</td>
    <td align="right">    25.05778</td>
    <td align="right">     -0.4229</td>
    <td align="right">    10.65065</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12063</td>
    <td align="right">    39.23407</td>
    <td align="right">     -0.3875</td>
    <td align="right">     9.12014</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.83100</td>
    <td align="right">    29.35750</td>
    <td align="right">     -0.2389</td>
    <td align="right">     8.36391</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26637</td>
    <td align="right">    18.92717</td>
    <td align="right">     0.11179</td>
    <td align="right">     7.06685</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76418</td>
    <td align="right">    17.20123</td>
    <td align="right">     -0.6371</td>
    <td align="right">    15.78287</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22338</td>
    <td align="right">    23.96636</td>
    <td align="right">     -0.3583</td>
    <td align="right">     9.20829</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30941</td>
    <td align="right">    39.98724</td>
    <td align="right">     -0.2442</td>
    <td align="right">     7.95896</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09050</td>
    <td align="right">    42.51780</td>
    <td align="right">     -0.3168</td>
    <td align="right">     8.85404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01595</td>
    <td align="right">    42.84601</td>
    <td align="right">     -0.3742</td>
    <td align="right">    10.08851</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68872</td>
    <td align="right">    27.97765</td>
    <td align="right">     0.00074</td>
    <td align="right">     7.97852</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.65551</td>
    <td align="right">    29.63849</td>
    <td align="right">     -0.2867</td>
    <td align="right">     9.10302</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.85825</td>
    <td align="right">    18.34781</td>
    <td align="right">     -0.5926</td>
    <td align="right">    13.85188</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.76828</td>
    <td align="right">    29.52233</td>
    <td align="right">     -0.3127</td>
    <td align="right">     9.85010</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85825</td>
    <td align="right">    17.20123</td>
    <td align="right">     -0.6371</td>
    <td align="right">     7.06685</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30941</td>
    <td align="right">    42.84601</td>
    <td align="right">     0.11179</td>
    <td align="right">    15.78287</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59860</td>
    <td align="right">    24.44273</td>
    <td align="right">     -0.3064</td>
    <td align="right">     8.94674</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.43710</td>
    <td align="right">    38.41946</td>
    <td align="right">     -0.2817</td>
    <td align="right">     8.09666</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.19952</td>
    <td align="right">    28.65652</td>
    <td align="right">     -0.1162</td>
    <td align="right">     7.73773</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68150</td>
    <td align="right">    18.22704</td>
    <td align="right">     0.27457</td>
    <td align="right">     8.54024</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01966</td>
    <td align="right">    16.72145</td>
    <td align="right">     -0.4530</td>
    <td align="right">    12.09030</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30656</td>
    <td align="right">    23.67840</td>
    <td align="right">     -0.2233</td>
    <td align="right">     8.33813</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37854</td>
    <td align="right">    39.69295</td>
    <td align="right">     -0.1265</td>
    <td align="right">     7.67711</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14898</td>
    <td align="right">    42.13514</td>
    <td align="right">     -0.2010</td>
    <td align="right">     8.47974</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04103</td>
    <td align="right">    42.49616</td>
    <td align="right">     -0.2889</td>
    <td align="right">     9.55538</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.04652</td>
    <td align="right">    27.27006</td>
    <td align="right">     0.13168</td>
    <td align="right">     8.60273</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.94384</td>
    <td align="right">    29.13925</td>
    <td align="right">     -0.1843</td>
    <td align="right">     7.96642</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.07538</td>
    <td align="right">    18.02622</td>
    <td align="right">     -0.5041</td>
    <td align="right">    11.80996</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00051</td>
    <td align="right">    29.01134</td>
    <td align="right">     -0.1901</td>
    <td align="right">     8.99480</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07538</td>
    <td align="right">    16.72145</td>
    <td align="right">     -0.5041</td>
    <td align="right">     7.67711</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37854</td>
    <td align="right">    42.49616</td>
    <td align="right">     0.27457</td>
    <td align="right">    12.09030</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.76210</td>
    <td align="right">    22.51810</td>
    <td align="right">     0.00898</td>
    <td align="right">     9.81693</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07315</td>
    <td align="right">    37.07598</td>
    <td align="right">     -0.1208</td>
    <td align="right">     8.77807</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47040</td>
    <td align="right">    28.14576</td>
    <td align="right">     -0.0589</td>
    <td align="right">     8.37468</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46888</td>
    <td align="right">    18.48762</td>
    <td align="right">     0.19227</td>
    <td align="right">     8.15030</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.72011</td>
    <td align="right">    17.18632</td>
    <td align="right">     -0.6388</td>
    <td align="right">    16.37547</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13102</td>
    <td align="right">    24.11481</td>
    <td align="right">     -0.3945</td>
    <td align="right">    10.17601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26035</td>
    <td align="right">    40.06220</td>
    <td align="right">     -0.2555</td>
    <td align="right">     8.48480</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10129</td>
    <td align="right">    42.36935</td>
    <td align="right">     -0.2835</td>
    <td align="right">     8.91342</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13589</td>
    <td align="right">    42.27909</td>
    <td align="right">     -0.2712</td>
    <td align="right">     9.61887</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.44361</td>
    <td align="right">    26.42683</td>
    <td align="right">     0.24321</td>
    <td align="right">    10.20866</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83106</td>
    <td align="right">    27.52150</td>
    <td align="right">     0.05814</td>
    <td align="right">     9.13391</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.39497</td>
    <td align="right">    16.48850</td>
    <td align="right">     -0.1593</td>
    <td align="right">    10.87543</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.32383</td>
    <td align="right">    28.49988</td>
    <td align="right">     -0.1414</td>
    <td align="right">     9.92710</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07315</td>
    <td align="right">    16.48850</td>
    <td align="right">     -0.6388</td>
    <td align="right">     8.15030</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26035</td>
    <td align="right">    42.36935</td>
    <td align="right">     0.24321</td>
    <td align="right">    16.37547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51271</td>
    <td align="right">    24.36348</td>
    <td align="right">     -0.3266</td>
    <td align="right">    10.40890</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.23164</td>
    <td align="right">    38.75964</td>
    <td align="right">     -0.3360</td>
    <td align="right">     9.15444</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.80643</td>
    <td align="right">    29.07005</td>
    <td align="right">     -0.2059</td>
    <td align="right">     8.70718</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09030</td>
    <td align="right">    18.88370</td>
    <td align="right">     0.14680</td>
    <td align="right">     8.64823</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.48017</td>
    <td align="right">    17.37268</td>
    <td align="right">     -0.6241</td>
    <td align="right">    18.50999</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95707</td>
    <td align="right">    24.34573</td>
    <td align="right">     -0.3422</td>
    <td align="right">    11.32179</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01940</td>
    <td align="right">    40.56401</td>
    <td align="right">     -0.2671</td>
    <td align="right">    10.05587</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79188</td>
    <td align="right">    43.13854</td>
    <td align="right">     -0.3318</td>
    <td align="right">    11.16549</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67997</td>
    <td align="right">    43.46298</td>
    <td align="right">     -0.4060</td>
    <td align="right">    12.44941</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57563</td>
    <td align="right">    27.92433</td>
    <td align="right">     0.02755</td>
    <td align="right">     8.67598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.76761</td>
    <td align="right">    29.15136</td>
    <td align="right">     -0.2193</td>
    <td align="right">     9.25704</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08046</td>
    <td align="right">    17.80424</td>
    <td align="right">     -0.5125</td>
    <td align="right">    13.09216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.67579</td>
    <td align="right">    29.50758</td>
    <td align="right">     -0.2837</td>
    <td align="right">    10.97654</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.08046</td>
    <td align="right">    17.37268</td>
    <td align="right">     -0.6241</td>
    <td align="right">     8.64823</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01940</td>
    <td align="right">    43.46298</td>
    <td align="right">     0.14680</td>
    <td align="right">    18.50999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.57703</td>
    <td align="right">    25.40080</td>
    <td align="right">     -0.3382</td>
    <td align="right">     8.51609</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34709</td>
    <td align="right">    39.40843</td>
    <td align="right">     -0.3274</td>
    <td align="right">     7.68733</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.84851</td>
    <td align="right">    30.33784</td>
    <td align="right">     -0.2434</td>
    <td align="right">     7.48750</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36214</td>
    <td align="right">    19.67108</td>
    <td align="right">     0.09921</td>
    <td align="right">     6.26592</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82792</td>
    <td align="right">    17.93305</td>
    <td align="right">     -0.6801</td>
    <td align="right">    15.70134</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24389</td>
    <td align="right">    24.46430</td>
    <td align="right">     -0.4146</td>
    <td align="right">     9.23016</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36713</td>
    <td align="right">    39.86258</td>
    <td align="right">     -0.2653</td>
    <td align="right">     7.26394</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25669</td>
    <td align="right">    42.17173</td>
    <td align="right">     -0.2911</td>
    <td align="right">     7.40150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31000</td>
    <td align="right">    42.13115</td>
    <td align="right">     -0.2882</td>
    <td align="right">     7.55386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.36814</td>
    <td align="right">    27.63227</td>
    <td align="right">     0.16188</td>
    <td align="right">     7.33711</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.42159</td>
    <td align="right">    29.11746</td>
    <td align="right">     -0.0902</td>
    <td align="right">     7.00614</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.41190</td>
    <td align="right">    18.37850</td>
    <td align="right">     -0.4254</td>
    <td align="right">     9.52399</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03870</td>
    <td align="right">    29.64607</td>
    <td align="right">     -0.2595</td>
    <td align="right">     8.43479</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34709</td>
    <td align="right">    17.93305</td>
    <td align="right">     -0.6801</td>
    <td align="right">     6.26592</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36713</td>
    <td align="right">    42.17173</td>
    <td align="right">     0.16188</td>
    <td align="right">    15.70134</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96384</td>
    <td align="right">    24.48126</td>
    <td align="right">     -0.2059</td>
    <td align="right">     7.15933</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.67114</td>
    <td align="right">    38.40127</td>
    <td align="right">     -0.2155</td>
    <td align="right">     6.90073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21131</td>
    <td align="right">    29.39584</td>
    <td align="right">     -0.1155</td>
    <td align="right">     6.85332</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78864</td>
    <td align="right">    18.68222</td>
    <td align="right">     0.27249</td>
    <td align="right">     7.83396</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06088</td>
    <td align="right">    17.25328</td>
    <td align="right">     -0.4896</td>
    <td align="right">    11.62103</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33464</td>
    <td align="right">    24.07521</td>
    <td align="right">     -0.2680</td>
    <td align="right">     7.82216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43970</td>
    <td align="right">    39.46207</td>
    <td align="right">     -0.1397</td>
    <td align="right">     6.69974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30666</td>
    <td align="right">    41.72832</td>
    <td align="right">     -0.1684</td>
    <td align="right">     6.88983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29754</td>
    <td align="right">    41.82200</td>
    <td align="right">     -0.2061</td>
    <td align="right">     7.21246</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59727</td>
    <td align="right">    26.88476</td>
    <td align="right">     0.27387</td>
    <td align="right">     8.60000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.65428</td>
    <td align="right">    28.49741</td>
    <td align="right">     0.00555</td>
    <td align="right">     6.75600</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.68329</td>
    <td align="right">    17.75046</td>
    <td align="right">     -0.3244</td>
    <td align="right">     8.19641</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.26037</td>
    <td align="right">    28.97495</td>
    <td align="right">     -0.1324</td>
    <td align="right">     7.72269</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.67114</td>
    <td align="right">    17.25328</td>
    <td align="right">     -0.4896</td>
    <td align="right">     6.69974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43970</td>
    <td align="right">    41.82200</td>
    <td align="right">     0.27387</td>
    <td align="right">    11.62103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26922</td>
    <td align="right">    21.90947</td>
    <td align="right">     0.15320</td>
    <td align="right">     8.34622</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07482</td>
    <td align="right">    37.28590</td>
    <td align="right">     -0.0887</td>
    <td align="right">     7.37411</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.41323</td>
    <td align="right">    28.44560</td>
    <td align="right">     -0.0682</td>
    <td align="right">     7.50342</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66064</td>
    <td align="right">    18.09087</td>
    <td align="right">     0.19940</td>
    <td align="right">     7.32426</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84027</td>
    <td align="right">    16.65392</td>
    <td align="right">     -0.6727</td>
    <td align="right">    16.12578</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39800</td>
    <td align="right">    23.40151</td>
    <td align="right">     -0.3967</td>
    <td align="right">     9.69080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51729</td>
    <td align="right">    40.14502</td>
    <td align="right">     -0.2206</td>
    <td align="right">     7.30836</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51651</td>
    <td align="right">    42.12018</td>
    <td align="right">     -0.1830</td>
    <td align="right">     7.10361</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.64686</td>
    <td align="right">    41.58288</td>
    <td align="right">     -0.1142</td>
    <td align="right">     7.25435</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10487</td>
    <td align="right">    25.50728</td>
    <td align="right">     0.41225</td>
    <td align="right">    11.35599</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.50960</td>
    <td align="right">    26.82005</td>
    <td align="right">     0.25490</td>
    <td align="right">     8.68832</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.83712</td>
    <td align="right">    15.89532</td>
    <td align="right">     0.00173</td>
    <td align="right">     8.77118</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65781</td>
    <td align="right">    28.09658</td>
    <td align="right">     -0.0617</td>
    <td align="right">     8.92742</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07482</td>
    <td align="right">    15.89532</td>
    <td align="right">     -0.6727</td>
    <td align="right">     7.10361</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64686</td>
    <td align="right">    42.12018</td>
    <td align="right">     0.41225</td>
    <td align="right">    16.12578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85522</td>
    <td align="right">    24.51250</td>
    <td align="right">     -0.2281</td>
    <td align="right">     7.89909</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.43674</td>
    <td align="right">    38.88410</td>
    <td align="right">     -0.2756</td>
    <td align="right">     7.50895</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89686</td>
    <td align="right">    29.79792</td>
    <td align="right">     -0.1906</td>
    <td align="right">     7.42012</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38945</td>
    <td align="right">    19.17330</td>
    <td align="right">     0.18148</td>
    <td align="right">     7.55824</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75062</td>
    <td align="right">    17.73100</td>
    <td align="right">     -0.5995</td>
    <td align="right">    15.20116</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17123</td>
    <td align="right">    24.51063</td>
    <td align="right">     -0.3356</td>
    <td align="right">     9.15435</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27316</td>
    <td align="right">    39.99260</td>
    <td align="right">     -0.2290</td>
    <td align="right">     7.73749</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15492</td>
    <td align="right">    42.29597</td>
    <td align="right">     -0.2457</td>
    <td align="right">     7.84879</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18797</td>
    <td align="right">    42.24964</td>
    <td align="right">     -0.2569</td>
    <td align="right">     7.94293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28018</td>
    <td align="right">    27.37095</td>
    <td align="right">     0.19848</td>
    <td align="right">     8.13184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.46245</td>
    <td align="right">    28.55126</td>
    <td align="right">     -0.0303</td>
    <td align="right">     7.23792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.56689</td>
    <td align="right">    17.73238</td>
    <td align="right">     -0.3537</td>
    <td align="right">     9.01602</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.04506</td>
    <td align="right">    29.33885</td>
    <td align="right">     -0.1979</td>
    <td align="right">     8.57336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.43674</td>
    <td align="right">    17.73100</td>
    <td align="right">     -0.5995</td>
    <td align="right">     7.23792</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27316</td>
    <td align="right">    42.29597</td>
    <td align="right">     0.19848</td>
    <td align="right">    15.20116</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.69186</td>
    <td align="right">    25.08916</td>
    <td align="right">     -0.3070</td>
    <td align="right">     8.53593</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.50278</td>
    <td align="right">    38.72542</td>
    <td align="right">     -0.2817</td>
    <td align="right">     7.37910</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20145</td>
    <td align="right">    29.16553</td>
    <td align="right">     -0.1491</td>
    <td align="right">     7.13350</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53096</td>
    <td align="right">    18.55693</td>
    <td align="right">     0.15112</td>
    <td align="right">     6.55752</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96961</td>
    <td align="right">    16.65121</td>
    <td align="right">     -0.6094</td>
    <td align="right">    13.84103</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30018</td>
    <td align="right">    23.41056</td>
    <td align="right">     -0.3801</td>
    <td align="right">     8.86287</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37491</td>
    <td align="right">    39.64777</td>
    <td align="right">     -0.2644</td>
    <td align="right">     7.47008</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21733</td>
    <td align="right">    42.07440</td>
    <td align="right">     -0.3127</td>
    <td align="right">     7.97397</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19927</td>
    <td align="right">    42.26590</td>
    <td align="right">     -0.3436</td>
    <td align="right">     8.69771</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10257</td>
    <td align="right">    27.50096</td>
    <td align="right">     0.09129</td>
    <td align="right">     7.29539</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.16220</td>
    <td align="right">    29.24203</td>
    <td align="right">     -0.1583</td>
    <td align="right">     7.56178</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26739</td>
    <td align="right">    18.33377</td>
    <td align="right">     -0.4694</td>
    <td align="right">    10.62548</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.05376</td>
    <td align="right">    29.15777</td>
    <td align="right">     -0.2536</td>
    <td align="right">     8.51084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26739</td>
    <td align="right">    16.65121</td>
    <td align="right">     -0.6094</td>
    <td align="right">     6.55752</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37491</td>
    <td align="right">    42.26590</td>
    <td align="right">     0.15112</td>
    <td align="right">    13.84103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.77605</td>
    <td align="right">    24.31244</td>
    <td align="right">     -0.2555</td>
    <td align="right">     8.04961</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.63399</td>
    <td align="right">    38.09069</td>
    <td align="right">     -0.2254</td>
    <td align="right">     7.33037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.26465</td>
    <td align="right">    28.32357</td>
    <td align="right">     -0.1017</td>
    <td align="right">     7.29605</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.67094</td>
    <td align="right">    17.58398</td>
    <td align="right">     0.24446</td>
    <td align="right">     8.03450</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.05607</td>
    <td align="right">    15.94087</td>
    <td align="right">     -0.4906</td>
    <td align="right">    12.58492</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.36142</td>
    <td align="right">    22.79317</td>
    <td align="right">     -0.2724</td>
    <td align="right">     8.69315</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.42261</td>
    <td align="right">    39.05805</td>
    <td align="right">     -0.1740</td>
    <td align="right">     7.70360</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.19947</td>
    <td align="right">    41.36843</td>
    <td align="right">     -0.2429</td>
    <td align="right">     8.54479</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.09955</td>
    <td align="right">    41.94955</td>
    <td align="right">     -0.3132</td>
    <td align="right">     9.50918</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.12282</td>
    <td align="right">    26.57855</td>
    <td align="right">     0.14073</td>
    <td align="right">     8.17066</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.14503</td>
    <td align="right">    28.81583</td>
    <td align="right">     -0.1284</td>
    <td align="right">     7.32837</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.34501</td>
    <td align="right">    17.39730</td>
    <td align="right">     -0.4266</td>
    <td align="right">     9.95141</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.09920</td>
    <td align="right">    28.44720</td>
    <td align="right">     -0.1877</td>
    <td align="right">     8.61181</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.34501</td>
    <td align="right">    15.94087</td>
    <td align="right">     -0.4906</td>
    <td align="right">     7.29605</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.42261</td>
    <td align="right">    41.94955</td>
    <td align="right">     0.24446</td>
    <td align="right">    12.58492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17225</td>
    <td align="right">    22.21109</td>
    <td align="right">     0.11924</td>
    <td align="right">     8.93590</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48862</td>
    <td align="right">    36.24260</td>
    <td align="right">     -0.0106</td>
    <td align="right">     7.68524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83642</td>
    <td align="right">    27.78840</td>
    <td align="right">     0.02936</td>
    <td align="right">     7.45289</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71445</td>
    <td align="right">    18.03404</td>
    <td align="right">     0.22803</td>
    <td align="right">     7.57931</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92977</td>
    <td align="right">    16.61705</td>
    <td align="right">     -0.6098</td>
    <td align="right">    14.24470</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22234</td>
    <td align="right">    23.54299</td>
    <td align="right">     -0.4125</td>
    <td align="right">     9.59749</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33917</td>
    <td align="right">    39.67877</td>
    <td align="right">     -0.2722</td>
    <td align="right">     7.82961</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23226</td>
    <td align="right">    41.88386</td>
    <td align="right">     -0.2780</td>
    <td align="right">     7.92178</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31388</td>
    <td align="right">    41.65302</td>
    <td align="right">     -0.2414</td>
    <td align="right">     8.23522</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79198</td>
    <td align="right">    25.83708</td>
    <td align="right">     0.32135</td>
    <td align="right">    10.03559</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.27135</td>
    <td align="right">    26.91004</td>
    <td align="right">     0.17226</td>
    <td align="right">     8.64069</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.84370</td>
    <td align="right">    16.16124</td>
    <td align="right">     -0.0311</td>
    <td align="right">     9.24559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60308</td>
    <td align="right">    27.99333</td>
    <td align="right">     -0.0839</td>
    <td align="right">     8.96748</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48862</td>
    <td align="right">    16.16124</td>
    <td align="right">     -0.6098</td>
    <td align="right">     7.45289</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33917</td>
    <td align="right">    41.88386</td>
    <td align="right">     0.32135</td>
    <td align="right">    14.24470</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78221</td>
    <td align="right">    24.36326</td>
    <td align="right">     -0.2413</td>
    <td align="right">     8.70677</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.48133</td>
    <td align="right">    38.30824</td>
    <td align="right">     -0.2557</td>
    <td align="right">     7.67856</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.04255</td>
    <td align="right">    28.88962</td>
    <td align="right">     -0.1413</td>
    <td align="right">     7.59131</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27903</td>
    <td align="right">    18.47635</td>
    <td align="right">     0.17296</td>
    <td align="right">     8.05087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68058</td>
    <td align="right">    16.78673</td>
    <td align="right">     -0.5952</td>
    <td align="right">    16.18878</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07626</td>
    <td align="right">    23.72514</td>
    <td align="right">     -0.3498</td>
    <td align="right">    10.16931</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12112</td>
    <td align="right">    40.09426</td>
    <td align="right">     -0.2753</td>
    <td align="right">     9.03398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95139</td>
    <td align="right">    42.56781</td>
    <td align="right">     -0.3170</td>
    <td align="right">     9.69861</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88341</td>
    <td align="right">    42.77674</td>
    <td align="right">     -0.3685</td>
    <td align="right">    10.55980</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85524</td>
    <td align="right">    27.44419</td>
    <td align="right">     0.09320</td>
    <td align="right">     8.05591</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.10535</td>
    <td align="right">    28.78996</td>
    <td align="right">     -0.1233</td>
    <td align="right">     7.98574</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.38134</td>
    <td align="right">    17.67810</td>
    <td align="right">     -0.4111</td>
    <td align="right">    10.41670</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89601</td>
    <td align="right">    29.09686</td>
    <td align="right">     -0.2353</td>
    <td align="right">     9.53290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38134</td>
    <td align="right">    16.78673</td>
    <td align="right">     -0.5952</td>
    <td align="right">     7.59131</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12112</td>
    <td align="right">    42.77674</td>
    <td align="right">     0.17296</td>
    <td align="right">    16.18878</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282825E+11</td>
    <td align="right">0.746625E+10</td>
    <td align="right">      335.03</td>
    <td align="right">0.277898E+11</td>
    <td align="right">0.492700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58019.99</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    58019.99</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     7510.14</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    15896.77</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126758E+11</td>
    <td align="right">0.355296E+10</td>
    <td align="right">      259.29</td>
    <td align="right">0.103022E+11</td>
    <td align="right">0.237365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    31095.17</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    31062.65</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    11300.75</td>
    <td align="right">18-FEB-18:00</td>
    <td align="right">     8094.32</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293576E+11</td>
    <td align="right">0.787351E+10</td>
    <td align="right">      358.39</td>
    <td align="right">0.279142E+11</td>
    <td align="right">0.144343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    58045.53</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">    58045.53</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">     9394.19</td>
    <td align="right">06-MAR-13:00</td>
    <td align="right">    15780.27</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613397E+11</td>
    <td align="right">0.172161E+11</td>
    <td align="right">      429.32</td>
    <td align="right">0.612004E+11</td>
    <td align="right">0.139331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    90426.58</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    90426.58</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">     4426.14</td>
    <td align="right">16-APR-07:18</td>
    <td align="right">    27140.81</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.795559E+11</td>
    <td align="right">0.233563E+11</td>
    <td align="right">      471.36</td>
    <td align="right">0.795087E+11</td>
    <td align="right"> 47180214.79</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    85338.88</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    85338.88</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     3334.61</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    28818.39</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105737E+12</td>
    <td align="right">0.347548E+11</td>
    <td align="right">      488.94</td>
    <td align="right">0.105554E+12</td>
    <td align="right">0.182794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   122511.70</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">   122511.70</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">     8897.14</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    42453.79</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111452E+12</td>
    <td align="right">0.342563E+11</td>
    <td align="right">      487.75</td>
    <td align="right">0.100575E+12</td>
    <td align="right">0.108769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   158893.90</td>
    <td align="right">14-JUL-04:05</td>
    <td align="right">   123825.00</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    95695.82</td>
    <td align="right">14-JUL-04:05</td>
    <td align="right">    39839.24</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116992E+12</td>
    <td align="right">0.357458E+11</td>
    <td align="right">      496.06</td>
    <td align="right">0.104799E+12</td>
    <td align="right">0.121922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   153712.27</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">   123765.37</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    74250.03</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">    40473.94</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101162E+12</td>
    <td align="right">0.293532E+11</td>
    <td align="right">      453.92</td>
    <td align="right">0.895343E+11</td>
    <td align="right">0.116281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   150353.74</td>
    <td align="right">01-SEP-04:04</td>
    <td align="right">   121338.93</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    72691.89</td>
    <td align="right">11-SEP-04:04</td>
    <td align="right">    37221.00</td>
    <td align="right">08-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.588283E+11</td>
    <td align="right">0.163497E+11</td>
    <td align="right">      410.75</td>
    <td align="right">0.565016E+11</td>
    <td align="right">0.232668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   149078.91</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">   121253.09</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    74856.23</td>
    <td align="right">03-OCT-04:04</td>
    <td align="right">    35922.12</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323038E+11</td>
    <td align="right">0.843887E+10</td>
    <td align="right">      337.60</td>
    <td align="right">0.286908E+11</td>
    <td align="right">0.361301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    96197.59</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    67988.08</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    61972.38</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    23139.12</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161792E+11</td>
    <td align="right">0.438536E+10</td>
    <td align="right">      261.40</td>
    <td align="right">0.161056E+11</td>
    <td align="right"> 73656788.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    53915.43</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    53915.43</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     2594.15</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    13179.01</td>
    <td align="right">22-DEC-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.753865E+12</td>
    <td align="right">0.222749E+12</td>
    <td align="right">     4789.82</td>
    <td align="right">0.708476E+12</td>
    <td align="right">0.453896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126758E+11</td>
    <td align="right">0.355296E+10</td>
    <td align="right">      259.29</td>
    <td align="right">0.103022E+11</td>
    <td align="right"> 47180214.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31095.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31062.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2594.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8094.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116992E+12</td>
    <td align="right">0.357458E+11</td>
    <td align="right">      496.06</td>
    <td align="right">0.105554E+12</td>
    <td align="right">0.121922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158893.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123825.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95695.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42453.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218002E+11</td>
    <td align="right">0.586388E+10</td>
    <td align="right">      332.79</td>
    <td align="right">0.212395E+11</td>
    <td align="right">0.560768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-JAN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47200.41</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    47200.41</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     6305.26</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    12934.24</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.998160E+10</td>
    <td align="right">0.282829E+10</td>
    <td align="right">      258.90</td>
    <td align="right">0.780412E+10</td>
    <td align="right">0.217748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    25939.47</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    25202.83</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     9158.13</td>
    <td align="right">18-FEB-17:50</td>
    <td align="right">     6808.07</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228581E+11</td>
    <td align="right">0.623216E+10</td>
    <td align="right">      359.40</td>
    <td align="right">0.212687E+11</td>
    <td align="right">0.158941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50376.52</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    50376.52</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">     6714.67</td>
    <td align="right">06-MAR-13:00</td>
    <td align="right">    13727.04</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524608E+11</td>
    <td align="right">0.148370E+11</td>
    <td align="right">      436.36</td>
    <td align="right">0.522642E+11</td>
    <td align="right">0.196620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    76559.59</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    76559.59</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     3933.88</td>
    <td align="right">16-APR-07:14</td>
    <td align="right">    24987.19</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697511E+11</td>
    <td align="right">0.205957E+11</td>
    <td align="right">      477.02</td>
    <td align="right">0.696777E+11</td>
    <td align="right"> 73427479.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    79764.77</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    79764.77</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     3451.31</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    27486.96</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.969168E+11</td>
    <td align="right">0.319606E+11</td>
    <td align="right">      494.71</td>
    <td align="right">0.966367E+11</td>
    <td align="right">0.280070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   101006.50</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">   101006.50</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    12517.23</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    40664.30</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.993679E+11</td>
    <td align="right">0.303898E+11</td>
    <td align="right">      486.46</td>
    <td align="right">0.877815E+11</td>
    <td align="right">0.115864E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   139514.41</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    97616.15</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    84552.03</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    36641.47</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101829E+12</td>
    <td align="right">0.310136E+11</td>
    <td align="right">      491.71</td>
    <td align="right">0.895153E+11</td>
    <td align="right">0.123134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   134964.76</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    98975.46</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    70045.81</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">    37162.85</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.841041E+11</td>
    <td align="right">0.244445E+11</td>
    <td align="right">      443.07</td>
    <td align="right">0.732321E+11</td>
    <td align="right">0.108720E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   132015.85</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    94961.67</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    63973.80</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    32757.92</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466647E+11</td>
    <td align="right">0.131179E+11</td>
    <td align="right">      406.04</td>
    <td align="right">0.442611E+11</td>
    <td align="right">0.240360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   130896.51</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">    94943.14</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    66750.74</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    31540.88</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237584E+11</td>
    <td align="right">0.635031E+10</td>
    <td align="right">      334.06</td>
    <td align="right">0.208372E+11</td>
    <td align="right">0.292124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    62859.10</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    56584.73</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    40656.87</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    15373.07</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122106E+11</td>
    <td align="right">0.337174E+10</td>
    <td align="right">      259.23</td>
    <td align="right">0.120800E+11</td>
    <td align="right">0.130554E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    40083.30</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">    40083.30</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">     3187.88</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    10082.75</td>
    <td align="right">22-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.641703E+12</td>
    <td align="right">0.191005E+12</td>
    <td align="right">     4779.76</td>
    <td align="right">0.596598E+12</td>
    <td align="right">0.451050E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.998160E+10</td>
    <td align="right">0.282829E+10</td>
    <td align="right">      258.90</td>
    <td align="right">0.780412E+10</td>
    <td align="right"> 73427479.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25939.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25202.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3187.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6808.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101829E+12</td>
    <td align="right">0.319606E+11</td>
    <td align="right">      494.71</td>
    <td align="right">0.966367E+11</td>
    <td align="right">0.123134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139514.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101006.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84552.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40664.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239772E+11</td>
    <td align="right">0.649230E+10</td>
    <td align="right">      331.02</td>
    <td align="right">0.233219E+11</td>
    <td align="right">0.655267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-JAN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51924.24</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    51924.24</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">     6942.30</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    14229.91</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113707E+11</td>
    <td align="right">0.322564E+10</td>
    <td align="right">      259.83</td>
    <td align="right">0.883768E+10</td>
    <td align="right">0.253301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    30193.04</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    26779.70</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    10689.71</td>
    <td align="right">18-FEB-18:00</td>
    <td align="right">     7911.98</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260215E+11</td>
    <td align="right">0.711023E+10</td>
    <td align="right">      356.64</td>
    <td align="right">0.241922E+11</td>
    <td align="right">0.182934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    60014.93</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">    60014.93</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">     7834.43</td>
    <td align="right">06-MAR-13:00</td>
    <td align="right">    16352.30</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612829E+11</td>
    <td align="right">0.173948E+11</td>
    <td align="right">      431.43</td>
    <td align="right">0.610558E+11</td>
    <td align="right">0.227044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    91026.45</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">    91026.45</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">     4348.70</td>
    <td align="right">16-APR-07:45</td>
    <td align="right">    29705.85</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.811033E+11</td>
    <td align="right">0.240719E+11</td>
    <td align="right">      476.67</td>
    <td align="right">0.810213E+11</td>
    <td align="right"> 82015645.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    94278.70</td>
    <td align="right">18-MAY-15:40</td>
    <td align="right">    94278.70</td>
    <td align="right">18-MAY-15:40</td>
    <td align="right">     3848.18</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    32626.78</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111387E+12</td>
    <td align="right">0.369371E+11</td>
    <td align="right">      500.00</td>
    <td align="right">0.111152E+12</td>
    <td align="right">0.235161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   128627.77</td>
    <td align="right">28-JUN-14:25</td>
    <td align="right">   128627.77</td>
    <td align="right">28-JUN-14:25</td>
    <td align="right">    10723.53</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    51853.36</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111589E+12</td>
    <td align="right">0.343767E+11</td>
    <td align="right">      494.08</td>
    <td align="right">0.100866E+12</td>
    <td align="right">0.107228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   160780.41</td>
    <td align="right">14-JUL-04:01</td>
    <td align="right">   122403.45</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    98157.85</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    43094.46</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112556E+12</td>
    <td align="right">0.345305E+11</td>
    <td align="right">      494.22</td>
    <td align="right">0.100621E+12</td>
    <td align="right">0.119348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   155537.27</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">   117743.39</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    79998.99</td>
    <td align="right">01-AUG-04:04</td>
    <td align="right">    42716.48</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.918168E+11</td>
    <td align="right">0.268533E+11</td>
    <td align="right">      445.93</td>
    <td align="right">0.811551E+11</td>
    <td align="right">0.106617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   152138.86</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">   111166.31</td>
    <td align="right">07-SEP-04:02</td>
    <td align="right">    74223.19</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    37742.93</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508057E+11</td>
    <td align="right">0.143706E+11</td>
    <td align="right">      397.16</td>
    <td align="right">0.483294E+11</td>
    <td align="right">0.247624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   150848.89</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">   117967.44</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    73870.38</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">    36348.62</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257903E+11</td>
    <td align="right">0.694435E+10</td>
    <td align="right">      327.14</td>
    <td align="right">0.225515E+11</td>
    <td align="right">0.323884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    65153.63</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    65153.63</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    26443.76</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">    17842.11</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133470E+11</td>
    <td align="right">0.370178E+10</td>
    <td align="right">      255.14</td>
    <td align="right">0.132036E+11</td>
    <td align="right">0.143433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    42754.96</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">    42754.96</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">     3596.83</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    10999.61</td>
    <td align="right">22-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.721048E+12</td>
    <td align="right">0.216009E+12</td>
    <td align="right">     4769.25</td>
    <td align="right">0.676308E+12</td>
    <td align="right">0.447397E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113707E+11</td>
    <td align="right">0.322564E+10</td>
    <td align="right">      255.14</td>
    <td align="right">0.883768E+10</td>
    <td align="right"> 82015645.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30193.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26779.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3596.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7911.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112556E+12</td>
    <td align="right">0.369371E+11</td>
    <td align="right">      500.00</td>
    <td align="right">0.111152E+12</td>
    <td align="right">0.119348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160780.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128627.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98157.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51853.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.65</td>
    <td align="right">        0.00</td>
    <td align="right">      234.65</td>
    <td align="right">      234.17</td>
    <td align="right">     1391.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.38</td>
    <td align="right">        0.00</td>
    <td align="right">      267.38</td>
    <td align="right">      130.83</td>
    <td align="right">     1413.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">      355.35</td>
    <td align="right">      390.52</td>
    <td align="right">     1250.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.70</td>
    <td align="right">        6.25</td>
    <td align="right">      428.45</td>
    <td align="right">      933.69</td>
    <td align="right">      695.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.11</td>
    <td align="right">       49.88</td>
    <td align="right">      466.23</td>
    <td align="right">     1248.43</td>
    <td align="right">      468.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2033.13</td>
    <td align="right">      202.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.89</td>
    <td align="right">       61.96</td>
    <td align="right">      449.93</td>
    <td align="right">     1768.65</td>
    <td align="right">      159.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.40</td>
    <td align="right">       13.06</td>
    <td align="right">      395.34</td>
    <td align="right">     1504.95</td>
    <td align="right">      198.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.56</td>
    <td align="right">        0.16</td>
    <td align="right">      382.40</td>
    <td align="right">     1250.28</td>
    <td align="right">      289.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.93</td>
    <td align="right">        0.00</td>
    <td align="right">      295.93</td>
    <td align="right">      578.22</td>
    <td align="right">      884.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.56</td>
    <td align="right">        0.00</td>
    <td align="right">      246.56</td>
    <td align="right">      225.95</td>
    <td align="right">     1296.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      136.99</td>
    <td align="right">     1737.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.65</td>
    <td align="right">       21.37</td>
    <td align="right">      352.28</td>
    <td align="right">      873.08</td>
    <td align="right">      829.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      130.83</td>
    <td align="right">      159.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2033.13</td>
    <td align="right">     1737.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.83</td>
    <td align="right">      318.49</td>
    <td align="right">      188.34</td>
    <td align="right">      781.56</td>
    <td align="right">      856.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.98</td>
    <td align="right">      283.80</td>
    <td align="right">      213.18</td>
    <td align="right">      663.91</td>
    <td align="right">      875.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.77</td>
    <td align="right">      318.05</td>
    <td align="right">      302.72</td>
    <td align="right">      975.54</td>
    <td align="right">      773.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.79</td>
    <td align="right">      525.30</td>
    <td align="right">      359.50</td>
    <td align="right">     1856.13</td>
    <td align="right">      433.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      917.32</td>
    <td align="right">      541.78</td>
    <td align="right">      375.54</td>
    <td align="right">     2093.63</td>
    <td align="right">      310.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      363.95</td>
    <td align="right">     2605.74</td>
    <td align="right">      130.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      808.35</td>
    <td align="right">      454.27</td>
    <td align="right">      354.08</td>
    <td align="right">     2232.07</td>
    <td align="right">      101.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.69</td>
    <td align="right">      435.91</td>
    <td align="right">      330.78</td>
    <td align="right">     2099.49</td>
    <td align="right">      125.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.12</td>
    <td align="right">      302.62</td>
    <td align="right">      327.50</td>
    <td align="right">     1637.85</td>
    <td align="right">      181.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      632.87</td>
    <td align="right">      384.30</td>
    <td align="right">      248.57</td>
    <td align="right">     1252.97</td>
    <td align="right">      547.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.69</td>
    <td align="right">      293.51</td>
    <td align="right">      195.18</td>
    <td align="right">      746.05</td>
    <td align="right">      804.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      592.64</td>
    <td align="right">     1057.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.61</td>
    <td align="right">      393.98</td>
    <td align="right">      286.63</td>
    <td align="right">     1465.28</td>
    <td align="right">      514.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      592.64</td>
    <td align="right">      101.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      375.54</td>
    <td align="right">     2605.74</td>
    <td align="right">     1057.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      389.00</td>
    <td align="right">     3702.60</td>
    <td align="right">     1382.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1220.78</td>
    <td align="right">      823.04</td>
    <td align="right">      397.74</td>
    <td align="right">     1992.58</td>
    <td align="right">     1348.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.32</td>
    <td align="right">      544.35</td>
    <td align="right">      492.96</td>
    <td align="right">     1766.88</td>
    <td align="right">     1271.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.31</td>
    <td align="right">      393.65</td>
    <td align="right">      515.65</td>
    <td align="right">     1917.26</td>
    <td align="right">      725.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.69</td>
    <td align="right">      121.63</td>
    <td align="right">      484.06</td>
    <td align="right">     1418.21</td>
    <td align="right">      510.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      458.25</td>
    <td align="right">     1810.92</td>
    <td align="right">      213.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.11</td>
    <td align="right">       68.24</td>
    <td align="right">      454.88</td>
    <td align="right">     1749.70</td>
    <td align="right">      162.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      646.44</td>
    <td align="right">      200.00</td>
    <td align="right">      446.44</td>
    <td align="right">     1974.91</td>
    <td align="right">      200.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.74</td>
    <td align="right">      404.04</td>
    <td align="right">      509.70</td>
    <td align="right">     2417.18</td>
    <td align="right">      297.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1426.81</td>
    <td align="right">      990.76</td>
    <td align="right">      436.05</td>
    <td align="right">     2965.31</td>
    <td align="right">      889.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1637.19</td>
    <td align="right">     1250.84</td>
    <td align="right">      386.35</td>
    <td align="right">     3083.06</td>
    <td align="right">     1271.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1770.46</td>
    <td align="right">     1396.16</td>
    <td align="right">      374.30</td>
    <td align="right">     3265.99</td>
    <td align="right">     1658.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1092.60</td>
    <td align="right">      647.00</td>
    <td align="right">      445.60</td>
    <td align="right">     2341.91</td>
    <td align="right">      825.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      374.30</td>
    <td align="right">     1418.21</td>
    <td align="right">      162.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      515.65</td>
    <td align="right">     3702.60</td>
    <td align="right">     1658.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      529.29</td>
    <td align="right">      329.28</td>
    <td align="right">      200.01</td>
    <td align="right">      956.66</td>
    <td align="right">      945.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      221.14</td>
    <td align="right">      588.95</td>
    <td align="right">      925.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      565.06</td>
    <td align="right">      268.34</td>
    <td align="right">      296.72</td>
    <td align="right">      937.37</td>
    <td align="right">      825.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      866.29</td>
    <td align="right">      492.27</td>
    <td align="right">      374.02</td>
    <td align="right">     1904.00</td>
    <td align="right">      487.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      869.47</td>
    <td align="right">      485.99</td>
    <td align="right">      383.48</td>
    <td align="right">     2068.32</td>
    <td align="right">      352.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      382.19</td>
    <td align="right">     2580.80</td>
    <td align="right">      153.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.97</td>
    <td align="right">      313.83</td>
    <td align="right">      360.14</td>
    <td align="right">     1957.56</td>
    <td align="right">      113.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      642.19</td>
    <td align="right">      321.58</td>
    <td align="right">      320.61</td>
    <td align="right">     1860.36</td>
    <td align="right">      136.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.48</td>
    <td align="right">      234.94</td>
    <td align="right">      325.54</td>
    <td align="right">     1525.34</td>
    <td align="right">      193.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      573.43</td>
    <td align="right">      327.44</td>
    <td align="right">      245.98</td>
    <td align="right">     1208.67</td>
    <td align="right">      595.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.02</td>
    <td align="right">      319.38</td>
    <td align="right">      209.64</td>
    <td align="right">      923.22</td>
    <td align="right">      871.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.82</td>
    <td align="right">      245.19</td>
    <td align="right">      183.63</td>
    <td align="right">      671.98</td>
    <td align="right">     1152.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.20</td>
    <td align="right">      341.03</td>
    <td align="right">      292.17</td>
    <td align="right">     1435.56</td>
    <td align="right">      561.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      183.63</td>
    <td align="right">      588.95</td>
    <td align="right">      113.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      383.48</td>
    <td align="right">     2580.80</td>
    <td align="right">     1152.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.21</td>
    <td align="right">        0.00</td>
    <td align="right">       78.21</td>
    <td align="right">       77.57</td>
    <td align="right">      499.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.12</td>
    <td align="right">        0.00</td>
    <td align="right">       89.12</td>
    <td align="right">       47.41</td>
    <td align="right">      499.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      142.33</td>
    <td align="right">      427.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.89</td>
    <td align="right">        2.08</td>
    <td align="right">      142.81</td>
    <td align="right">      325.32</td>
    <td align="right">      235.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.03</td>
    <td align="right">       16.63</td>
    <td align="right">      155.40</td>
    <td align="right">      430.06</td>
    <td align="right">      154.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.15</td>
    <td align="right">       41.51</td>
    <td align="right">      160.64</td>
    <td align="right">      690.37</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.62</td>
    <td align="right">       20.65</td>
    <td align="right">      149.97</td>
    <td align="right">      596.49</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.77</td>
    <td align="right">      502.53</td>
    <td align="right">       73.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.51</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.13</td>
    <td align="right">      111.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      185.11</td>
    <td align="right">      339.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       67.97</td>
    <td align="right">      494.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">      644.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.54</td>
    <td align="right">        7.12</td>
    <td align="right">      117.42</td>
    <td align="right">      294.17</td>
    <td align="right">      299.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.15</td>
    <td align="right">       41.51</td>
    <td align="right">      160.64</td>
    <td align="right">      690.37</td>
    <td align="right">      644.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.22</td>
    <td align="right">        0.00</td>
    <td align="right">       78.22</td>
    <td align="right">       77.58</td>
    <td align="right">      499.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       89.13</td>
    <td align="right">       47.41</td>
    <td align="right">      499.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      142.34</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.90</td>
    <td align="right">        2.08</td>
    <td align="right">      142.82</td>
    <td align="right">      325.34</td>
    <td align="right">      235.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.04</td>
    <td align="right">       16.63</td>
    <td align="right">      155.41</td>
    <td align="right">      430.08</td>
    <td align="right">      154.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.41</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.63</td>
    <td align="right">       20.65</td>
    <td align="right">      149.98</td>
    <td align="right">      596.52</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.78</td>
    <td align="right">      502.56</td>
    <td align="right">       73.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.52</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.16</td>
    <td align="right">      111.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      185.12</td>
    <td align="right">      339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">       67.97</td>
    <td align="right">      494.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">      644.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.55</td>
    <td align="right">        7.12</td>
    <td align="right">      117.43</td>
    <td align="right">      294.19</td>
    <td align="right">      299.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.41</td>
    <td align="right">      644.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.22</td>
    <td align="right">        0.00</td>
    <td align="right">       78.22</td>
    <td align="right">       77.58</td>
    <td align="right">      499.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       89.13</td>
    <td align="right">       47.41</td>
    <td align="right">      499.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      142.34</td>
    <td align="right">      427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.90</td>
    <td align="right">        2.08</td>
    <td align="right">      142.82</td>
    <td align="right">      325.34</td>
    <td align="right">      235.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.04</td>
    <td align="right">       16.63</td>
    <td align="right">      155.41</td>
    <td align="right">      430.08</td>
    <td align="right">      154.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.41</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.63</td>
    <td align="right">       20.65</td>
    <td align="right">      149.98</td>
    <td align="right">      596.52</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.78</td>
    <td align="right">      502.56</td>
    <td align="right">       73.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.52</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.16</td>
    <td align="right">      111.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      185.12</td>
    <td align="right">      339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">       67.97</td>
    <td align="right">      494.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">      644.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.55</td>
    <td align="right">        7.12</td>
    <td align="right">      117.43</td>
    <td align="right">      294.19</td>
    <td align="right">      299.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       39.21</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.41</td>
    <td align="right">      644.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.55</td>
    <td align="right">      306.37</td>
    <td align="right">      181.17</td>
    <td align="right">      746.56</td>
    <td align="right">      897.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.07</td>
    <td align="right">      273.00</td>
    <td align="right">      205.07</td>
    <td align="right">      647.44</td>
    <td align="right">      900.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      597.15</td>
    <td align="right">      305.95</td>
    <td align="right">      291.20</td>
    <td align="right">      966.55</td>
    <td align="right">      773.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      851.13</td>
    <td align="right">      505.31</td>
    <td align="right">      345.82</td>
    <td align="right">     1817.63</td>
    <td align="right">      435.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      882.41</td>
    <td align="right">      521.16</td>
    <td align="right">      361.25</td>
    <td align="right">     2049.92</td>
    <td align="right">      308.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      920.06</td>
    <td align="right">      569.96</td>
    <td align="right">      350.10</td>
    <td align="right">     2539.51</td>
    <td align="right">      131.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      777.59</td>
    <td align="right">      436.98</td>
    <td align="right">      340.61</td>
    <td align="right">     2166.14</td>
    <td align="right">      108.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.51</td>
    <td align="right">      419.32</td>
    <td align="right">      318.20</td>
    <td align="right">     2028.74</td>
    <td align="right">      143.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.14</td>
    <td align="right">      291.10</td>
    <td align="right">      315.04</td>
    <td align="right">     1572.34</td>
    <td align="right">      206.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      608.79</td>
    <td align="right">      369.68</td>
    <td align="right">      239.11</td>
    <td align="right">     1194.09</td>
    <td align="right">      610.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.09</td>
    <td align="right">      282.34</td>
    <td align="right">      187.75</td>
    <td align="right">      697.00</td>
    <td align="right">      887.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      430.32</td>
    <td align="right">      260.65</td>
    <td align="right">      169.68</td>
    <td align="right">      546.12</td>
    <td align="right">     1136.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.71</td>
    <td align="right">      378.98</td>
    <td align="right">      275.73</td>
    <td align="right">     1417.98</td>
    <td align="right">      543.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      430.32</td>
    <td align="right">      260.65</td>
    <td align="right">      169.68</td>
    <td align="right">      546.12</td>
    <td align="right">      108.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      920.06</td>
    <td align="right">      569.96</td>
    <td align="right">      361.25</td>
    <td align="right">     2539.51</td>
    <td align="right">     1136.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.28</td>
    <td align="right">       12.11</td>
    <td align="right">        7.16</td>
    <td align="right">       29.52</td>
    <td align="right">       35.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">       10.79</td>
    <td align="right">        8.11</td>
    <td align="right">       25.60</td>
    <td align="right">       35.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.61</td>
    <td align="right">       12.10</td>
    <td align="right">       11.51</td>
    <td align="right">       38.22</td>
    <td align="right">       30.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.65</td>
    <td align="right">       19.98</td>
    <td align="right">       13.67</td>
    <td align="right">       71.87</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.89</td>
    <td align="right">       20.61</td>
    <td align="right">       14.28</td>
    <td align="right">       81.05</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.38</td>
    <td align="right">       22.54</td>
    <td align="right">       13.84</td>
    <td align="right">      100.41</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.75</td>
    <td align="right">       17.28</td>
    <td align="right">       13.47</td>
    <td align="right">       85.65</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.16</td>
    <td align="right">       16.58</td>
    <td align="right">       12.58</td>
    <td align="right">       80.21</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.97</td>
    <td align="right">       11.51</td>
    <td align="right">       12.46</td>
    <td align="right">       62.17</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.07</td>
    <td align="right">       14.62</td>
    <td align="right">        9.45</td>
    <td align="right">       47.21</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">       11.16</td>
    <td align="right">        7.42</td>
    <td align="right">       27.56</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.01</td>
    <td align="right">       10.31</td>
    <td align="right">        6.71</td>
    <td align="right">       21.59</td>
    <td align="right">       44.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.89</td>
    <td align="right">       14.98</td>
    <td align="right">       10.90</td>
    <td align="right">       56.07</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.01</td>
    <td align="right">       10.31</td>
    <td align="right">        6.71</td>
    <td align="right">       21.59</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       22.54</td>
    <td align="right">       14.28</td>
    <td align="right">      100.41</td>
    <td align="right">       44.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      129.67</td>
    <td align="right">     1238.00</td>
    <td align="right">      525.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.92</td>
    <td align="right">      274.34</td>
    <td align="right">      132.58</td>
    <td align="right">      678.77</td>
    <td align="right">      487.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.77</td>
    <td align="right">      181.45</td>
    <td align="right">      164.32</td>
    <td align="right">      605.73</td>
    <td align="right">      442.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.10</td>
    <td align="right">      131.22</td>
    <td align="right">      171.88</td>
    <td align="right">      650.82</td>
    <td align="right">      251.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.89</td>
    <td align="right">       40.54</td>
    <td align="right">      161.35</td>
    <td align="right">      482.79</td>
    <td align="right">      170.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      152.75</td>
    <td align="right">      606.61</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.37</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.94</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.48</td>
    <td align="right">       66.66</td>
    <td align="right">      148.81</td>
    <td align="right">      650.84</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.58</td>
    <td align="right">      134.68</td>
    <td align="right">      169.90</td>
    <td align="right">      795.76</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.59</td>
    <td align="right">      330.25</td>
    <td align="right">      145.35</td>
    <td align="right">      984.12</td>
    <td align="right">      349.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.72</td>
    <td align="right">      416.94</td>
    <td align="right">      128.78</td>
    <td align="right">     1025.36</td>
    <td align="right">      498.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.14</td>
    <td align="right">      465.38</td>
    <td align="right">      124.76</td>
    <td align="right">     1086.98</td>
    <td align="right">      632.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.19</td>
    <td align="right">      215.66</td>
    <td align="right">      148.53</td>
    <td align="right">      783.38</td>
    <td align="right">      306.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.79</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      171.88</td>
    <td align="right">     1238.00</td>
    <td align="right">      632.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      129.67</td>
    <td align="right">     1238.00</td>
    <td align="right">      525.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.92</td>
    <td align="right">      274.34</td>
    <td align="right">      132.58</td>
    <td align="right">      678.77</td>
    <td align="right">      487.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.77</td>
    <td align="right">      181.45</td>
    <td align="right">      164.32</td>
    <td align="right">      605.73</td>
    <td align="right">      442.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.10</td>
    <td align="right">      131.22</td>
    <td align="right">      171.88</td>
    <td align="right">      650.82</td>
    <td align="right">      251.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.89</td>
    <td align="right">       40.54</td>
    <td align="right">      161.35</td>
    <td align="right">      482.79</td>
    <td align="right">      170.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      152.75</td>
    <td align="right">      606.61</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.37</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.94</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.48</td>
    <td align="right">       66.66</td>
    <td align="right">      148.81</td>
    <td align="right">      650.84</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.58</td>
    <td align="right">      134.68</td>
    <td align="right">      169.90</td>
    <td align="right">      795.76</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.59</td>
    <td align="right">      330.25</td>
    <td align="right">      145.35</td>
    <td align="right">      984.12</td>
    <td align="right">      349.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.72</td>
    <td align="right">      416.94</td>
    <td align="right">      128.78</td>
    <td align="right">     1025.36</td>
    <td align="right">      498.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.14</td>
    <td align="right">      465.38</td>
    <td align="right">      124.76</td>
    <td align="right">     1086.98</td>
    <td align="right">      632.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.19</td>
    <td align="right">      215.66</td>
    <td align="right">      148.53</td>
    <td align="right">      783.38</td>
    <td align="right">      306.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.79</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      171.88</td>
    <td align="right">     1238.00</td>
    <td align="right">      632.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.25</td>
    <td align="right">      506.59</td>
    <td align="right">      129.66</td>
    <td align="right">     1237.92</td>
    <td align="right">      525.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.89</td>
    <td align="right">      274.32</td>
    <td align="right">      132.57</td>
    <td align="right">      678.72</td>
    <td align="right">      487.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.74</td>
    <td align="right">      181.44</td>
    <td align="right">      164.31</td>
    <td align="right">      605.69</td>
    <td align="right">      442.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.08</td>
    <td align="right">      131.21</td>
    <td align="right">      171.87</td>
    <td align="right">      650.78</td>
    <td align="right">      251.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.88</td>
    <td align="right">       40.54</td>
    <td align="right">      161.34</td>
    <td align="right">      482.76</td>
    <td align="right">      170.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.31</td>
    <td align="right">       17.57</td>
    <td align="right">      152.74</td>
    <td align="right">      606.57</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.36</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.91</td>
    <td align="right">       57.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.46</td>
    <td align="right">       66.66</td>
    <td align="right">      148.80</td>
    <td align="right">      650.79</td>
    <td align="right">       78.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.56</td>
    <td align="right">      134.67</td>
    <td align="right">      169.89</td>
    <td align="right">      795.71</td>
    <td align="right">      120.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.56</td>
    <td align="right">      330.22</td>
    <td align="right">      145.34</td>
    <td align="right">      984.06</td>
    <td align="right">      349.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.68</td>
    <td align="right">      416.91</td>
    <td align="right">      128.77</td>
    <td align="right">     1025.30</td>
    <td align="right">      498.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.10</td>
    <td align="right">      465.35</td>
    <td align="right">      124.76</td>
    <td align="right">     1086.91</td>
    <td align="right">      632.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.17</td>
    <td align="right">      215.65</td>
    <td align="right">      148.52</td>
    <td align="right">      783.34</td>
    <td align="right">      306.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.31</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.76</td>
    <td align="right">       57.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.25</td>
    <td align="right">      506.59</td>
    <td align="right">      171.87</td>
    <td align="right">     1237.92</td>
    <td align="right">      632.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      509.15</td>
    <td align="right">      316.75</td>
    <td align="right">      192.40</td>
    <td align="right">      928.23</td>
    <td align="right">      995.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.75</td>
    <td align="right">      199.02</td>
    <td align="right">      212.73</td>
    <td align="right">      584.20</td>
    <td align="right">      953.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      543.56</td>
    <td align="right">      258.13</td>
    <td align="right">      285.43</td>
    <td align="right">      933.27</td>
    <td align="right">      827.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      833.33</td>
    <td align="right">      473.53</td>
    <td align="right">      359.80</td>
    <td align="right">     1863.55</td>
    <td align="right">      493.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      836.39</td>
    <td align="right">      467.50</td>
    <td align="right">      368.89</td>
    <td align="right">     2020.03</td>
    <td align="right">      356.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      888.57</td>
    <td align="right">      520.92</td>
    <td align="right">      367.65</td>
    <td align="right">     2506.71</td>
    <td align="right">      158.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      648.33</td>
    <td align="right">      301.89</td>
    <td align="right">      346.44</td>
    <td align="right">     1889.75</td>
    <td align="right">      121.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      617.76</td>
    <td align="right">      309.34</td>
    <td align="right">      308.41</td>
    <td align="right">     1785.75</td>
    <td align="right">      154.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      539.15</td>
    <td align="right">      226.00</td>
    <td align="right">      313.15</td>
    <td align="right">     1454.18</td>
    <td align="right">      223.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      551.61</td>
    <td align="right">      314.98</td>
    <td align="right">      236.62</td>
    <td align="right">     1152.92</td>
    <td align="right">      662.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.89</td>
    <td align="right">      307.23</td>
    <td align="right">      201.66</td>
    <td align="right">      882.48</td>
    <td align="right">      962.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.50</td>
    <td align="right">      235.86</td>
    <td align="right">      176.64</td>
    <td align="right">      641.82</td>
    <td align="right">     1238.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.11</td>
    <td align="right">      328.06</td>
    <td align="right">      281.05</td>
    <td align="right">     1390.33</td>
    <td align="right">      594.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      411.75</td>
    <td align="right">      199.02</td>
    <td align="right">      176.64</td>
    <td align="right">      584.20</td>
    <td align="right">      121.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.57</td>
    <td align="right">      520.92</td>
    <td align="right">      368.89</td>
    <td align="right">     2506.71</td>
    <td align="right">     1238.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.13</td>
    <td align="right">       12.52</td>
    <td align="right">        7.61</td>
    <td align="right">       36.70</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.28</td>
    <td align="right">        7.87</td>
    <td align="right">        8.41</td>
    <td align="right">       23.10</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.49</td>
    <td align="right">       10.21</td>
    <td align="right">       11.29</td>
    <td align="right">       36.90</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.95</td>
    <td align="right">       18.72</td>
    <td align="right">       14.23</td>
    <td align="right">       73.68</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.07</td>
    <td align="right">       18.48</td>
    <td align="right">       14.59</td>
    <td align="right">       79.87</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.13</td>
    <td align="right">       20.60</td>
    <td align="right">       14.54</td>
    <td align="right">       99.11</td>
    <td align="right">        6.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       11.94</td>
    <td align="right">       13.70</td>
    <td align="right">       74.72</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.43</td>
    <td align="right">       12.23</td>
    <td align="right">       12.19</td>
    <td align="right">       70.61</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.32</td>
    <td align="right">        8.94</td>
    <td align="right">       12.38</td>
    <td align="right">       57.50</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.81</td>
    <td align="right">       12.45</td>
    <td align="right">        9.36</td>
    <td align="right">       45.59</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.12</td>
    <td align="right">       12.15</td>
    <td align="right">        7.97</td>
    <td align="right">       34.89</td>
    <td align="right">       38.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.31</td>
    <td align="right">        9.33</td>
    <td align="right">        6.98</td>
    <td align="right">       25.38</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.08</td>
    <td align="right">       12.97</td>
    <td align="right">       11.11</td>
    <td align="right">       54.97</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.28</td>
    <td align="right">        7.87</td>
    <td align="right">        6.98</td>
    <td align="right">       23.10</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.13</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
    <td align="right">       99.11</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.65</td>
    <td align="right">        0.00</td>
    <td align="right">      234.65</td>
    <td align="right">      217.02</td>
    <td align="right">     1512.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.38</td>
    <td align="right">        0.00</td>
    <td align="right">      267.38</td>
    <td align="right">      123.03</td>
    <td align="right">     1536.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">      355.35</td>
    <td align="right">      380.59</td>
    <td align="right">     1340.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.70</td>
    <td align="right">        6.25</td>
    <td align="right">      428.45</td>
    <td align="right">      942.92</td>
    <td align="right">      738.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.11</td>
    <td align="right">       49.88</td>
    <td align="right">      466.23</td>
    <td align="right">     1257.77</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2055.75</td>
    <td align="right">      211.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.89</td>
    <td align="right">       61.96</td>
    <td align="right">      449.93</td>
    <td align="right">     1793.01</td>
    <td align="right">      165.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.40</td>
    <td align="right">       13.06</td>
    <td align="right">      395.34</td>
    <td align="right">     1520.54</td>
    <td align="right">      211.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.56</td>
    <td align="right">        0.16</td>
    <td align="right">      382.40</td>
    <td align="right">     1257.27</td>
    <td align="right">      312.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.93</td>
    <td align="right">        0.00</td>
    <td align="right">      295.93</td>
    <td align="right">      569.01</td>
    <td align="right">      966.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.56</td>
    <td align="right">        0.00</td>
    <td align="right">      246.56</td>
    <td align="right">      208.91</td>
    <td align="right">     1423.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      121.14</td>
    <td align="right">     1886.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.65</td>
    <td align="right">       21.37</td>
    <td align="right">      352.28</td>
    <td align="right">      874.03</td>
    <td align="right">      897.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      121.14</td>
    <td align="right">      165.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2055.75</td>
    <td align="right">     1886.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.83</td>
    <td align="right">      318.49</td>
    <td align="right">      188.34</td>
    <td align="right">      762.37</td>
    <td align="right">      917.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.98</td>
    <td align="right">      283.80</td>
    <td align="right">      213.18</td>
    <td align="right">      651.90</td>
    <td align="right">      939.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.77</td>
    <td align="right">      318.05</td>
    <td align="right">      302.72</td>
    <td align="right">      968.40</td>
    <td align="right">      816.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.79</td>
    <td align="right">      525.30</td>
    <td align="right">      359.50</td>
    <td align="right">     1868.86</td>
    <td align="right">      449.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      917.32</td>
    <td align="right">      541.78</td>
    <td align="right">      375.54</td>
    <td align="right">     2109.88</td>
    <td align="right">      321.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      363.95</td>
    <td align="right">     2629.89</td>
    <td align="right">      135.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      808.35</td>
    <td align="right">      454.27</td>
    <td align="right">      354.08</td>
    <td align="right">     2255.87</td>
    <td align="right">      104.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.69</td>
    <td align="right">      435.91</td>
    <td align="right">      330.78</td>
    <td align="right">     2117.54</td>
    <td align="right">      131.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.12</td>
    <td align="right">      302.62</td>
    <td align="right">      327.50</td>
    <td align="right">     1648.59</td>
    <td align="right">      191.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      632.87</td>
    <td align="right">      384.30</td>
    <td align="right">      248.57</td>
    <td align="right">     1249.96</td>
    <td align="right">      585.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.69</td>
    <td align="right">      293.51</td>
    <td align="right">      195.18</td>
    <td align="right">      729.48</td>
    <td align="right">      867.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      570.18</td>
    <td align="right">     1135.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.61</td>
    <td align="right">      393.98</td>
    <td align="right">      286.63</td>
    <td align="right">     1467.45</td>
    <td align="right">      547.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      570.18</td>
    <td align="right">      104.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      375.54</td>
    <td align="right">     2629.89</td>
    <td align="right">     1135.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      389.00</td>
    <td align="right">     3682.09</td>
    <td align="right">     1490.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1220.78</td>
    <td align="right">      823.04</td>
    <td align="right">      397.74</td>
    <td align="right">     1975.97</td>
    <td align="right">     1459.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.32</td>
    <td align="right">      544.35</td>
    <td align="right">      492.96</td>
    <td align="right">     1754.13</td>
    <td align="right">     1354.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.31</td>
    <td align="right">      393.65</td>
    <td align="right">      515.65</td>
    <td align="right">     1926.49</td>
    <td align="right">      766.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.69</td>
    <td align="right">      121.63</td>
    <td align="right">      484.06</td>
    <td align="right">     1427.57</td>
    <td align="right">      540.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      458.25</td>
    <td align="right">     1830.26</td>
    <td align="right">      224.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.11</td>
    <td align="right">       68.24</td>
    <td align="right">      454.88</td>
    <td align="right">     1769.89</td>
    <td align="right">      170.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      646.44</td>
    <td align="right">      200.00</td>
    <td align="right">      446.44</td>
    <td align="right">     1987.90</td>
    <td align="right">      214.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.74</td>
    <td align="right">      404.04</td>
    <td align="right">      509.70</td>
    <td align="right">     2424.28</td>
    <td align="right">      319.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1426.81</td>
    <td align="right">      990.76</td>
    <td align="right">      436.05</td>
    <td align="right">     2957.16</td>
    <td align="right">      960.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1637.19</td>
    <td align="right">     1250.84</td>
    <td align="right">      386.35</td>
    <td align="right">     3062.41</td>
    <td align="right">     1380.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1770.46</td>
    <td align="right">     1396.16</td>
    <td align="right">      374.30</td>
    <td align="right">     3235.09</td>
    <td align="right">     1786.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1092.60</td>
    <td align="right">      647.00</td>
    <td align="right">      445.60</td>
    <td align="right">     2339.34</td>
    <td align="right">      886.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      374.30</td>
    <td align="right">     1427.57</td>
    <td align="right">      170.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      515.65</td>
    <td align="right">     3682.09</td>
    <td align="right">     1786.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      529.29</td>
    <td align="right">      329.28</td>
    <td align="right">      200.01</td>
    <td align="right">      951.77</td>
    <td align="right">     1018.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      221.14</td>
    <td align="right">      587.59</td>
    <td align="right">      999.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      565.06</td>
    <td align="right">      268.34</td>
    <td align="right">      296.72</td>
    <td align="right">      936.50</td>
    <td align="right">      878.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      866.29</td>
    <td align="right">      492.27</td>
    <td align="right">      374.02</td>
    <td align="right">     1915.12</td>
    <td align="right">      512.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      869.47</td>
    <td align="right">      485.99</td>
    <td align="right">      383.48</td>
    <td align="right">     2079.27</td>
    <td align="right">      371.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      382.19</td>
    <td align="right">     2597.52</td>
    <td align="right">      161.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.97</td>
    <td align="right">      313.83</td>
    <td align="right">      360.14</td>
    <td align="right">     1971.43</td>
    <td align="right">      119.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      642.19</td>
    <td align="right">      321.58</td>
    <td align="right">      320.61</td>
    <td align="right">     1868.97</td>
    <td align="right">      145.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.48</td>
    <td align="right">      234.94</td>
    <td align="right">      325.54</td>
    <td align="right">     1528.11</td>
    <td align="right">      208.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      573.43</td>
    <td align="right">      327.44</td>
    <td align="right">      245.98</td>
    <td align="right">     1206.73</td>
    <td align="right">      642.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.02</td>
    <td align="right">      319.38</td>
    <td align="right">      209.64</td>
    <td align="right">      917.01</td>
    <td align="right">      945.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.82</td>
    <td align="right">      245.19</td>
    <td align="right">      183.63</td>
    <td align="right">      664.17</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.20</td>
    <td align="right">      341.03</td>
    <td align="right">      292.17</td>
    <td align="right">     1438.98</td>
    <td align="right">      602.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      183.63</td>
    <td align="right">      587.59</td>
    <td align="right">      119.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      383.48</td>
    <td align="right">     2597.52</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.628499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628499E+09</td>
    <td align="right">0.627195E+09</td>
    <td align="right">0.372684E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.646854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.646854E+09</td>
    <td align="right">0.316504E+09</td>
    <td align="right">0.342068E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.951775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.951775E+09</td>
    <td align="right">0.104596E+10</td>
    <td align="right">0.334981E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112674E+10</td>
    <td align="right"> 16191671.59</td>
    <td align="right">0.111055E+10</td>
    <td align="right">0.242012E+10</td>
    <td align="right">0.180150E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138235E+10</td>
    <td align="right">0.133609E+09</td>
    <td align="right">0.124874E+10</td>
    <td align="right">0.334379E+10</td>
    <td align="right">0.125514E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157198E+10</td>
    <td align="right">0.322797E+09</td>
    <td align="right">0.124918E+10</td>
    <td align="right">0.526987E+10</td>
    <td align="right">0.525543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137104E+10</td>
    <td align="right">0.165946E+09</td>
    <td align="right">0.120509E+10</td>
    <td align="right">0.473714E+10</td>
    <td align="right">0.427023E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109386E+10</td>
    <td align="right"> 34985002.08</td>
    <td align="right">0.105888E+10</td>
    <td align="right">0.403085E+10</td>
    <td align="right">0.531396E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.991585E+09</td>
    <td align="right">   411796.79</td>
    <td align="right">0.991173E+09</td>
    <td align="right">0.324072E+10</td>
    <td align="right">0.751182E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792621E+09</td>
    <td align="right">0.154872E+10</td>
    <td align="right">0.236893E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.639096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.639096E+09</td>
    <td align="right">0.585675E+09</td>
    <td align="right">0.336102E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587076E+09</td>
    <td align="right">0.366903E+09</td>
    <td align="right">0.465402E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117835E+11</td>
    <td align="right">0.673940E+09</td>
    <td align="right">0.111095E+11</td>
    <td align="right">0.275335E+11</td>
    <td align="right">0.261731E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.587076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587076E+09</td>
    <td align="right">0.316504E+09</td>
    <td align="right">0.427023E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157198E+10</td>
    <td align="right">0.322797E+09</td>
    <td align="right">0.124918E+10</td>
    <td align="right">0.526987E+10</td>
    <td align="right">0.465402E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135749E+10</td>
    <td align="right">0.853052E+09</td>
    <td align="right">0.504443E+09</td>
    <td align="right">0.209333E+10</td>
    <td align="right">0.229292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120229E+10</td>
    <td align="right">0.686564E+09</td>
    <td align="right">0.515728E+09</td>
    <td align="right">0.160613E+10</td>
    <td align="right">0.211693E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166267E+10</td>
    <td align="right">0.851866E+09</td>
    <td align="right">0.810800E+09</td>
    <td align="right">0.261289E+10</td>
    <td align="right">0.207242E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229338E+10</td>
    <td align="right">0.136157E+10</td>
    <td align="right">0.931812E+09</td>
    <td align="right">0.481109E+10</td>
    <td align="right">0.112332E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245695E+10</td>
    <td align="right">0.145110E+10</td>
    <td align="right">0.100584E+10</td>
    <td align="right">0.560757E+10</td>
    <td align="right">0.832529E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247913E+10</td>
    <td align="right">0.153578E+10</td>
    <td align="right">0.943347E+09</td>
    <td align="right">0.675408E+10</td>
    <td align="right">0.339496E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216508E+10</td>
    <td align="right">0.121672E+10</td>
    <td align="right">0.948362E+09</td>
    <td align="right">0.597838E+10</td>
    <td align="right">0.273045E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205349E+10</td>
    <td align="right">0.116753E+10</td>
    <td align="right">0.885962E+09</td>
    <td align="right">0.562328E+10</td>
    <td align="right">0.336583E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163326E+10</td>
    <td align="right">0.784392E+09</td>
    <td align="right">0.848872E+09</td>
    <td align="right">0.424531E+10</td>
    <td align="right">0.469867E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169508E+10</td>
    <td align="right">0.102931E+10</td>
    <td align="right">0.665765E+09</td>
    <td align="right">0.335594E+10</td>
    <td align="right">0.146651E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126668E+10</td>
    <td align="right">0.760775E+09</td>
    <td align="right">0.505902E+09</td>
    <td align="right">0.193376E+10</td>
    <td align="right">0.208609E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119817E+10</td>
    <td align="right">0.725734E+09</td>
    <td align="right">0.472433E+09</td>
    <td align="right">0.158732E+10</td>
    <td align="right">0.283108E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214637E+11</td>
    <td align="right">0.124244E+11</td>
    <td align="right">0.903927E+10</td>
    <td align="right">0.462091E+11</td>
    <td align="right">0.162408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119817E+10</td>
    <td align="right">0.686564E+09</td>
    <td align="right">0.472433E+09</td>
    <td align="right">0.158732E+10</td>
    <td align="right">0.273045E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247913E+10</td>
    <td align="right">0.153578E+10</td>
    <td align="right">0.100584E+10</td>
    <td align="right">0.675408E+10</td>
    <td align="right">0.283108E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511279E+10</td>
    <td align="right">0.407090E+10</td>
    <td align="right">0.104190E+10</td>
    <td align="right">0.991704E+10</td>
    <td align="right">0.370301E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295331E+10</td>
    <td align="right">0.199110E+10</td>
    <td align="right">0.962205E+09</td>
    <td align="right">0.482045E+10</td>
    <td align="right">0.326334E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277835E+10</td>
    <td align="right">0.145799E+10</td>
    <td align="right">0.132035E+10</td>
    <td align="right">0.473242E+10</td>
    <td align="right">0.340642E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235693E+10</td>
    <td align="right">0.102035E+10</td>
    <td align="right">0.133657E+10</td>
    <td align="right">0.496955E+10</td>
    <td align="right">0.187991E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162228E+10</td>
    <td align="right">0.325762E+09</td>
    <td align="right">0.129651E+10</td>
    <td align="right">0.379853E+10</td>
    <td align="right">0.136834E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132442E+10</td>
    <td align="right">0.136620E+09</td>
    <td align="right">0.118780E+10</td>
    <td align="right">0.469392E+10</td>
    <td align="right">0.552280E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140110E+10</td>
    <td align="right">0.182761E+09</td>
    <td align="right">0.121834E+10</td>
    <td align="right">0.468641E+10</td>
    <td align="right">0.436090E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173143E+10</td>
    <td align="right">0.535672E+09</td>
    <td align="right">0.119576E+10</td>
    <td align="right">0.528959E+10</td>
    <td align="right">0.536385E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236841E+10</td>
    <td align="right">0.104727E+10</td>
    <td align="right">0.132114E+10</td>
    <td align="right">0.626534E+10</td>
    <td align="right">0.771404E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.382156E+10</td>
    <td align="right">0.265364E+10</td>
    <td align="right">0.116792E+10</td>
    <td align="right">0.794229E+10</td>
    <td align="right">0.238318E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424359E+10</td>
    <td align="right">0.324218E+10</td>
    <td align="right">0.100141E+10</td>
    <td align="right">0.799130E+10</td>
    <td align="right">0.329580E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474200E+10</td>
    <td align="right">0.373948E+10</td>
    <td align="right">0.100251E+10</td>
    <td align="right">0.874764E+10</td>
    <td align="right">0.444138E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344562E+11</td>
    <td align="right">0.204037E+11</td>
    <td align="right">0.140524E+11</td>
    <td align="right">0.738545E+11</td>
    <td align="right">0.260376E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132442E+10</td>
    <td align="right">0.136620E+09</td>
    <td align="right">0.962205E+09</td>
    <td align="right">0.379853E+10</td>
    <td align="right">0.436090E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511279E+10</td>
    <td align="right">0.407090E+10</td>
    <td align="right">0.133657E+10</td>
    <td align="right">0.991704E+10</td>
    <td align="right">0.444138E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141766E+10</td>
    <td align="right">0.881944E+09</td>
    <td align="right">0.535712E+09</td>
    <td align="right">0.256231E+10</td>
    <td align="right">0.253246E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.500526E+09</td>
    <td align="right">0.534982E+09</td>
    <td align="right">0.142478E+10</td>
    <td align="right">0.223923E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151345E+10</td>
    <td align="right">0.718719E+09</td>
    <td align="right">0.794732E+09</td>
    <td align="right">0.251065E+10</td>
    <td align="right">0.221044E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224542E+10</td>
    <td align="right">0.127595E+10</td>
    <td align="right">0.969471E+09</td>
    <td align="right">0.493518E+10</td>
    <td align="right">0.126281E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232878E+10</td>
    <td align="right">0.130167E+10</td>
    <td align="right">0.102711E+10</td>
    <td align="right">0.553980E+10</td>
    <td align="right">0.945271E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239427E+10</td>
    <td align="right">0.140363E+10</td>
    <td align="right">0.990640E+09</td>
    <td align="right">0.668943E+10</td>
    <td align="right">0.396838E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180517E+10</td>
    <td align="right">0.840571E+09</td>
    <td align="right">0.964602E+09</td>
    <td align="right">0.524313E+10</td>
    <td align="right">0.304167E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172005E+10</td>
    <td align="right">0.861322E+09</td>
    <td align="right">0.858724E+09</td>
    <td align="right">0.498279E+10</td>
    <td align="right">0.364411E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145276E+10</td>
    <td align="right">0.608970E+09</td>
    <td align="right">0.843790E+09</td>
    <td align="right">0.395368E+10</td>
    <td align="right">0.502111E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153586E+10</td>
    <td align="right">0.877023E+09</td>
    <td align="right">0.658839E+09</td>
    <td align="right">0.323729E+10</td>
    <td align="right">0.159429E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137121E+10</td>
    <td align="right">0.827829E+09</td>
    <td align="right">0.543385E+09</td>
    <td align="right">0.239300E+10</td>
    <td align="right">0.225840E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114855E+10</td>
    <td align="right">0.656714E+09</td>
    <td align="right">0.491835E+09</td>
    <td align="right">0.179982E+10</td>
    <td align="right">0.308721E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199687E+11</td>
    <td align="right">0.107549E+11</td>
    <td align="right">0.921382E+10</td>
    <td align="right">0.452718E+11</td>
    <td align="right">0.176976E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.500526E+09</td>
    <td align="right">0.491835E+09</td>
    <td align="right">0.142478E+10</td>
    <td align="right">0.304167E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239427E+10</td>
    <td align="right">0.140363E+10</td>
    <td align="right">0.102711E+10</td>
    <td align="right">0.668943E+10</td>
    <td align="right">0.308721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209490E+09</td>
    <td align="right">0.207771E+09</td>
    <td align="right">0.133884E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215608E+09</td>
    <td align="right">0.114690E+09</td>
    <td align="right">0.120756E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317243E+09</td>
    <td align="right">0.381220E+09</td>
    <td align="right">0.114475E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375561E+09</td>
    <td align="right">  5396968.51</td>
    <td align="right">0.370164E+09</td>
    <td align="right">0.843228E+09</td>
    <td align="right">0.609750E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460761E+09</td>
    <td align="right"> 44534160.44</td>
    <td align="right">0.416227E+09</td>
    <td align="right">0.115187E+10</td>
    <td align="right">0.415012E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523968E+09</td>
    <td align="right">0.107594E+09</td>
    <td align="right">0.416374E+09</td>
    <td align="right">0.178943E+10</td>
    <td align="right">0.171586E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456992E+09</td>
    <td align="right"> 55312580.47</td>
    <td align="right">0.401679E+09</td>
    <td align="right">0.159764E+10</td>
    <td align="right">0.147578E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364604E+09</td>
    <td align="right"> 11661115.62</td>
    <td align="right">0.352942E+09</td>
    <td align="right">0.134597E+10</td>
    <td align="right">0.197485E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330513E+09</td>
    <td align="right">   137259.10</td>
    <td align="right">0.330375E+09</td>
    <td align="right">0.106825E+10</td>
    <td align="right">0.290165E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264194E+09</td>
    <td align="right">0.495796E+09</td>
    <td align="right">0.909177E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213022E+09</td>
    <td align="right">0.176168E+09</td>
    <td align="right">0.128170E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195683E+09</td>
    <td align="right">0.105010E+09</td>
    <td align="right">0.172495E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392764E+10</td>
    <td align="right">0.224636E+09</td>
    <td align="right">0.370300E+10</td>
    <td align="right">0.927704E+10</td>
    <td align="right">0.943856E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195683E+09</td>
    <td align="right">0.105010E+09</td>
    <td align="right">0.147578E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.523968E+09</td>
    <td align="right">0.107594E+09</td>
    <td align="right">0.416374E+09</td>
    <td align="right">0.178943E+10</td>
    <td align="right">0.172495E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209499E+09</td>
    <td align="right">0.207783E+09</td>
    <td align="right">0.133891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215617E+09</td>
    <td align="right">0.114693E+09</td>
    <td align="right">0.120763E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317256E+09</td>
    <td align="right">0.381236E+09</td>
    <td align="right">0.114482E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375578E+09</td>
    <td align="right">  5397113.58</td>
    <td align="right">0.370181E+09</td>
    <td align="right">0.843277E+09</td>
    <td align="right">0.609780E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460781E+09</td>
    <td align="right"> 44535357.53</td>
    <td align="right">0.416246E+09</td>
    <td align="right">0.115193E+10</td>
    <td align="right">0.415030E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523989E+09</td>
    <td align="right">0.107597E+09</td>
    <td align="right">0.416393E+09</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.171592E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457010E+09</td>
    <td align="right"> 55314067.29</td>
    <td align="right">0.401696E+09</td>
    <td align="right">0.159773E+10</td>
    <td align="right">0.147584E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364619E+09</td>
    <td align="right"> 11661429.08</td>
    <td align="right">0.352958E+09</td>
    <td align="right">0.134605E+10</td>
    <td align="right">0.197493E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330526E+09</td>
    <td align="right">   137262.79</td>
    <td align="right">0.330389E+09</td>
    <td align="right">0.106831E+10</td>
    <td align="right">0.290178E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264206E+09</td>
    <td align="right">0.495824E+09</td>
    <td align="right">0.909224E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213031E+09</td>
    <td align="right">0.176176E+09</td>
    <td align="right">0.128177E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195691E+09</td>
    <td align="right">0.105015E+09</td>
    <td align="right">0.172505E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392781E+10</td>
    <td align="right">0.224642E+09</td>
    <td align="right">0.370316E+10</td>
    <td align="right">0.927756E+10</td>
    <td align="right">0.943907E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195691E+09</td>
    <td align="right">0.105015E+09</td>
    <td align="right">0.147584E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.523989E+09</td>
    <td align="right">0.107597E+09</td>
    <td align="right">0.416393E+09</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.172505E+10</td>
  </tr>
</table>
<br><br>
<hr>
