    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.83</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.83</td>
    <td align="right">       19.82</td>
    <td align="right">        2.50</td>
    <td align="right">       19.95</td>
    <td align="right">        2.17</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.67</td>
    <td align="right">       20.22</td>
    <td align="right">        1.33</td>
    <td align="right">       19.96</td>
    <td align="right">        1.00</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.17</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.83</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       28.11</td>
    <td align="right">        0.83</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.88</td>
    <td align="right">        3.33</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.45</td>
    <td align="right">        2.83</td>
    <td align="right">       28.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.46</td>
    <td align="right">        6.50</td>
    <td align="right">       28.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.32</td>
    <td align="right">        4.17</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.26</td>
    <td align="right">        1.33</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.76</td>
    <td align="right">        0.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.17</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.67</td>
    <td align="right">       28.28</td>
    <td align="right">       19.67</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.46</td>
    <td align="right">        6.50</td>
    <td align="right">       28.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.83</td>
    <td align="right">       19.63</td>
    <td align="right">        0.50</td>
    <td align="right">       19.98</td>
    <td align="right">       47.67</td>
    <td align="right">       25.32</td>
    <td align="right">       47.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.67</td>
    <td align="right">       19.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.25</td>
    <td align="right">       32.00</td>
    <td align="right">       25.18</td>
    <td align="right">       32.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       25.67</td>
    <td align="right">        9.83</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.83</td>
    <td align="right">       25.31</td>
    <td align="right">       61.83</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.00</td>
    <td align="right">       25.41</td>
    <td align="right">       73.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.83</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.67</td>
    <td align="right">       25.27</td>
    <td align="right">       60.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.33</td>
    <td align="right">       19.84</td>
    <td align="right">        1.00</td>
    <td align="right">       20.11</td>
    <td align="right">      286.83</td>
    <td align="right">       25.32</td>
    <td align="right">      285.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.50</td>
    <td align="right">       20.25</td>
    <td align="right">       73.00</td>
    <td align="right">       27.28</td>
    <td align="right">       73.00</td>
    <td align="right">       27.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.67</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.03</td>
    <td align="right">        0.67</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.16</td>
    <td align="right">        1.50</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       28.63</td>
    <td align="right">        2.17</td>
    <td align="right">       28.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.47</td>
    <td align="right">        2.83</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.50</td>
    <td align="right">        1.67</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.86</td>
    <td align="right">        1.50</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.00</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.33</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.50</td>
    <td align="right">       28.35</td>
    <td align="right">       11.17</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.63</td>
    <td align="right">        2.83</td>
    <td align="right">       28.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.17</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      364.67</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.83</td>
    <td align="right">       23.77</td>
    <td align="right">        1.00</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.17</td>
    <td align="right">       23.71</td>
    <td align="right">        6.50</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      132.33</td>
    <td align="right">       23.66</td>
    <td align="right">      111.33</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.83</td>
    <td align="right">       23.51</td>
    <td align="right">      260.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       24.34</td>
    <td align="right">      410.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       24.25</td>
    <td align="right">      440.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.67</td>
    <td align="right">       23.59</td>
    <td align="right">      344.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      109.33</td>
    <td align="right">       23.73</td>
    <td align="right">      133.67</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.67</td>
    <td align="right">       23.80</td>
    <td align="right">       14.50</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      453.50</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2314.67</td>
    <td align="right">       23.73</td>
    <td align="right">     1722.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.17</td>
    <td align="right">       24.34</td>
    <td align="right">      440.67</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.87</td>
    <td align="right">       19.00</td>
    <td align="right">       20.87</td>
    <td align="right">       19.00</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.50</td>
    <td align="right">       23.18</td>
    <td align="right">        2.67</td>
    <td align="right">       21.04</td>
    <td align="right">        2.67</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.67</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.17</td>
    <td align="right">       23.78</td>
    <td align="right">        1.33</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      213.83</td>
    <td align="right">       23.73</td>
    <td align="right">       57.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.67</td>
    <td align="right">       23.60</td>
    <td align="right">      208.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.17</td>
    <td align="right">       23.58</td>
    <td align="right">      256.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      254.50</td>
    <td align="right">       23.71</td>
    <td align="right">       75.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.17</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.03</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3307.67</td>
    <td align="right">       23.37</td>
    <td align="right">     1504.17</td>
    <td align="right">       24.24</td>
    <td align="right">       23.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.78</td>
    <td align="right">      444.50</td>
    <td align="right">       25.67</td>
    <td align="right">       19.00</td>
    <td align="right">       21.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.81</td>
    <td align="right">      141.83</td>
    <td align="right">       20.47</td>
    <td align="right">      141.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.83</td>
    <td align="right">       22.25</td>
    <td align="right">       76.33</td>
    <td align="right">       20.61</td>
    <td align="right">       76.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.83</td>
    <td align="right">       22.87</td>
    <td align="right">       16.83</td>
    <td align="right">       20.86</td>
    <td align="right">       16.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.33</td>
    <td align="right">       23.37</td>
    <td align="right">        1.00</td>
    <td align="right">       25.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.17</td>
    <td align="right">       23.45</td>
    <td align="right">       51.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.00</td>
    <td align="right">       23.34</td>
    <td align="right">      223.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.67</td>
    <td align="right">       23.30</td>
    <td align="right">      405.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.33</td>
    <td align="right">       23.30</td>
    <td align="right">      405.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.67</td>
    <td align="right">       23.30</td>
    <td align="right">      215.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">       23.11</td>
    <td align="right">       58.50</td>
    <td align="right">       23.96</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.83</td>
    <td align="right">       22.63</td>
    <td align="right">       34.83</td>
    <td align="right">       20.70</td>
    <td align="right">       34.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.85</td>
    <td align="right">      139.33</td>
    <td align="right">       20.57</td>
    <td align="right">      139.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3628.67</td>
    <td align="right">       22.62</td>
    <td align="right">     1768.83</td>
    <td align="right">       23.38</td>
    <td align="right">      411.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.67</td>
    <td align="right">       21.81</td>
    <td align="right">        1.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.45</td>
    <td align="right">      405.67</td>
    <td align="right">       25.83</td>
    <td align="right">      141.83</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.47</td>
    <td align="right">      351.00</td>
    <td align="right">       20.00</td>
    <td align="right">      351.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.87</td>
    <td align="right">      236.50</td>
    <td align="right">       20.16</td>
    <td align="right">      236.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       21.69</td>
    <td align="right">      131.67</td>
    <td align="right">       20.48</td>
    <td align="right">      131.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.83</td>
    <td align="right">       22.43</td>
    <td align="right">       46.50</td>
    <td align="right">       20.67</td>
    <td align="right">       46.50</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.00</td>
    <td align="right">       22.76</td>
    <td align="right">       71.83</td>
    <td align="right">       23.97</td>
    <td align="right">        7.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.50</td>
    <td align="right">       22.88</td>
    <td align="right">      239.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.33</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.00</td>
    <td align="right">       23.18</td>
    <td align="right">      402.00</td>
    <td align="right">       24.31</td>
    <td align="right">        9.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.83</td>
    <td align="right">       22.87</td>
    <td align="right">      375.33</td>
    <td align="right">       24.22</td>
    <td align="right">        3.50</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      202.17</td>
    <td align="right">       22.76</td>
    <td align="right">      181.83</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      417.83</td>
    <td align="right">       22.06</td>
    <td align="right">      104.17</td>
    <td align="right">       22.06</td>
    <td align="right">       59.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.00</td>
    <td align="right">       21.19</td>
    <td align="right">      200.67</td>
    <td align="right">       20.16</td>
    <td align="right">      200.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.39</td>
    <td align="right">      369.33</td>
    <td align="right">       20.05</td>
    <td align="right">      369.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4033.50</td>
    <td align="right">       21.55</td>
    <td align="right">     2709.83</td>
    <td align="right">       22.13</td>
    <td align="right">     1416.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.00</td>
    <td align="right">       20.39</td>
    <td align="right">       46.50</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.18</td>
    <td align="right">      402.00</td>
    <td align="right">       24.31</td>
    <td align="right">      369.33</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.72</td>
    <td align="right">      284.50</td>
    <td align="right">       20.14</td>
    <td align="right">      284.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.83</td>
    <td align="right">       21.11</td>
    <td align="right">      171.83</td>
    <td align="right">       20.12</td>
    <td align="right">      171.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.17</td>
    <td align="right">       21.83</td>
    <td align="right">       88.33</td>
    <td align="right">       20.99</td>
    <td align="right">       79.33</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.33</td>
    <td align="right">       22.36</td>
    <td align="right">       75.50</td>
    <td align="right">       23.73</td>
    <td align="right">       19.00</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.33</td>
    <td align="right">       22.64</td>
    <td align="right">      167.33</td>
    <td align="right">       24.50</td>
    <td align="right">       10.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.83</td>
    <td align="right">       23.07</td>
    <td align="right">      321.00</td>
    <td align="right">       24.35</td>
    <td align="right">       11.83</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.33</td>
    <td align="right">       24.12</td>
    <td align="right">      408.17</td>
    <td align="right">       24.47</td>
    <td align="right">       39.83</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       98.50</td>
    <td align="right">       23.26</td>
    <td align="right">      394.00</td>
    <td align="right">       24.31</td>
    <td align="right">       20.50</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.17</td>
    <td align="right">       22.53</td>
    <td align="right">      261.00</td>
    <td align="right">       24.17</td>
    <td align="right">        6.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.00</td>
    <td align="right">       22.07</td>
    <td align="right">      133.50</td>
    <td align="right">       23.29</td>
    <td align="right">       39.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.17</td>
    <td align="right">       21.44</td>
    <td align="right">      139.33</td>
    <td align="right">       20.38</td>
    <td align="right">      137.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.58</td>
    <td align="right">      289.83</td>
    <td align="right">       20.03</td>
    <td align="right">      289.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3710.67</td>
    <td align="right">       21.65</td>
    <td align="right">     2734.33</td>
    <td align="right">       22.81</td>
    <td align="right">     1109.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.33</td>
    <td align="right">       20.58</td>
    <td align="right">       75.50</td>
    <td align="right">       20.03</td>
    <td align="right">        6.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.12</td>
    <td align="right">      408.17</td>
    <td align="right">       24.50</td>
    <td align="right">      289.83</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.33</td>
    <td align="right">       21.21</td>
    <td align="right">      250.17</td>
    <td align="right">       21.40</td>
    <td align="right">      188.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.83</td>
    <td align="right">       21.37</td>
    <td align="right">      177.33</td>
    <td align="right">       21.52</td>
    <td align="right">      125.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      381.67</td>
    <td align="right">       21.85</td>
    <td align="right">      123.67</td>
    <td align="right">       21.51</td>
    <td align="right">       94.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.00</td>
    <td align="right">       22.39</td>
    <td align="right">       51.00</td>
    <td align="right">       21.57</td>
    <td align="right">       41.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.83</td>
    <td align="right">       22.69</td>
    <td align="right">       80.83</td>
    <td align="right">       24.04</td>
    <td align="right">        8.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      142.17</td>
    <td align="right">       22.73</td>
    <td align="right">      232.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.83</td>
    <td align="right">       23.12</td>
    <td align="right">      391.33</td>
    <td align="right">       24.32</td>
    <td align="right">       11.67</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.17</td>
    <td align="right">       22.88</td>
    <td align="right">      378.00</td>
    <td align="right">       24.26</td>
    <td align="right">        6.33</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      171.33</td>
    <td align="right">       22.95</td>
    <td align="right">      260.00</td>
    <td align="right">       24.33</td>
    <td align="right">       11.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      264.83</td>
    <td align="right">       22.40</td>
    <td align="right">      203.17</td>
    <td align="right">       23.94</td>
    <td align="right">       46.83</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      315.83</td>
    <td align="right">       21.80</td>
    <td align="right">      154.67</td>
    <td align="right">       22.95</td>
    <td align="right">       70.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      348.33</td>
    <td align="right">       21.19</td>
    <td align="right">      233.33</td>
    <td align="right">       21.28</td>
    <td align="right">      173.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3087.17</td>
    <td align="right">       21.99</td>
    <td align="right">     2535.50</td>
    <td align="right">       23.23</td>
    <td align="right">      777.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.83</td>
    <td align="right">       21.19</td>
    <td align="right">       51.00</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      381.67</td>
    <td align="right">       23.12</td>
    <td align="right">      391.33</td>
    <td align="right">       24.33</td>
    <td align="right">      188.33</td>
    <td align="right">       26.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      488.67</td>
    <td align="right">       20.66</td>
    <td align="right">      306.17</td>
    <td align="right">       20.05</td>
    <td align="right">      306.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.17</td>
    <td align="right">       20.90</td>
    <td align="right">      205.83</td>
    <td align="right">       20.33</td>
    <td align="right">      197.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.67</td>
    <td align="right">       21.33</td>
    <td align="right">      152.67</td>
    <td align="right">       21.30</td>
    <td align="right">      122.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.67</td>
    <td align="right">       21.94</td>
    <td align="right">      110.00</td>
    <td align="right">       23.03</td>
    <td align="right">       45.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      348.50</td>
    <td align="right">       22.27</td>
    <td align="right">      113.33</td>
    <td align="right">       24.15</td>
    <td align="right">       14.17</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.83</td>
    <td align="right">       22.45</td>
    <td align="right">      227.33</td>
    <td align="right">       24.37</td>
    <td align="right">       11.33</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.83</td>
    <td align="right">       22.65</td>
    <td align="right">      320.50</td>
    <td align="right">       24.26</td>
    <td align="right">       19.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.17</td>
    <td align="right">       22.36</td>
    <td align="right">      302.83</td>
    <td align="right">       24.18</td>
    <td align="right">        9.83</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.67</td>
    <td align="right">       22.21</td>
    <td align="right">      163.67</td>
    <td align="right">       24.16</td>
    <td align="right">        6.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      390.67</td>
    <td align="right">       21.68</td>
    <td align="right">      126.67</td>
    <td align="right">       22.72</td>
    <td align="right">       56.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.67</td>
    <td align="right">       21.07</td>
    <td align="right">      169.50</td>
    <td align="right">       20.30</td>
    <td align="right">      164.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.67</td>
    <td align="right">       20.65</td>
    <td align="right">      324.67</td>
    <td align="right">       20.09</td>
    <td align="right">      324.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4178.17</td>
    <td align="right">       21.46</td>
    <td align="right">     2523.17</td>
    <td align="right">       22.31</td>
    <td align="right">     1277.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.83</td>
    <td align="right">       20.65</td>
    <td align="right">      110.00</td>
    <td align="right">       20.05</td>
    <td align="right">        6.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      488.67</td>
    <td align="right">       22.65</td>
    <td align="right">      324.67</td>
    <td align="right">       24.37</td>
    <td align="right">      324.67</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.84</td>
    <td align="right">      321.67</td>
    <td align="right">       20.45</td>
    <td align="right">      321.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.00</td>
    <td align="right">      240.83</td>
    <td align="right">       20.55</td>
    <td align="right">      240.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.52</td>
    <td align="right">      138.67</td>
    <td align="right">       20.73</td>
    <td align="right">      138.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.00</td>
    <td align="right">       22.41</td>
    <td align="right">       31.83</td>
    <td align="right">       20.94</td>
    <td align="right">       31.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.33</td>
    <td align="right">       22.98</td>
    <td align="right">       25.50</td>
    <td align="right">       23.85</td>
    <td align="right">        3.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.83</td>
    <td align="right">       23.20</td>
    <td align="right">      180.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.33</td>
    <td align="right">       23.61</td>
    <td align="right">      414.50</td>
    <td align="right">       24.24</td>
    <td align="right">        6.50</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.67</td>
    <td align="right">       23.42</td>
    <td align="right">      415.50</td>
    <td align="right">       24.21</td>
    <td align="right">        2.33</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       87.33</td>
    <td align="right">       23.35</td>
    <td align="right">      244.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.17</td>
    <td align="right">       22.89</td>
    <td align="right">       55.33</td>
    <td align="right">       23.97</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.00</td>
    <td align="right">       22.04</td>
    <td align="right">       50.33</td>
    <td align="right">       20.72</td>
    <td align="right">       50.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.00</td>
    <td align="right">      289.83</td>
    <td align="right">       20.59</td>
    <td align="right">      289.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3987.67</td>
    <td align="right">       21.88</td>
    <td align="right">     2408.67</td>
    <td align="right">       22.59</td>
    <td align="right">     1086.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.33</td>
    <td align="right">       20.84</td>
    <td align="right">       25.50</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.61</td>
    <td align="right">      415.50</td>
    <td align="right">       24.24</td>
    <td align="right">      321.67</td>
    <td align="right">       24.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.16</td>
    <td align="right">      206.67</td>
    <td align="right">       20.60</td>
    <td align="right">      206.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.34</td>
    <td align="right">      133.50</td>
    <td align="right">       20.51</td>
    <td align="right">      133.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.00</td>
    <td align="right">       21.97</td>
    <td align="right">       47.50</td>
    <td align="right">       21.00</td>
    <td align="right">       45.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.83</td>
    <td align="right">       22.81</td>
    <td align="right">       34.33</td>
    <td align="right">       24.33</td>
    <td align="right">        6.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.83</td>
    <td align="right">       22.93</td>
    <td align="right">      126.33</td>
    <td align="right">       24.82</td>
    <td align="right">        1.67</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.17</td>
    <td align="right">       23.06</td>
    <td align="right">      322.50</td>
    <td align="right">       24.41</td>
    <td align="right">        2.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.83</td>
    <td align="right">       25.18</td>
    <td align="right">      441.33</td>
    <td align="right">       24.46</td>
    <td align="right">       27.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.33</td>
    <td align="right">       24.41</td>
    <td align="right">      451.17</td>
    <td align="right">       24.35</td>
    <td align="right">       15.17</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.67</td>
    <td align="right">       23.19</td>
    <td align="right">      334.33</td>
    <td align="right">       24.34</td>
    <td align="right">        4.50</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      270.50</td>
    <td align="right">       22.86</td>
    <td align="right">      124.67</td>
    <td align="right">       24.44</td>
    <td align="right">        1.83</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.50</td>
    <td align="right">       22.33</td>
    <td align="right">       15.33</td>
    <td align="right">       21.27</td>
    <td align="right">       13.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.27</td>
    <td align="right">      182.67</td>
    <td align="right">       20.67</td>
    <td align="right">      182.67</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3460.67</td>
    <td align="right">       22.04</td>
    <td align="right">     2420.33</td>
    <td align="right">       23.51</td>
    <td align="right">      641.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       21.16</td>
    <td align="right">       15.33</td>
    <td align="right">       20.51</td>
    <td align="right">        1.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.18</td>
    <td align="right">      451.17</td>
    <td align="right">       24.82</td>
    <td align="right">      206.67</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.83</td>
    <td align="right">       21.14</td>
    <td align="right">      145.33</td>
    <td align="right">       20.62</td>
    <td align="right">      115.33</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      374.50</td>
    <td align="right">       21.35</td>
    <td align="right">       96.00</td>
    <td align="right">       20.51</td>
    <td align="right">       76.00</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.33</td>
    <td align="right">       21.63</td>
    <td align="right">       76.83</td>
    <td align="right">       20.14</td>
    <td align="right">       69.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.00</td>
    <td align="right">       22.20</td>
    <td align="right">       31.50</td>
    <td align="right">       19.63</td>
    <td align="right">       31.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.67</td>
    <td align="right">       22.54</td>
    <td align="right">       24.50</td>
    <td align="right">       22.76</td>
    <td align="right">       10.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.17</td>
    <td align="right">       22.82</td>
    <td align="right">      154.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.67</td>
    <td align="right">       23.06</td>
    <td align="right">      408.00</td>
    <td align="right">       24.34</td>
    <td align="right">        6.67</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.50</td>
    <td align="right">       22.60</td>
    <td align="right">      428.17</td>
    <td align="right">       24.32</td>
    <td align="right">        6.83</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.17</td>
    <td align="right">       22.82</td>
    <td align="right">      347.17</td>
    <td align="right">       24.50</td>
    <td align="right">        9.67</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.50</td>
    <td align="right">       22.36</td>
    <td align="right">      225.33</td>
    <td align="right">       24.56</td>
    <td align="right">       20.50</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.67</td>
    <td align="right">       22.26</td>
    <td align="right">       87.67</td>
    <td align="right">       23.96</td>
    <td align="right">       18.33</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.67</td>
    <td align="right">       21.41</td>
    <td align="right">      108.00</td>
    <td align="right">       21.04</td>
    <td align="right">       76.33</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3308.67</td>
    <td align="right">       21.93</td>
    <td align="right">     2133.00</td>
    <td align="right">       23.55</td>
    <td align="right">      440.83</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.50</td>
    <td align="right">       21.14</td>
    <td align="right">       24.50</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      472.33</td>
    <td align="right">       23.06</td>
    <td align="right">      428.17</td>
    <td align="right">       24.56</td>
    <td align="right">      115.33</td>
    <td align="right">       25.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.17</td>
    <td align="right">       21.10</td>
    <td align="right">      243.17</td>
    <td align="right">       20.56</td>
    <td align="right">      243.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      438.00</td>
    <td align="right">       21.28</td>
    <td align="right">      143.33</td>
    <td align="right">       20.60</td>
    <td align="right">      143.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.50</td>
    <td align="right">       21.54</td>
    <td align="right">       84.83</td>
    <td align="right">       21.08</td>
    <td align="right">       80.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       22.28</td>
    <td align="right">       32.50</td>
    <td align="right">       23.98</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.33</td>
    <td align="right">       22.57</td>
    <td align="right">       63.17</td>
    <td align="right">       24.65</td>
    <td align="right">        0.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.17</td>
    <td align="right">       22.72</td>
    <td align="right">      231.67</td>
    <td align="right">       24.41</td>
    <td align="right">        2.83</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.17</td>
    <td align="right">       23.12</td>
    <td align="right">      369.83</td>
    <td align="right">       24.27</td>
    <td align="right">       10.67</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.33</td>
    <td align="right">       23.13</td>
    <td align="right">      391.83</td>
    <td align="right">       24.24</td>
    <td align="right">        5.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.17</td>
    <td align="right">       22.99</td>
    <td align="right">      270.83</td>
    <td align="right">       24.35</td>
    <td align="right">        4.00</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      319.17</td>
    <td align="right">       22.63</td>
    <td align="right">       96.83</td>
    <td align="right">       24.28</td>
    <td align="right">        2.67</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.00</td>
    <td align="right">       21.97</td>
    <td align="right">       28.00</td>
    <td align="right">       21.56</td>
    <td align="right">       21.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.00</td>
    <td align="right">       21.25</td>
    <td align="right">      212.67</td>
    <td align="right">       20.69</td>
    <td align="right">      212.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3859.00</td>
    <td align="right">       21.88</td>
    <td align="right">     2168.67</td>
    <td align="right">       23.13</td>
    <td align="right">      735.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.33</td>
    <td align="right">       21.10</td>
    <td align="right">       28.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.17</td>
    <td align="right">       23.13</td>
    <td align="right">      391.83</td>
    <td align="right">       24.65</td>
    <td align="right">      243.17</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.99</td>
    <td align="right">      257.50</td>
    <td align="right">       20.29</td>
    <td align="right">      257.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.40</td>
    <td align="right">      139.83</td>
    <td align="right">       20.40</td>
    <td align="right">      139.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.33</td>
    <td align="right">       22.22</td>
    <td align="right">       52.67</td>
    <td align="right">       20.66</td>
    <td align="right">       52.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.83</td>
    <td align="right">       22.92</td>
    <td align="right">        7.00</td>
    <td align="right">       21.03</td>
    <td align="right">        7.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.00</td>
    <td align="right">       23.19</td>
    <td align="right">       58.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.33</td>
    <td align="right">       23.18</td>
    <td align="right">      244.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.33</td>
    <td align="right">       23.82</td>
    <td align="right">      432.83</td>
    <td align="right">       24.31</td>
    <td align="right">        6.83</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.17</td>
    <td align="right">       23.24</td>
    <td align="right">      415.00</td>
    <td align="right">       24.23</td>
    <td align="right">        2.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.50</td>
    <td align="right">       23.14</td>
    <td align="right">      216.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      379.67</td>
    <td align="right">       22.62</td>
    <td align="right">       59.67</td>
    <td align="right">       23.59</td>
    <td align="right">        8.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.50</td>
    <td align="right">       21.87</td>
    <td align="right">       91.83</td>
    <td align="right">       20.45</td>
    <td align="right">       91.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.97</td>
    <td align="right">      272.67</td>
    <td align="right">       20.40</td>
    <td align="right">      272.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3764.67</td>
    <td align="right">       22.00</td>
    <td align="right">     2248.17</td>
    <td align="right">       22.83</td>
    <td align="right">      839.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       20.97</td>
    <td align="right">        7.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.33</td>
    <td align="right">       23.82</td>
    <td align="right">      432.83</td>
    <td align="right">       24.33</td>
    <td align="right">      272.67</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.33</td>
    <td align="right">       21.06</td>
    <td align="right">      194.33</td>
    <td align="right">       20.40</td>
    <td align="right">      194.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      370.83</td>
    <td align="right">       21.32</td>
    <td align="right">       98.17</td>
    <td align="right">       20.41</td>
    <td align="right">       96.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      386.33</td>
    <td align="right">       21.91</td>
    <td align="right">       42.00</td>
    <td align="right">       22.22</td>
    <td align="right">       26.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.33</td>
    <td align="right">       22.55</td>
    <td align="right">       61.33</td>
    <td align="right">       24.59</td>
    <td align="right">        7.67</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.83</td>
    <td align="right">       22.83</td>
    <td align="right">      126.83</td>
    <td align="right">       24.74</td>
    <td align="right">       11.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      107.17</td>
    <td align="right">       23.14</td>
    <td align="right">      239.33</td>
    <td align="right">       24.50</td>
    <td align="right">       10.50</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.67</td>
    <td align="right">       24.13</td>
    <td align="right">      325.17</td>
    <td align="right">       24.57</td>
    <td align="right">       33.17</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.33</td>
    <td align="right">       23.38</td>
    <td align="right">      312.67</td>
    <td align="right">       24.39</td>
    <td align="right">       18.67</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.67</td>
    <td align="right">       22.69</td>
    <td align="right">      199.83</td>
    <td align="right">       24.28</td>
    <td align="right">        6.83</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      304.33</td>
    <td align="right">       22.28</td>
    <td align="right">       89.00</td>
    <td align="right">       24.12</td>
    <td align="right">       12.33</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.83</td>
    <td align="right">       21.69</td>
    <td align="right">       51.00</td>
    <td align="right">       21.01</td>
    <td align="right">       45.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.00</td>
    <td align="right">       21.01</td>
    <td align="right">      207.83</td>
    <td align="right">       20.39</td>
    <td align="right">      207.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3230.67</td>
    <td align="right">       21.92</td>
    <td align="right">     1947.50</td>
    <td align="right">       23.28</td>
    <td align="right">      671.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.67</td>
    <td align="right">       21.01</td>
    <td align="right">       42.00</td>
    <td align="right">       20.39</td>
    <td align="right">        6.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.33</td>
    <td align="right">       24.13</td>
    <td align="right">      325.17</td>
    <td align="right">       24.74</td>
    <td align="right">      207.83</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      344.17</td>
    <td align="right">       21.76</td>
    <td align="right">      195.67</td>
    <td align="right">       22.81</td>
    <td align="right">      106.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.67</td>
    <td align="right">       21.92</td>
    <td align="right">      142.00</td>
    <td align="right">       22.95</td>
    <td align="right">       70.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      363.67</td>
    <td align="right">       22.34</td>
    <td align="right">       66.17</td>
    <td align="right">       22.78</td>
    <td align="right">       33.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.33</td>
    <td align="right">       22.88</td>
    <td align="right">       10.50</td>
    <td align="right">       23.77</td>
    <td align="right">        4.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      264.83</td>
    <td align="right">       23.08</td>
    <td align="right">       69.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.67</td>
    <td align="right">       23.09</td>
    <td align="right">      236.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.50</td>
    <td align="right">       23.49</td>
    <td align="right">      420.17</td>
    <td align="right">       24.32</td>
    <td align="right">        7.17</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.50</td>
    <td align="right">       23.20</td>
    <td align="right">      415.00</td>
    <td align="right">       24.27</td>
    <td align="right">        3.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.33</td>
    <td align="right">       23.43</td>
    <td align="right">      298.33</td>
    <td align="right">       24.40</td>
    <td align="right">       13.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      228.83</td>
    <td align="right">       23.06</td>
    <td align="right">      200.33</td>
    <td align="right">       24.86</td>
    <td align="right">       23.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      281.83</td>
    <td align="right">       22.47</td>
    <td align="right">      147.17</td>
    <td align="right">       24.72</td>
    <td align="right">       31.17</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      322.00</td>
    <td align="right">       21.83</td>
    <td align="right">      201.00</td>
    <td align="right">       22.89</td>
    <td align="right">      103.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2709.33</td>
    <td align="right">       22.47</td>
    <td align="right">     2402.17</td>
    <td align="right">       24.02</td>
    <td align="right">      396.33</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       21.76</td>
    <td align="right">       10.50</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.67</td>
    <td align="right">       23.49</td>
    <td align="right">      420.17</td>
    <td align="right">       24.86</td>
    <td align="right">      106.00</td>
    <td align="right">       26.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.50</td>
    <td align="right">       21.01</td>
    <td align="right">      221.67</td>
    <td align="right">       20.33</td>
    <td align="right">      221.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.83</td>
    <td align="right">       21.25</td>
    <td align="right">      132.67</td>
    <td align="right">       20.69</td>
    <td align="right">      123.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      452.33</td>
    <td align="right">       21.69</td>
    <td align="right">       82.17</td>
    <td align="right">       22.16</td>
    <td align="right">       52.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.83</td>
    <td align="right">       22.30</td>
    <td align="right">       66.83</td>
    <td align="right">       24.30</td>
    <td align="right">        7.00</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.17</td>
    <td align="right">       22.55</td>
    <td align="right">      101.83</td>
    <td align="right">       24.46</td>
    <td align="right">        5.17</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.67</td>
    <td align="right">       22.66</td>
    <td align="right">      231.33</td>
    <td align="right">       24.43</td>
    <td align="right">        9.00</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.50</td>
    <td align="right">       22.93</td>
    <td align="right">      327.00</td>
    <td align="right">       24.28</td>
    <td align="right">       16.33</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      130.00</td>
    <td align="right">       22.67</td>
    <td align="right">      324.50</td>
    <td align="right">       24.21</td>
    <td align="right">        8.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      226.33</td>
    <td align="right">       22.50</td>
    <td align="right">      185.33</td>
    <td align="right">       24.24</td>
    <td align="right">        6.33</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.50</td>
    <td align="right">       22.08</td>
    <td align="right">       89.00</td>
    <td align="right">       23.97</td>
    <td align="right">       11.17</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      438.50</td>
    <td align="right">       21.53</td>
    <td align="right">       83.17</td>
    <td align="right">       20.72</td>
    <td align="right">       77.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      477.17</td>
    <td align="right">       21.03</td>
    <td align="right">      231.67</td>
    <td align="right">       20.40</td>
    <td align="right">      231.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3998.33</td>
    <td align="right">       21.79</td>
    <td align="right">     2077.17</td>
    <td align="right">       22.97</td>
    <td align="right">      769.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.50</td>
    <td align="right">       21.01</td>
    <td align="right">       66.83</td>
    <td align="right">       20.33</td>
    <td align="right">        5.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.50</td>
    <td align="right">       22.93</td>
    <td align="right">      327.00</td>
    <td align="right">       24.46</td>
    <td align="right">      231.67</td>
    <td align="right">       27.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68236</td>
    <td align="right">    15.00243</td>
    <td align="right">     0.09106</td>
    <td align="right">     5.59777</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82582</td>
    <td align="right">    15.96025</td>
    <td align="right">     0.14166</td>
    <td align="right">     5.73016</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95674</td>
    <td align="right">    15.65893</td>
    <td align="right">     0.18987</td>
    <td align="right">     5.98490</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10291</td>
    <td align="right">    13.84920</td>
    <td align="right">     0.22997</td>
    <td align="right">     6.36053</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13514</td>
    <td align="right">    21.31806</td>
    <td align="right">     -0.5639</td>
    <td align="right">    12.29077</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11527</td>
    <td align="right">    30.68776</td>
    <td align="right">     -0.4709</td>
    <td align="right">    10.19690</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10682</td>
    <td align="right">    39.75820</td>
    <td align="right">     -0.3989</td>
    <td align="right">     8.79275</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13488</td>
    <td align="right">    39.80227</td>
    <td align="right">     -0.3839</td>
    <td align="right">     8.50546</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18681</td>
    <td align="right">    35.28122</td>
    <td align="right">     -0.4163</td>
    <td align="right">     9.16205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17259</td>
    <td align="right">    22.10364</td>
    <td align="right">     0.32479</td>
    <td align="right">     7.57121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11774</td>
    <td align="right">    16.20497</td>
    <td align="right">     0.24014</td>
    <td align="right">     6.44739</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81428</td>
    <td align="right">    12.90442</td>
    <td align="right">     0.11812</td>
    <td align="right">     5.55983</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.03027</td>
    <td align="right">    23.28063</td>
    <td align="right">     -0.0773</td>
    <td align="right">     7.70254</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68236</td>
    <td align="right">    12.90442</td>
    <td align="right">     -0.5639</td>
    <td align="right">     5.55983</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18681</td>
    <td align="right">    39.80227</td>
    <td align="right">     0.32479</td>
    <td align="right">    12.29077</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85640</td>
    <td align="right">    16.91966</td>
    <td align="right">     -0.1255</td>
    <td align="right">     6.35021</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18205</td>
    <td align="right">    17.87961</td>
    <td align="right">     -0.0348</td>
    <td align="right">     5.83338</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57128</td>
    <td align="right">    17.27473</td>
    <td align="right">     0.07332</td>
    <td align="right">     5.59716</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89629</td>
    <td align="right">    14.81825</td>
    <td align="right">     0.15620</td>
    <td align="right">     5.79465</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00474</td>
    <td align="right">    22.20059</td>
    <td align="right">     -0.6448</td>
    <td align="right">    14.30059</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10787</td>
    <td align="right">    31.23289</td>
    <td align="right">     -0.5155</td>
    <td align="right">    11.01078</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17468</td>
    <td align="right">    40.44666</td>
    <td align="right">     -0.4171</td>
    <td align="right">     8.93331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17682</td>
    <td align="right">    40.47319</td>
    <td align="right">     -0.4166</td>
    <td align="right">     8.90510</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13085</td>
    <td align="right">    36.03810</td>
    <td align="right">     -0.4865</td>
    <td align="right">    10.36492</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94829</td>
    <td align="right">    23.18399</td>
    <td align="right">     0.23420</td>
    <td align="right">     6.59180</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.59818</td>
    <td align="right">    17.85933</td>
    <td align="right">     0.08232</td>
    <td align="right">     5.67402</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01597</td>
    <td align="right">    14.86907</td>
    <td align="right">     -0.0987</td>
    <td align="right">     6.03849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72564</td>
    <td align="right">    24.49801</td>
    <td align="right">     -0.1846</td>
    <td align="right">     7.97214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.85640</td>
    <td align="right">    14.81825</td>
    <td align="right">     -0.6448</td>
    <td align="right">     5.59716</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17682</td>
    <td align="right">    40.47319</td>
    <td align="right">     0.23420</td>
    <td align="right">    14.30059</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80368</td>
    <td align="right">    17.80740</td>
    <td align="right">     -0.3860</td>
    <td align="right">    10.00307</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.24699</td>
    <td align="right">    18.67319</td>
    <td align="right">     -0.2620</td>
    <td align="right">     8.20743</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88402</td>
    <td align="right">    17.86580</td>
    <td align="right">     -0.0899</td>
    <td align="right">     6.44486</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53458</td>
    <td align="right">    14.93349</td>
    <td align="right">     0.07525</td>
    <td align="right">     5.92450</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81353</td>
    <td align="right">    21.95796</td>
    <td align="right">     -0.6981</td>
    <td align="right">    16.31101</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00604</td>
    <td align="right">    31.25630</td>
    <td align="right">     -0.5259</td>
    <td align="right">    11.47429</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13297</td>
    <td align="right">    40.54325</td>
    <td align="right">     -0.4021</td>
    <td align="right">     8.80807</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08643</td>
    <td align="right">    40.64338</td>
    <td align="right">     -0.4237</td>
    <td align="right">     9.18048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89954</td>
    <td align="right">    36.00278</td>
    <td align="right">     -0.5574</td>
    <td align="right">    12.22301</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39139</td>
    <td align="right">    23.74097</td>
    <td align="right">     0.09669</td>
    <td align="right">     6.37098</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.66672</td>
    <td align="right">    19.00654</td>
    <td align="right">     -0.1477</td>
    <td align="right">     7.01485</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.84434</td>
    <td align="right">    15.74283</td>
    <td align="right">     -0.3886</td>
    <td align="right">     9.91949</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.19964</td>
    <td align="right">    24.90979</td>
    <td align="right">     -0.3100</td>
    <td align="right">     9.33771</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80368</td>
    <td align="right">    14.93349</td>
    <td align="right">     -0.6981</td>
    <td align="right">     5.92450</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13297</td>
    <td align="right">    40.64338</td>
    <td align="right">     0.09669</td>
    <td align="right">    16.31101</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.47292</td>
    <td align="right">    18.66244</td>
    <td align="right">     -0.7215</td>
    <td align="right">    18.30585</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.87697</td>
    <td align="right">    19.92922</td>
    <td align="right">     -0.5928</td>
    <td align="right">    14.53001</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.70395</td>
    <td align="right">    19.12447</td>
    <td align="right">     -0.3602</td>
    <td align="right">     9.69794</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70040</td>
    <td align="right">    15.82652</td>
    <td align="right">     -0.1019</td>
    <td align="right">     7.20600</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.31639</td>
    <td align="right">    23.05964</td>
    <td align="right">     -0.8359</td>
    <td align="right">    22.34987</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83046</td>
    <td align="right">    31.72355</td>
    <td align="right">     -0.5422</td>
    <td align="right">    12.96917</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08967</td>
    <td align="right">    41.38737</td>
    <td align="right">     -0.3643</td>
    <td align="right">     8.94974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92184</td>
    <td align="right">    41.47995</td>
    <td align="right">     -0.4355</td>
    <td align="right">    10.18767</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48436</td>
    <td align="right">    37.47287</td>
    <td align="right">     -0.6665</td>
    <td align="right">    16.38596</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.37108</td>
    <td align="right">    25.36025</td>
    <td align="right">     -0.1324</td>
    <td align="right">     7.82715</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19170</td>
    <td align="right">    19.94700</td>
    <td align="right">     -0.4949</td>
    <td align="right">    12.41237</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40139</td>
    <td align="right">    16.89669</td>
    <td align="right">     -0.7519</td>
    <td align="right">    18.94797</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.37532</td>
    <td align="right">    25.96644</td>
    <td align="right">     -0.4997</td>
    <td align="right">    13.30977</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40139</td>
    <td align="right">    15.82652</td>
    <td align="right">     -0.8359</td>
    <td align="right">     7.20600</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08967</td>
    <td align="right">    41.47995</td>
    <td align="right">     -0.1019</td>
    <td align="right">    22.34987</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.73204</td>
    <td align="right">    17.96755</td>
    <td align="right">     -0.6305</td>
    <td align="right">    15.24996</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.14477</td>
    <td align="right">    19.21821</td>
    <td align="right">     -0.4909</td>
    <td align="right">    12.45077</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.05966</td>
    <td align="right">    18.28215</td>
    <td align="right">     -0.2264</td>
    <td align="right">     8.51978</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18069</td>
    <td align="right">    14.84947</td>
    <td align="right">     0.08634</td>
    <td align="right">     7.59308</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50702</td>
    <td align="right">    22.24691</td>
    <td align="right">     -0.6603</td>
    <td align="right">    18.51897</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.91739</td>
    <td align="right">    31.29892</td>
    <td align="right">     -0.3857</td>
    <td align="right">    10.93819</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14356</td>
    <td align="right">    40.84798</td>
    <td align="right">     -0.2261</td>
    <td align="right">     9.14911</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92672</td>
    <td align="right">    41.05502</td>
    <td align="right">     -0.3136</td>
    <td align="right">     9.81848</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47182</td>
    <td align="right">    37.02419</td>
    <td align="right">     -0.5631</td>
    <td align="right">    15.14177</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67306</td>
    <td align="right">    24.51983</td>
    <td align="right">     -0.0066</td>
    <td align="right">     8.03188</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.48763</td>
    <td align="right">    19.20253</td>
    <td align="right">     -0.3879</td>
    <td align="right">    10.16187</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.58910</td>
    <td align="right">    16.32818</td>
    <td align="right">     -0.6728</td>
    <td align="right">    16.43688</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58064</td>
    <td align="right">    25.29767</td>
    <td align="right">     -0.3727</td>
    <td align="right">    11.83086</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58910</td>
    <td align="right">    14.84947</td>
    <td align="right">     -0.6728</td>
    <td align="right">     7.59308</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14356</td>
    <td align="right">    41.05502</td>
    <td align="right">     0.08634</td>
    <td align="right">    18.51897</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10178</td>
    <td align="right">    16.59278</td>
    <td align="right">     -0.2638</td>
    <td align="right">    12.98042</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28392</td>
    <td align="right">    17.88547</td>
    <td align="right">     -0.1906</td>
    <td align="right">    11.49615</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.44778</td>
    <td align="right">    17.94126</td>
    <td align="right">     -0.1469</td>
    <td align="right">     9.01941</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92239</td>
    <td align="right">    15.32762</td>
    <td align="right">     -0.0294</td>
    <td align="right">     7.38255</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.28698</td>
    <td align="right">    22.98858</td>
    <td align="right">     -0.8346</td>
    <td align="right">    22.57536</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74772</td>
    <td align="right">    31.83557</td>
    <td align="right">     -0.5637</td>
    <td align="right">    13.85583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04797</td>
    <td align="right">    41.42575</td>
    <td align="right">     -0.3683</td>
    <td align="right">     9.28919</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93278</td>
    <td align="right">    41.29659</td>
    <td align="right">     -0.4054</td>
    <td align="right">    10.05325</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73139</td>
    <td align="right">    36.54193</td>
    <td align="right">     -0.5177</td>
    <td align="right">    14.08820</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30968</td>
    <td align="right">    23.49078</td>
    <td align="right">     0.16021</td>
    <td align="right">     9.76558</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.76987</td>
    <td align="right">    17.71546</td>
    <td align="right">     -0.0487</td>
    <td align="right">    10.08455</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.15173</td>
    <td align="right">    14.83962</td>
    <td align="right">     -0.2468</td>
    <td align="right">    13.12369</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06655</td>
    <td align="right">    24.89354</td>
    <td align="right">     -0.2896</td>
    <td align="right">    11.99154</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10178</td>
    <td align="right">    14.83962</td>
    <td align="right">     -0.8346</td>
    <td align="right">     7.38255</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04797</td>
    <td align="right">    41.42575</td>
    <td align="right">     0.16021</td>
    <td align="right">    22.57536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75558</td>
    <td align="right">    17.79261</td>
    <td align="right">     -0.6305</td>
    <td align="right">    16.66258</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16492</td>
    <td align="right">    19.04666</td>
    <td align="right">     -0.4886</td>
    <td align="right">    13.55972</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.66669</td>
    <td align="right">    18.56179</td>
    <td align="right">     -0.3195</td>
    <td align="right">    10.07275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.47995</td>
    <td align="right">    15.48521</td>
    <td align="right">     -0.0806</td>
    <td align="right">     8.32737</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.82623</td>
    <td align="right">    23.31954</td>
    <td align="right">     -0.8844</td>
    <td align="right">    26.24271</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.35795</td>
    <td align="right">    32.48985</td>
    <td align="right">     -0.5835</td>
    <td align="right">    17.00732</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58069</td>
    <td align="right">    42.41640</td>
    <td align="right">     -0.4246</td>
    <td align="right">    12.58128</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42604</td>
    <td align="right">    42.41058</td>
    <td align="right">     -0.4856</td>
    <td align="right">    13.67747</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97003</td>
    <td align="right">    38.14994</td>
    <td align="right">     -0.7209</td>
    <td align="right">    20.47708</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.19425</td>
    <td align="right">    25.14222</td>
    <td align="right">     -0.1076</td>
    <td align="right">     8.62546</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.31690</td>
    <td align="right">    19.23107</td>
    <td align="right">     -0.4271</td>
    <td align="right">    11.83410</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.71495</td>
    <td align="right">    16.03945</td>
    <td align="right">     -0.6524</td>
    <td align="right">    17.09774</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.21281</td>
    <td align="right">    25.90799</td>
    <td align="right">     -0.4842</td>
    <td align="right">    14.69506</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71495</td>
    <td align="right">    15.48521</td>
    <td align="right">     -0.8844</td>
    <td align="right">     8.32737</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58069</td>
    <td align="right">    42.41640</td>
    <td align="right">     -0.0806</td>
    <td align="right">    26.24271</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84570</td>
    <td align="right">    18.84915</td>
    <td align="right">     -0.6238</td>
    <td align="right">    14.12662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.00836</td>
    <td align="right">    20.24492</td>
    <td align="right">     -0.5716</td>
    <td align="right">    12.75241</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.51456</td>
    <td align="right">    19.81921</td>
    <td align="right">     -0.4289</td>
    <td align="right">     9.70891</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.41176</td>
    <td align="right">    16.85926</td>
    <td align="right">     -0.2048</td>
    <td align="right">     6.95850</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17779</td>
    <td align="right">    24.38241</td>
    <td align="right">     -0.9439</td>
    <td align="right">    25.47722</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85289</td>
    <td align="right">    32.21345</td>
    <td align="right">     -0.6002</td>
    <td align="right">    13.57274</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12689</td>
    <td align="right">    41.07589</td>
    <td align="right">     -0.4103</td>
    <td align="right">     8.90238</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09065</td>
    <td align="right">    41.02058</td>
    <td align="right">     -0.4238</td>
    <td align="right">     9.11096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96236</td>
    <td align="right">    37.04172</td>
    <td align="right">     -0.5314</td>
    <td align="right">    11.54120</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.16798</td>
    <td align="right">    24.74602</td>
    <td align="right">     0.05276</td>
    <td align="right">     6.41130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.05890</td>
    <td align="right">    19.47923</td>
    <td align="right">     -0.2790</td>
    <td align="right">     7.76669</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.99961</td>
    <td align="right">    16.67576</td>
    <td align="right">     -0.5820</td>
    <td align="right">    12.80095</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.61235</td>
    <td align="right">    26.09484</td>
    <td align="right">     -0.4625</td>
    <td align="right">    11.61103</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.84570</td>
    <td align="right">    16.67576</td>
    <td align="right">     -0.9439</td>
    <td align="right">     6.41130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12689</td>
    <td align="right">    41.07589</td>
    <td align="right">     0.05276</td>
    <td align="right">    25.47722</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16470</td>
    <td align="right">    17.84807</td>
    <td align="right">     -0.5138</td>
    <td align="right">    11.36600</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34404</td>
    <td align="right">    19.23034</td>
    <td align="right">     -0.4486</td>
    <td align="right">    10.36173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.08513</td>
    <td align="right">    18.56461</td>
    <td align="right">     -0.2427</td>
    <td align="right">     7.67786</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26141</td>
    <td align="right">    15.24947</td>
    <td align="right">     0.06737</td>
    <td align="right">     6.62804</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68667</td>
    <td align="right">    22.76223</td>
    <td align="right">     -0.6636</td>
    <td align="right">    17.30084</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07478</td>
    <td align="right">    31.28186</td>
    <td align="right">     -0.3926</td>
    <td align="right">     9.84944</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31553</td>
    <td align="right">    40.03448</td>
    <td align="right">     -0.2226</td>
    <td align="right">     7.51841</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19870</td>
    <td align="right">    40.20484</td>
    <td align="right">     -0.2612</td>
    <td align="right">     7.68087</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01383</td>
    <td align="right">    36.33627</td>
    <td align="right">     -0.4003</td>
    <td align="right">     9.85194</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46845</td>
    <td align="right">    23.65200</td>
    <td align="right">     0.18459</td>
    <td align="right">     7.45725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.40903</td>
    <td align="right">    18.43669</td>
    <td align="right">     -0.1549</td>
    <td align="right">     6.64635</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26714</td>
    <td align="right">    15.77609</td>
    <td align="right">     -0.4840</td>
    <td align="right">    10.63512</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.95153</td>
    <td align="right">    25.00801</td>
    <td align="right">     -0.2942</td>
    <td align="right">     9.42070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16470</td>
    <td align="right">    15.24947</td>
    <td align="right">     -0.6636</td>
    <td align="right">     6.62804</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31553</td>
    <td align="right">    40.20484</td>
    <td align="right">     0.18459</td>
    <td align="right">    17.30084</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88080</td>
    <td align="right">    16.29155</td>
    <td align="right">     -0.2493</td>
    <td align="right">    11.53736</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89783</td>
    <td align="right">    17.85253</td>
    <td align="right">     -0.2393</td>
    <td align="right">    10.39066</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.85408</td>
    <td align="right">    18.29581</td>
    <td align="right">     -0.2709</td>
    <td align="right">     9.09037</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.31370</td>
    <td align="right">    15.71729</td>
    <td align="right">     -0.1848</td>
    <td align="right">     7.42734</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.77694</td>
    <td align="right">    23.70904</td>
    <td align="right">     -1.0417</td>
    <td align="right">    29.96295</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67829</td>
    <td align="right">    31.53491</td>
    <td align="right">     -0.6544</td>
    <td align="right">    15.89831</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14595</td>
    <td align="right">    41.21742</td>
    <td align="right">     -0.3949</td>
    <td align="right">     8.98609</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10876</td>
    <td align="right">    41.11476</td>
    <td align="right">     -0.3832</td>
    <td align="right">     8.96155</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14525</td>
    <td align="right">    35.92544</td>
    <td align="right">     -0.3843</td>
    <td align="right">    10.01852</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.76159</td>
    <td align="right">    22.58804</td>
    <td align="right">     0.29677</td>
    <td align="right">    10.22610</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.10862</td>
    <td align="right">    16.93278</td>
    <td align="right">     0.08976</td>
    <td align="right">     8.18951</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.16256</td>
    <td align="right">    13.95119</td>
    <td align="right">     -0.1705</td>
    <td align="right">    10.30829</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99212</td>
    <td align="right">    24.66613</td>
    <td align="right">     -0.3008</td>
    <td align="right">    11.79257</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85408</td>
    <td align="right">    13.95119</td>
    <td align="right">     -1.0417</td>
    <td align="right">     7.42734</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14595</td>
    <td align="right">    41.21742</td>
    <td align="right">     0.29677</td>
    <td align="right">    29.96295</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12168</td>
    <td align="right">    17.75725</td>
    <td align="right">     -0.5252</td>
    <td align="right">    12.11994</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37328</td>
    <td align="right">    19.07942</td>
    <td align="right">     -0.4419</td>
    <td align="right">    10.70623</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.72242</td>
    <td align="right">    18.82285</td>
    <td align="right">     -0.3314</td>
    <td align="right">     8.81938</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58352</td>
    <td align="right">    15.86621</td>
    <td align="right">     -0.0964</td>
    <td align="right">     6.92834</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.02127</td>
    <td align="right">    23.89349</td>
    <td align="right">     -0.8902</td>
    <td align="right">    24.53637</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67089</td>
    <td align="right">    32.25977</td>
    <td align="right">     -0.5510</td>
    <td align="right">    13.96317</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92817</td>
    <td align="right">    41.22371</td>
    <td align="right">     -0.3782</td>
    <td align="right">     9.59127</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95427</td>
    <td align="right">    41.00574</td>
    <td align="right">     -0.3663</td>
    <td align="right">     9.12719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83629</td>
    <td align="right">    36.85972</td>
    <td align="right">     -0.4706</td>
    <td align="right">    11.31569</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.14883</td>
    <td align="right">    24.04961</td>
    <td align="right">     0.11452</td>
    <td align="right">     7.19564</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.14188</td>
    <td align="right">    18.53634</td>
    <td align="right">     -0.2119</td>
    <td align="right">     7.39394</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26634</td>
    <td align="right">    15.63600</td>
    <td align="right">     -0.4862</td>
    <td align="right">    11.17461</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.65578</td>
    <td align="right">    25.48130</td>
    <td align="right">     -0.3869</td>
    <td align="right">    11.09817</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12168</td>
    <td align="right">    15.63600</td>
    <td align="right">     -0.8902</td>
    <td align="right">     6.92834</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95427</td>
    <td align="right">    41.22371</td>
    <td align="right">     0.11452</td>
    <td align="right">    24.53637</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.99702</td>
    <td align="right">    18.34198</td>
    <td align="right">     -0.5634</td>
    <td align="right">    13.22341</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.39573</td>
    <td align="right">    19.67240</td>
    <td align="right">     -0.4458</td>
    <td align="right">    10.69140</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21818</td>
    <td align="right">    18.93149</td>
    <td align="right">     -0.2299</td>
    <td align="right">     7.55773</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08912</td>
    <td align="right">    15.81786</td>
    <td align="right">     -0.0152</td>
    <td align="right">     6.21146</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59745</td>
    <td align="right">    23.13840</td>
    <td align="right">     -0.7576</td>
    <td align="right">    18.73586</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00275</td>
    <td align="right">    31.47525</td>
    <td align="right">     -0.5096</td>
    <td align="right">    11.40355</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20385</td>
    <td align="right">    41.02438</td>
    <td align="right">     -0.3555</td>
    <td align="right">     8.18948</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08481</td>
    <td align="right">    41.05571</td>
    <td align="right">     -0.4058</td>
    <td align="right">     8.97415</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81165</td>
    <td align="right">    37.22888</td>
    <td align="right">     -0.5704</td>
    <td align="right">    12.83991</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94028</td>
    <td align="right">    24.93529</td>
    <td align="right">     0.00519</td>
    <td align="right">     6.66723</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90925</td>
    <td align="right">    19.48105</td>
    <td align="right">     -0.3076</td>
    <td align="right">     8.65908</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.97321</td>
    <td align="right">    16.56124</td>
    <td align="right">     -0.5780</td>
    <td align="right">    13.19749</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.77912</td>
    <td align="right">    25.69912</td>
    <td align="right">     -0.3946</td>
    <td align="right">    10.53574</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.97321</td>
    <td align="right">    15.81786</td>
    <td align="right">     -0.7576</td>
    <td align="right">     6.21146</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20385</td>
    <td align="right">    41.05571</td>
    <td align="right">     0.00519</td>
    <td align="right">    18.73586</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.06083</td>
    <td align="right">    16.98646</td>
    <td align="right">     -0.5264</td>
    <td align="right">    12.18936</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.41580</td>
    <td align="right">    18.35729</td>
    <td align="right">     -0.4082</td>
    <td align="right">    10.31548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.16049</td>
    <td align="right">    17.68875</td>
    <td align="right">     -0.1918</td>
    <td align="right">     7.74849</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.20647</td>
    <td align="right">    14.63050</td>
    <td align="right">     0.08787</td>
    <td align="right">     7.40659</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.50932</td>
    <td align="right">    22.41633</td>
    <td align="right">     -0.6726</td>
    <td align="right">    18.93592</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.93023</td>
    <td align="right">    30.84753</td>
    <td align="right">     -0.4141</td>
    <td align="right">    11.55777</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.15851</td>
    <td align="right">    40.32691</td>
    <td align="right">     -0.2623</td>
    <td align="right">     9.64746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.94199</td>
    <td align="right">    40.56559</td>
    <td align="right">     -0.3445</td>
    <td align="right">    10.24216</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.51364</td>
    <td align="right">    36.83639</td>
    <td align="right">     -0.5658</td>
    <td align="right">    14.92190</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.82622</td>
    <td align="right">    23.88025</td>
    <td align="right">     0.03593</td>
    <td align="right">     7.61815</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.85068</td>
    <td align="right">    18.34772</td>
    <td align="right">     -0.2812</td>
    <td align="right">     8.34654</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.00748</td>
    <td align="right">    15.34897</td>
    <td align="right">     -0.5455</td>
    <td align="right">    12.54005</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.72271</td>
    <td align="right">    24.73634</td>
    <td align="right">     -0.3407</td>
    <td align="right">    10.96367</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.00748</td>
    <td align="right">    14.63050</td>
    <td align="right">     -0.6726</td>
    <td align="right">     7.40659</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.15851</td>
    <td align="right">    40.56559</td>
    <td align="right">     0.08787</td>
    <td align="right">    18.93592</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72551</td>
    <td align="right">    15.97576</td>
    <td align="right">     -0.0897</td>
    <td align="right">    10.70700</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83820</td>
    <td align="right">    17.34679</td>
    <td align="right">     -0.0392</td>
    <td align="right">     9.54024</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.87971</td>
    <td align="right">    17.57506</td>
    <td align="right">     -0.0335</td>
    <td align="right">     7.51244</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27944</td>
    <td align="right">    15.23418</td>
    <td align="right">     0.05073</td>
    <td align="right">     6.48508</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.56827</td>
    <td align="right">    23.04615</td>
    <td align="right">     -0.7562</td>
    <td align="right">    18.92551</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93058</td>
    <td align="right">    31.56475</td>
    <td align="right">     -0.5282</td>
    <td align="right">    12.09744</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17210</td>
    <td align="right">    41.02502</td>
    <td align="right">     -0.3566</td>
    <td align="right">     8.38974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10086</td>
    <td align="right">    40.83631</td>
    <td align="right">     -0.3740</td>
    <td align="right">     8.74828</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03952</td>
    <td align="right">    36.27975</td>
    <td align="right">     -0.4264</td>
    <td align="right">    10.97871</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83155</td>
    <td align="right">    22.96115</td>
    <td align="right">     0.28866</td>
    <td align="right">     9.98834</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.45901</td>
    <td align="right">    17.00661</td>
    <td align="right">     0.13112</td>
    <td align="right">     9.51664</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.85918</td>
    <td align="right">    14.15558</td>
    <td align="right">     -0.0516</td>
    <td align="right">    10.61478</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47739</td>
    <td align="right">    24.48831</td>
    <td align="right">     -0.1842</td>
    <td align="right">    10.30820</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.72551</td>
    <td align="right">    14.15558</td>
    <td align="right">     -0.7562</td>
    <td align="right">     6.48508</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17210</td>
    <td align="right">    41.02502</td>
    <td align="right">     0.28866</td>
    <td align="right">    18.92551</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13928</td>
    <td align="right">    17.33856</td>
    <td align="right">     -0.5015</td>
    <td align="right">    12.54709</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.52144</td>
    <td align="right">    18.70888</td>
    <td align="right">     -0.3740</td>
    <td align="right">    10.49730</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99477</td>
    <td align="right">    18.30797</td>
    <td align="right">     -0.2250</td>
    <td align="right">     8.27247</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.75738</td>
    <td align="right">    15.41481</td>
    <td align="right">     -0.0152</td>
    <td align="right">     7.37353</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06495</td>
    <td align="right">    23.38322</td>
    <td align="right">     -0.8162</td>
    <td align="right">    22.81784</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54661</td>
    <td align="right">    32.20356</td>
    <td align="right">     -0.5448</td>
    <td align="right">    14.88006</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72355</td>
    <td align="right">    41.92067</td>
    <td align="right">     -0.4063</td>
    <td align="right">    11.19942</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62617</td>
    <td align="right">    41.86786</td>
    <td align="right">     -0.4443</td>
    <td align="right">    11.72413</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26991</td>
    <td align="right">    37.90846</td>
    <td align="right">     -0.6311</td>
    <td align="right">    16.70627</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58663</td>
    <td align="right">    24.75074</td>
    <td align="right">     -0.0036</td>
    <td align="right">     7.62963</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.78893</td>
    <td align="right">    18.73518</td>
    <td align="right">     -0.2875</td>
    <td align="right">     8.88178</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.15304</td>
    <td align="right">    15.55341</td>
    <td align="right">     -0.5071</td>
    <td align="right">    12.48996</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.52198</td>
    <td align="right">    25.57506</td>
    <td align="right">     -0.3971</td>
    <td align="right">    12.10504</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13928</td>
    <td align="right">    15.41481</td>
    <td align="right">     -0.8162</td>
    <td align="right">     7.37353</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72355</td>
    <td align="right">    41.92067</td>
    <td align="right">     -0.0036</td>
    <td align="right">    22.81784</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355383E+09</td>
    <td align="right">0.105801E+09</td>
    <td align="right">       20.83</td>
    <td align="right">0.355380E+09</td>
    <td align="right">     2867.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10547.52</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">    10547.52</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        4.78</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">     3049.93</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158076E+10</td>
    <td align="right">0.422464E+09</td>
    <td align="right">       30.64</td>
    <td align="right">0.158039E+10</td>
    <td align="right">   369125.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    37018.65</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    37018.65</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">      120.08</td>
    <td align="right">19-FEB-12:55</td>
    <td align="right">     9074.63</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555532E+10</td>
    <td align="right">0.153873E+10</td>
    <td align="right">      127.32</td>
    <td align="right">0.555097E+10</td>
    <td align="right">  4351070.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    36699.39</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    36699.39</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      854.44</td>
    <td align="right">20-MAR-12:17</td>
    <td align="right">     9012.92</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183106E+11</td>
    <td align="right">0.477110E+10</td>
    <td align="right">      231.24</td>
    <td align="right">0.182852E+11</td>
    <td align="right"> 25425120.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    52292.33</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    52292.33</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1494.01</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    13104.42</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330392E+11</td>
    <td align="right">0.862495E+10</td>
    <td align="right">      326.68</td>
    <td align="right">0.319859E+11</td>
    <td align="right">0.105330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    64000.46</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    64000.46</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    13970.06</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    18022.56</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.647877E+11</td>
    <td align="right">0.184017E+11</td>
    <td align="right">      429.04</td>
    <td align="right">0.622872E+11</td>
    <td align="right">0.250052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   115517.53</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">   100116.84</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">    21283.66</td>
    <td align="right">24-JUN-04:02</td>
    <td align="right">    31943.30</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.852995E+11</td>
    <td align="right">0.238645E+11</td>
    <td align="right">      456.77</td>
    <td align="right">0.738701E+11</td>
    <td align="right">0.114294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110321.36</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    87874.42</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    55208.79</td>
    <td align="right">01-JUL-04:03</td>
    <td align="right">    30207.82</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.846456E+11</td>
    <td align="right">0.227810E+11</td>
    <td align="right">      475.18</td>
    <td align="right">0.724663E+11</td>
    <td align="right">0.121793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   116228.07</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    81216.93</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">    61932.82</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    27827.07</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.575867E+11</td>
    <td align="right">0.149240E+11</td>
    <td align="right">      411.31</td>
    <td align="right">0.517115E+11</td>
    <td align="right">0.587523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    98122.63</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    72975.73</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">    41153.68</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    23754.38</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263975E+11</td>
    <td align="right">0.678046E+10</td>
    <td align="right">      257.54</td>
    <td align="right">0.248265E+11</td>
    <td align="right">0.157093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    71962.80</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    71962.80</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    19316.34</td>
    <td align="right">11-OCT-04:03</td>
    <td align="right">    19068.15</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140603E+10</td>
    <td align="right">0.405163E+09</td>
    <td align="right">       52.00</td>
    <td align="right">0.136747E+10</td>
    <td align="right"> 38554619.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    24041.47</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    24041.47</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     1465.62</td>
    <td align="right">02-NOV-17:05</td>
    <td align="right">     6368.80</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378964E+12</td>
    <td align="right">0.102620E+12</td>
    <td align="right">     2818.54</td>
    <td align="right">0.344287E+12</td>
    <td align="right">0.346774E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852995E+11</td>
    <td align="right">0.238645E+11</td>
    <td align="right">      475.18</td>
    <td align="right">0.738701E+11</td>
    <td align="right">0.121793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116228.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100116.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61932.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31943.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283729E+09</td>
    <td align="right"> 84384465.89</td>
    <td align="right">       20.67</td>
    <td align="right">0.283729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8657.43</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     8657.43</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">     2494.82</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130860E+10</td>
    <td align="right">0.349091E+09</td>
    <td align="right">       32.33</td>
    <td align="right">0.130849E+10</td>
    <td align="right">   108205.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32427.34</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    32427.34</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">       66.09</td>
    <td align="right">19-FEB-13:05</td>
    <td align="right">     7786.43</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472002E+10</td>
    <td align="right">0.130221E+10</td>
    <td align="right">      134.19</td>
    <td align="right">0.471519E+10</td>
    <td align="right">  4827531.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    30728.18</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    30728.18</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      372.30</td>
    <td align="right">20-MAR-12:00</td>
    <td align="right">     7437.85</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156600E+11</td>
    <td align="right">0.405579E+10</td>
    <td align="right">      237.68</td>
    <td align="right">0.156427E+11</td>
    <td align="right"> 17214770.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48494.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48494.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1018.59</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    12147.98</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284505E+11</td>
    <td align="right">0.739174E+10</td>
    <td align="right">      339.58</td>
    <td align="right">0.276032E+11</td>
    <td align="right">0.847313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58804.23</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    58804.23</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    11140.52</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    16551.90</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556313E+11</td>
    <td align="right">0.157673E+11</td>
    <td align="right">      435.58</td>
    <td align="right">0.536700E+11</td>
    <td align="right">0.196123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    84339.10</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">    78971.59</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    16953.33</td>
    <td align="right">24-JUN-04:02</td>
    <td align="right">    29065.56</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.723619E+11</td>
    <td align="right">0.202140E+11</td>
    <td align="right">      459.90</td>
    <td align="right">0.627865E+11</td>
    <td align="right">0.957533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    86161.17</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    76172.16</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    44799.17</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">    26637.58</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.694860E+11</td>
    <td align="right">0.186859E+11</td>
    <td align="right">      475.69</td>
    <td align="right">0.596082E+11</td>
    <td align="right">0.987780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    86710.47</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    70659.34</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">    45452.36</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    23047.18</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.454275E+11</td>
    <td align="right">0.117690E+11</td>
    <td align="right">      413.08</td>
    <td align="right">0.407870E+11</td>
    <td align="right">0.464052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    79429.26</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    61871.37</td>
    <td align="right">29-SEP-14:50</td>
    <td align="right">    33399.98</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    19280.95</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204049E+11</td>
    <td align="right">0.524648E+10</td>
    <td align="right">      254.80</td>
    <td align="right">0.192128E+11</td>
    <td align="right">0.119209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59709.54</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    59286.49</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">    12782.96</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    15706.94</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985502E+09</td>
    <td align="right">0.285624E+09</td>
    <td align="right">       49.54</td>
    <td align="right">0.948233E+09</td>
    <td align="right"> 37269570.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    16156.04</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    16156.04</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1190.17</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     4372.65</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314720E+12</td>
    <td align="right">0.851515E+11</td>
    <td align="right">     2853.05</td>
    <td align="right">0.286566E+12</td>
    <td align="right">0.281537E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.723619E+11</td>
    <td align="right">0.202140E+11</td>
    <td align="right">      475.69</td>
    <td align="right">0.627865E+11</td>
    <td align="right">0.987780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86710.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78971.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45452.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29065.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266853E+09</td>
    <td align="right"> 79941778.07</td>
    <td align="right">       19.44</td>
    <td align="right">0.266821E+09</td>
    <td align="right">    31545.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">05-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7985.79</td>
    <td align="right">05-JAN-15:20</td>
    <td align="right">     7985.79</td>
    <td align="right">05-JAN-15:20</td>
    <td align="right">       19.31</td>
    <td align="right">05-JAN-16:40</td>
    <td align="right">     2340.91</td>
    <td align="right">05-JAN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132037E+10</td>
    <td align="right">0.358323E+09</td>
    <td align="right">       29.83</td>
    <td align="right">0.131973E+10</td>
    <td align="right">   640977.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32115.62</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    32115.62</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">      145.51</td>
    <td align="right">19-FEB-13:30</td>
    <td align="right">     7993.85</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487444E+10</td>
    <td align="right">0.136239E+10</td>
    <td align="right">      130.74</td>
    <td align="right">0.486180E+10</td>
    <td align="right"> 12646598.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32325.35</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    32325.35</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      644.10</td>
    <td align="right">20-MAR-12:13</td>
    <td align="right">     8035.52</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171121E+11</td>
    <td align="right">0.447056E+10</td>
    <td align="right">      237.30</td>
    <td align="right">0.170843E+11</td>
    <td align="right"> 27823587.11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    56283.18</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    56283.18</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1492.33</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    14100.11</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321229E+11</td>
    <td align="right">0.841549E+10</td>
    <td align="right">      340.86</td>
    <td align="right">0.311001E+11</td>
    <td align="right">0.102281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70092.17</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    70092.17</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    10835.31</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    19729.20</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.633271E+11</td>
    <td align="right">0.181146E+11</td>
    <td align="right">      436.71</td>
    <td align="right">0.610819E+11</td>
    <td align="right">0.224514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    93338.97</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    93338.97</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    16883.00</td>
    <td align="right">24-JUN-04:01</td>
    <td align="right">    34354.83</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.825814E+11</td>
    <td align="right">0.232489E+11</td>
    <td align="right">      463.83</td>
    <td align="right">0.722182E+11</td>
    <td align="right">0.103631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    93799.25</td>
    <td align="right">12-JUL-04:01</td>
    <td align="right">    90433.76</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">    49302.16</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">    31910.96</td>
    <td align="right">21-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.778003E+11</td>
    <td align="right">0.211033E+11</td>
    <td align="right">      478.37</td>
    <td align="right">0.672066E+11</td>
    <td align="right">0.105937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    97614.19</td>
    <td align="right">15-AUG-04:01</td>
    <td align="right">    83273.27</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">    47830.90</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    27162.72</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494019E+11</td>
    <td align="right">0.129174E+11</td>
    <td align="right">      409.16</td>
    <td align="right">0.442848E+11</td>
    <td align="right">0.511713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    86709.98</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">    71130.13</td>
    <td align="right">29-SEP-14:40</td>
    <td align="right">    35799.86</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    21132.29</td>
    <td align="right">05-SEP-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213081E+11</td>
    <td align="right">0.554209E+10</td>
    <td align="right">      251.11</td>
    <td align="right">0.200130E+11</td>
    <td align="right">0.129513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    66611.21</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">    66244.28</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">    13804.76</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    17553.62</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.914002E+09</td>
    <td align="right">0.268113E+09</td>
    <td align="right">       47.50</td>
    <td align="right">0.852599E+09</td>
    <td align="right"> 61402757.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15823.20</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    15809.04</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1546.24</td>
    <td align="right">02-NOV-16:30</td>
    <td align="right">     4385.24</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351030E+12</td>
    <td align="right">0.958811E+11</td>
    <td align="right">     2844.84</td>
    <td align="right">0.320290E+12</td>
    <td align="right">0.307396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.825814E+11</td>
    <td align="right">0.232489E+11</td>
    <td align="right">      478.37</td>
    <td align="right">0.722182E+11</td>
    <td align="right">0.105937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97614.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93338.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49302.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34354.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.25</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
    <td align="right">       37.39</td>
    <td align="right">     2199.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.23</td>
    <td align="right">        0.00</td>
    <td align="right">      645.23</td>
    <td align="right">      113.20</td>
    <td align="right">     1990.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.87</td>
    <td align="right">        0.00</td>
    <td align="right">      813.87</td>
    <td align="right">      322.73</td>
    <td align="right">     1536.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.42</td>
    <td align="right">        8.71</td>
    <td align="right">     1023.71</td>
    <td align="right">      579.42</td>
    <td align="right">     1021.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1122.11</td>
    <td align="right">       72.09</td>
    <td align="right">     1050.03</td>
    <td align="right">      808.35</td>
    <td align="right">      743.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1066.63</td>
    <td align="right">     1318.85</td>
    <td align="right">      480.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1170.27</td>
    <td align="right">       97.14</td>
    <td align="right">     1073.14</td>
    <td align="right">     1446.41</td>
    <td align="right">      325.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1085.72</td>
    <td align="right">       24.14</td>
    <td align="right">     1061.58</td>
    <td align="right">     1250.25</td>
    <td align="right">      372.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.37</td>
    <td align="right">        0.21</td>
    <td align="right">      868.15</td>
    <td align="right">      835.50</td>
    <td align="right">      647.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      647.98</td>
    <td align="right">        0.00</td>
    <td align="right">      647.98</td>
    <td align="right">      327.65</td>
    <td align="right">     1194.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.29</td>
    <td align="right">        0.00</td>
    <td align="right">      550.29</td>
    <td align="right">       62.71</td>
    <td align="right">     1748.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        5.76</td>
    <td align="right">     2335.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.98</td>
    <td align="right">       34.28</td>
    <td align="right">      813.70</td>
    <td align="right">      595.12</td>
    <td align="right">     1212.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        5.76</td>
    <td align="right">      325.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1073.14</td>
    <td align="right">     1446.41</td>
    <td align="right">     2335.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.22</td>
    <td align="right">      532.98</td>
    <td align="right">      420.25</td>
    <td align="right">      575.41</td>
    <td align="right">     1319.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1158.03</td>
    <td align="right">      624.29</td>
    <td align="right">      533.74</td>
    <td align="right">      803.93</td>
    <td align="right">     1198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1527.74</td>
    <td align="right">      868.53</td>
    <td align="right">      659.21</td>
    <td align="right">     1309.76</td>
    <td align="right">      931.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2087.28</td>
    <td align="right">     1189.20</td>
    <td align="right">      898.08</td>
    <td align="right">     2044.11</td>
    <td align="right">      633.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1991.22</td>
    <td align="right">     1134.66</td>
    <td align="right">      856.57</td>
    <td align="right">     2083.49</td>
    <td align="right">      486.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      824.35</td>
    <td align="right">     2574.55</td>
    <td align="right">      314.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1986.36</td>
    <td align="right">     1135.76</td>
    <td align="right">      850.61</td>
    <td align="right">     2494.76</td>
    <td align="right">      214.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1965.86</td>
    <td align="right">     1083.78</td>
    <td align="right">      882.08</td>
    <td align="right">     2368.56</td>
    <td align="right">      239.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1636.48</td>
    <td align="right">      915.70</td>
    <td align="right">      720.78</td>
    <td align="right">     1825.65</td>
    <td align="right">      405.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.07</td>
    <td align="right">      902.88</td>
    <td align="right">      520.19</td>
    <td align="right">     1335.42</td>
    <td align="right">      723.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1112.26</td>
    <td align="right">      653.91</td>
    <td align="right">      458.35</td>
    <td align="right">      801.23</td>
    <td align="right">     1058.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      901.40</td>
    <td align="right">      548.66</td>
    <td align="right">      352.74</td>
    <td align="right">      540.65</td>
    <td align="right">     1402.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1575.66</td>
    <td align="right">      910.51</td>
    <td align="right">      665.16</td>
    <td align="right">     1566.65</td>
    <td align="right">      741.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      901.40</td>
    <td align="right">      532.98</td>
    <td align="right">      352.74</td>
    <td align="right">      540.65</td>
    <td align="right">      214.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      898.08</td>
    <td align="right">     2574.55</td>
    <td align="right">     1402.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3818.09</td>
    <td align="right">     2971.32</td>
    <td align="right">      846.77</td>
    <td align="right">     3819.23</td>
    <td align="right">     1963.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3737.51</td>
    <td align="right">     2730.77</td>
    <td align="right">     1006.74</td>
    <td align="right">     3630.39</td>
    <td align="right">     1836.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2752.62</td>
    <td align="right">     1664.22</td>
    <td align="right">     1088.40</td>
    <td align="right">     2339.39</td>
    <td align="right">     1504.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2146.01</td>
    <td align="right">      880.60</td>
    <td align="right">     1265.41</td>
    <td align="right">     1497.54</td>
    <td align="right">     1052.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.89</td>
    <td align="right">      314.25</td>
    <td align="right">     1116.64</td>
    <td align="right">     1027.00</td>
    <td align="right">      780.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">     1061.73</td>
    <td align="right">     1323.87</td>
    <td align="right">      518.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1339.14</td>
    <td align="right">      213.12</td>
    <td align="right">     1126.02</td>
    <td align="right">     1568.67</td>
    <td align="right">      343.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1842.18</td>
    <td align="right">      598.51</td>
    <td align="right">     1243.66</td>
    <td align="right">     1825.63</td>
    <td align="right">      393.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2547.66</td>
    <td align="right">     1420.53</td>
    <td align="right">     1127.13</td>
    <td align="right">     2514.73</td>
    <td align="right">      668.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3487.49</td>
    <td align="right">     2568.95</td>
    <td align="right">      918.54</td>
    <td align="right">     3559.92</td>
    <td align="right">     1159.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3884.62</td>
    <td align="right">     2981.91</td>
    <td align="right">      902.71</td>
    <td align="right">     3935.91</td>
    <td align="right">     1585.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">      725.10</td>
    <td align="right">     4241.76</td>
    <td align="right">     1992.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2689.00</td>
    <td align="right">     1653.61</td>
    <td align="right">     1035.39</td>
    <td align="right">     2601.76</td>
    <td align="right">     1146.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">      725.10</td>
    <td align="right">     1027.00</td>
    <td align="right">      343.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">     1265.41</td>
    <td align="right">     4241.76</td>
    <td align="right">     1992.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      983.21</td>
    <td align="right">      560.73</td>
    <td align="right">      422.48</td>
    <td align="right">      692.68</td>
    <td align="right">     1407.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1265.57</td>
    <td align="right">      731.06</td>
    <td align="right">      534.51</td>
    <td align="right">     1011.15</td>
    <td align="right">     1286.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1413.68</td>
    <td align="right">      752.59</td>
    <td align="right">      661.09</td>
    <td align="right">     1244.46</td>
    <td align="right">     1008.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1804.23</td>
    <td align="right">      960.27</td>
    <td align="right">      843.96</td>
    <td align="right">     1757.65</td>
    <td align="right">      691.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1710.32</td>
    <td align="right">      881.16</td>
    <td align="right">      829.16</td>
    <td align="right">     1785.45</td>
    <td align="right">      517.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      810.53</td>
    <td align="right">     2239.08</td>
    <td align="right">      355.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1653.78</td>
    <td align="right">      809.24</td>
    <td align="right">      844.54</td>
    <td align="right">     2104.43</td>
    <td align="right">      231.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1690.02</td>
    <td align="right">      781.69</td>
    <td align="right">      908.34</td>
    <td align="right">     2061.50</td>
    <td align="right">      262.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1526.65</td>
    <td align="right">      804.09</td>
    <td align="right">      722.56</td>
    <td align="right">     1737.06</td>
    <td align="right">      436.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1396.54</td>
    <td align="right">      868.00</td>
    <td align="right">      528.55</td>
    <td align="right">     1388.74</td>
    <td align="right">      788.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1096.31</td>
    <td align="right">      644.99</td>
    <td align="right">      451.32</td>
    <td align="right">      851.41</td>
    <td align="right">     1112.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      948.19</td>
    <td align="right">      594.66</td>
    <td align="right">      353.53</td>
    <td align="right">      649.76</td>
    <td align="right">     1457.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.62</td>
    <td align="right">      783.90</td>
    <td align="right">      659.71</td>
    <td align="right">     1461.93</td>
    <td align="right">      793.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.19</td>
    <td align="right">      560.73</td>
    <td align="right">      353.53</td>
    <td align="right">      649.76</td>
    <td align="right">      231.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      908.34</td>
    <td align="right">     2239.08</td>
    <td align="right">     1457.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       11.57</td>
    <td align="right">      764.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       41.09</td>
    <td align="right">      675.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.28</td>
    <td align="right">        0.00</td>
    <td align="right">      271.28</td>
    <td align="right">      120.89</td>
    <td align="right">      508.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.12</td>
    <td align="right">        2.90</td>
    <td align="right">      341.22</td>
    <td align="right">      212.85</td>
    <td align="right">      333.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.02</td>
    <td align="right">       24.03</td>
    <td align="right">      349.99</td>
    <td align="right">      287.64</td>
    <td align="right">      240.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.96</td>
    <td align="right">       69.43</td>
    <td align="right">      355.53</td>
    <td align="right">      451.14</td>
    <td align="right">      157.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.07</td>
    <td align="right">       32.38</td>
    <td align="right">      357.69</td>
    <td align="right">      491.09</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.89</td>
    <td align="right">        8.05</td>
    <td align="right">      353.84</td>
    <td align="right">      421.59</td>
    <td align="right">      128.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.44</td>
    <td align="right">        0.07</td>
    <td align="right">      289.37</td>
    <td align="right">      276.94</td>
    <td align="right">      235.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.98</td>
    <td align="right">        0.00</td>
    <td align="right">      215.98</td>
    <td align="right">      104.67</td>
    <td align="right">      439.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.42</td>
    <td align="right">        0.00</td>
    <td align="right">      183.42</td>
    <td align="right">       17.63</td>
    <td align="right">      639.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">      146.46</td>
    <td align="right">        1.06</td>
    <td align="right">      832.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.65</td>
    <td align="right">       11.43</td>
    <td align="right">      271.22</td>
    <td align="right">      204.11</td>
    <td align="right">      420.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">      146.46</td>
    <td align="right">        1.06</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.96</td>
    <td align="right">       69.43</td>
    <td align="right">      357.69</td>
    <td align="right">      491.09</td>
    <td align="right">      832.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       11.57</td>
    <td align="right">      764.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       41.09</td>
    <td align="right">      675.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.29</td>
    <td align="right">        0.00</td>
    <td align="right">      271.29</td>
    <td align="right">      120.90</td>
    <td align="right">      508.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.14</td>
    <td align="right">        2.90</td>
    <td align="right">      341.24</td>
    <td align="right">      212.86</td>
    <td align="right">      333.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.04</td>
    <td align="right">       24.03</td>
    <td align="right">      350.01</td>
    <td align="right">      287.66</td>
    <td align="right">      240.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      355.54</td>
    <td align="right">      451.16</td>
    <td align="right">      157.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.09</td>
    <td align="right">       32.38</td>
    <td align="right">      357.71</td>
    <td align="right">      491.12</td>
    <td align="right">      107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.91</td>
    <td align="right">        8.05</td>
    <td align="right">      353.86</td>
    <td align="right">      421.61</td>
    <td align="right">      128.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.45</td>
    <td align="right">        0.07</td>
    <td align="right">      289.38</td>
    <td align="right">      276.95</td>
    <td align="right">      235.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.99</td>
    <td align="right">        0.00</td>
    <td align="right">      215.99</td>
    <td align="right">      104.68</td>
    <td align="right">      439.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.43</td>
    <td align="right">        0.00</td>
    <td align="right">      183.43</td>
    <td align="right">       17.63</td>
    <td align="right">      639.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.06</td>
    <td align="right">      832.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.66</td>
    <td align="right">       11.43</td>
    <td align="right">      271.23</td>
    <td align="right">      204.12</td>
    <td align="right">      420.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.06</td>
    <td align="right">      107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      357.71</td>
    <td align="right">      491.12</td>
    <td align="right">      832.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       11.57</td>
    <td align="right">      764.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       41.09</td>
    <td align="right">      675.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.29</td>
    <td align="right">        0.00</td>
    <td align="right">      271.29</td>
    <td align="right">      120.90</td>
    <td align="right">      508.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.14</td>
    <td align="right">        2.90</td>
    <td align="right">      341.24</td>
    <td align="right">      212.86</td>
    <td align="right">      333.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.04</td>
    <td align="right">       24.03</td>
    <td align="right">      350.01</td>
    <td align="right">      287.66</td>
    <td align="right">      240.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      355.54</td>
    <td align="right">      451.16</td>
    <td align="right">      157.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.09</td>
    <td align="right">       32.38</td>
    <td align="right">      357.71</td>
    <td align="right">      491.12</td>
    <td align="right">      107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.91</td>
    <td align="right">        8.05</td>
    <td align="right">      353.86</td>
    <td align="right">      421.61</td>
    <td align="right">      128.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.45</td>
    <td align="right">        0.07</td>
    <td align="right">      289.38</td>
    <td align="right">      276.95</td>
    <td align="right">      235.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.99</td>
    <td align="right">        0.00</td>
    <td align="right">      215.99</td>
    <td align="right">      104.68</td>
    <td align="right">      439.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.43</td>
    <td align="right">        0.00</td>
    <td align="right">      183.43</td>
    <td align="right">       17.63</td>
    <td align="right">      639.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.06</td>
    <td align="right">      832.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.66</td>
    <td align="right">       11.43</td>
    <td align="right">      271.23</td>
    <td align="right">      204.12</td>
    <td align="right">      420.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.06</td>
    <td align="right">      107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      357.71</td>
    <td align="right">      491.12</td>
    <td align="right">      832.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      916.95</td>
    <td align="right">      512.70</td>
    <td align="right">      404.26</td>
    <td align="right">      545.66</td>
    <td align="right">     1338.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1113.97</td>
    <td align="right">      600.53</td>
    <td align="right">      513.43</td>
    <td align="right">      779.64</td>
    <td align="right">     1193.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1469.61</td>
    <td align="right">      835.48</td>
    <td align="right">      634.13</td>
    <td align="right">     1282.70</td>
    <td align="right">      917.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2007.86</td>
    <td align="right">     1143.95</td>
    <td align="right">      863.91</td>
    <td align="right">     1993.94</td>
    <td align="right">      629.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1915.46</td>
    <td align="right">     1091.48</td>
    <td align="right">      823.98</td>
    <td align="right">     2028.29</td>
    <td align="right">      483.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2064.84</td>
    <td align="right">     1271.86</td>
    <td align="right">      792.99</td>
    <td align="right">     2494.89</td>
    <td align="right">      316.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1910.78</td>
    <td align="right">     1092.54</td>
    <td align="right">      818.25</td>
    <td align="right">     2412.80</td>
    <td align="right">      221.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1891.06</td>
    <td align="right">     1042.54</td>
    <td align="right">      848.52</td>
    <td align="right">     2285.36</td>
    <td align="right">      255.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1574.22</td>
    <td align="right">      880.86</td>
    <td align="right">      693.36</td>
    <td align="right">     1750.60</td>
    <td align="right">      440.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1368.92</td>
    <td align="right">      868.52</td>
    <td align="right">      500.40</td>
    <td align="right">     1269.77</td>
    <td align="right">      781.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1069.94</td>
    <td align="right">      629.03</td>
    <td align="right">      440.91</td>
    <td align="right">      753.29</td>
    <td align="right">     1130.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      867.10</td>
    <td align="right">      527.78</td>
    <td align="right">      339.32</td>
    <td align="right">      511.12</td>
    <td align="right">     1458.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1515.71</td>
    <td align="right">      875.86</td>
    <td align="right">      639.85</td>
    <td align="right">     1512.38</td>
    <td align="right">      761.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      867.10</td>
    <td align="right">      512.70</td>
    <td align="right">      339.32</td>
    <td align="right">      511.12</td>
    <td align="right">      221.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2064.84</td>
    <td align="right">     1271.86</td>
    <td align="right">      863.91</td>
    <td align="right">     2494.89</td>
    <td align="right">     1458.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.26</td>
    <td align="right">       20.27</td>
    <td align="right">       15.98</td>
    <td align="right">       21.57</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.05</td>
    <td align="right">       23.74</td>
    <td align="right">       20.30</td>
    <td align="right">       30.83</td>
    <td align="right">       47.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.11</td>
    <td align="right">       33.03</td>
    <td align="right">       25.07</td>
    <td align="right">       50.72</td>
    <td align="right">       36.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.39</td>
    <td align="right">       45.23</td>
    <td align="right">       34.16</td>
    <td align="right">       78.84</td>
    <td align="right">       24.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       75.74</td>
    <td align="right">       43.16</td>
    <td align="right">       32.58</td>
    <td align="right">       80.20</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.64</td>
    <td align="right">       50.29</td>
    <td align="right">       31.35</td>
    <td align="right">       98.65</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.55</td>
    <td align="right">       43.20</td>
    <td align="right">       32.35</td>
    <td align="right">       95.40</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.77</td>
    <td align="right">       41.22</td>
    <td align="right">       33.55</td>
    <td align="right">       90.36</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.24</td>
    <td align="right">       34.83</td>
    <td align="right">       27.41</td>
    <td align="right">       69.22</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.13</td>
    <td align="right">       34.34</td>
    <td align="right">       19.79</td>
    <td align="right">       50.21</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.30</td>
    <td align="right">       24.87</td>
    <td align="right">       17.43</td>
    <td align="right">       29.78</td>
    <td align="right">       44.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.28</td>
    <td align="right">       20.87</td>
    <td align="right">       13.42</td>
    <td align="right">       20.21</td>
    <td align="right">       57.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.93</td>
    <td align="right">       34.63</td>
    <td align="right">       25.30</td>
    <td align="right">       59.80</td>
    <td align="right">       30.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.28</td>
    <td align="right">       20.27</td>
    <td align="right">       13.42</td>
    <td align="right">       20.21</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.64</td>
    <td align="right">       50.29</td>
    <td align="right">       34.16</td>
    <td align="right">       98.65</td>
    <td align="right">       57.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.67</td>
    <td align="right">      990.42</td>
    <td align="right">      282.25</td>
    <td align="right">     1283.59</td>
    <td align="right">      706.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.82</td>
    <td align="right">      910.24</td>
    <td align="right">      335.58</td>
    <td align="right">     1227.43</td>
    <td align="right">      648.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.53</td>
    <td align="right">      554.73</td>
    <td align="right">      362.80</td>
    <td align="right">      799.72</td>
    <td align="right">      510.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.33</td>
    <td align="right">      293.53</td>
    <td align="right">      421.80</td>
    <td align="right">      520.64</td>
    <td align="right">      347.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.96</td>
    <td align="right">      104.75</td>
    <td align="right">      372.21</td>
    <td align="right">      362.64</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      353.91</td>
    <td align="right">      452.04</td>
    <td align="right">      168.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.38</td>
    <td align="right">       71.04</td>
    <td align="right">      375.34</td>
    <td align="right">      529.05</td>
    <td align="right">      113.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.05</td>
    <td align="right">      199.50</td>
    <td align="right">      414.55</td>
    <td align="right">      611.11</td>
    <td align="right">      138.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.21</td>
    <td align="right">      473.50</td>
    <td align="right">      375.71</td>
    <td align="right">      835.97</td>
    <td align="right">      249.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.48</td>
    <td align="right">      856.30</td>
    <td align="right">      306.18</td>
    <td align="right">     1185.12</td>
    <td align="right">      437.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.85</td>
    <td align="right">      993.95</td>
    <td align="right">      300.90</td>
    <td align="right">     1314.03</td>
    <td align="right">      597.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      241.70</td>
    <td align="right">     1422.92</td>
    <td align="right">      734.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.32</td>
    <td align="right">      551.19</td>
    <td align="right">      345.13</td>
    <td align="right">      876.89</td>
    <td align="right">      407.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      241.70</td>
    <td align="right">      362.64</td>
    <td align="right">      113.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      421.80</td>
    <td align="right">     1422.92</td>
    <td align="right">      734.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.67</td>
    <td align="right">      990.42</td>
    <td align="right">      282.25</td>
    <td align="right">     1283.59</td>
    <td align="right">      706.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.82</td>
    <td align="right">      910.24</td>
    <td align="right">      335.58</td>
    <td align="right">     1227.43</td>
    <td align="right">      648.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.53</td>
    <td align="right">      554.73</td>
    <td align="right">      362.80</td>
    <td align="right">      799.72</td>
    <td align="right">      510.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.33</td>
    <td align="right">      293.53</td>
    <td align="right">      421.80</td>
    <td align="right">      520.64</td>
    <td align="right">      347.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.96</td>
    <td align="right">      104.75</td>
    <td align="right">      372.21</td>
    <td align="right">      362.64</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      353.91</td>
    <td align="right">      452.04</td>
    <td align="right">      168.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.38</td>
    <td align="right">       71.04</td>
    <td align="right">      375.34</td>
    <td align="right">      529.05</td>
    <td align="right">      113.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.05</td>
    <td align="right">      199.50</td>
    <td align="right">      414.55</td>
    <td align="right">      611.11</td>
    <td align="right">      138.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.21</td>
    <td align="right">      473.50</td>
    <td align="right">      375.71</td>
    <td align="right">      835.97</td>
    <td align="right">      249.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.48</td>
    <td align="right">      856.30</td>
    <td align="right">      306.18</td>
    <td align="right">     1185.12</td>
    <td align="right">      437.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.85</td>
    <td align="right">      993.95</td>
    <td align="right">      300.90</td>
    <td align="right">     1314.03</td>
    <td align="right">      597.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      241.70</td>
    <td align="right">     1422.92</td>
    <td align="right">      734.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.32</td>
    <td align="right">      551.19</td>
    <td align="right">      345.13</td>
    <td align="right">      876.89</td>
    <td align="right">      407.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      241.70</td>
    <td align="right">      362.64</td>
    <td align="right">      113.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      421.80</td>
    <td align="right">     1422.92</td>
    <td align="right">      734.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.59</td>
    <td align="right">      990.36</td>
    <td align="right">      282.24</td>
    <td align="right">     1283.51</td>
    <td align="right">      706.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.74</td>
    <td align="right">      910.18</td>
    <td align="right">      335.56</td>
    <td align="right">     1227.35</td>
    <td align="right">      648.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.47</td>
    <td align="right">      554.69</td>
    <td align="right">      362.78</td>
    <td align="right">      799.67</td>
    <td align="right">      510.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.28</td>
    <td align="right">      293.51</td>
    <td align="right">      421.77</td>
    <td align="right">      520.60</td>
    <td align="right">      347.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.93</td>
    <td align="right">      104.74</td>
    <td align="right">      372.19</td>
    <td align="right">      362.62</td>
    <td align="right">      249.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.30</td>
    <td align="right">       49.41</td>
    <td align="right">      353.89</td>
    <td align="right">      452.02</td>
    <td align="right">      168.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.35</td>
    <td align="right">       71.03</td>
    <td align="right">      375.31</td>
    <td align="right">      529.01</td>
    <td align="right">      113.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.01</td>
    <td align="right">      199.49</td>
    <td align="right">      414.53</td>
    <td align="right">      611.07</td>
    <td align="right">      138.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.15</td>
    <td align="right">      473.47</td>
    <td align="right">      375.68</td>
    <td align="right">      835.91</td>
    <td align="right">      249.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.40</td>
    <td align="right">      856.24</td>
    <td align="right">      306.16</td>
    <td align="right">     1185.04</td>
    <td align="right">      437.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.77</td>
    <td align="right">      993.89</td>
    <td align="right">      300.88</td>
    <td align="right">     1313.95</td>
    <td align="right">      597.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.56</td>
    <td align="right">     1138.88</td>
    <td align="right">      241.68</td>
    <td align="right">     1422.83</td>
    <td align="right">      734.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.26</td>
    <td align="right">      551.16</td>
    <td align="right">      345.11</td>
    <td align="right">      876.84</td>
    <td align="right">      407.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.30</td>
    <td align="right">       49.41</td>
    <td align="right">      241.68</td>
    <td align="right">      362.62</td>
    <td align="right">      113.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.56</td>
    <td align="right">     1138.88</td>
    <td align="right">      421.77</td>
    <td align="right">     1422.83</td>
    <td align="right">      734.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      945.80</td>
    <td align="right">      539.39</td>
    <td align="right">      406.41</td>
    <td align="right">      672.01</td>
    <td align="right">     1432.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1217.42</td>
    <td align="right">      703.24</td>
    <td align="right">      514.18</td>
    <td align="right">      989.08</td>
    <td align="right">     1288.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1359.90</td>
    <td align="right">      723.95</td>
    <td align="right">      635.94</td>
    <td align="right">     1225.55</td>
    <td align="right">      991.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1735.58</td>
    <td align="right">      923.73</td>
    <td align="right">      811.85</td>
    <td align="right">     1724.17</td>
    <td align="right">      683.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1645.25</td>
    <td align="right">      847.63</td>
    <td align="right">      797.62</td>
    <td align="right">     1745.02</td>
    <td align="right">      506.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1763.61</td>
    <td align="right">      983.91</td>
    <td align="right">      779.69</td>
    <td align="right">     2167.81</td>
    <td align="right">      356.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.86</td>
    <td align="right">      778.45</td>
    <td align="right">      812.41</td>
    <td align="right">     2032.14</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1625.72</td>
    <td align="right">      751.94</td>
    <td align="right">      873.78</td>
    <td align="right">     1982.89</td>
    <td align="right">      279.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1468.56</td>
    <td align="right">      773.49</td>
    <td align="right">      695.07</td>
    <td align="right">     1658.65</td>
    <td align="right">      477.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1343.41</td>
    <td align="right">      834.97</td>
    <td align="right">      508.44</td>
    <td align="right">     1325.81</td>
    <td align="right">      853.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1054.60</td>
    <td align="right">      620.45</td>
    <td align="right">      434.15</td>
    <td align="right">      812.86</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      912.11</td>
    <td align="right">      572.03</td>
    <td align="right">      340.08</td>
    <td align="right">      626.68</td>
    <td align="right">     1515.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1388.69</td>
    <td align="right">      754.08</td>
    <td align="right">      634.62</td>
    <td align="right">     1415.10</td>
    <td align="right">      814.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      912.11</td>
    <td align="right">      539.39</td>
    <td align="right">      340.08</td>
    <td align="right">      626.68</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.61</td>
    <td align="right">      983.91</td>
    <td align="right">      873.78</td>
    <td align="right">     2167.81</td>
    <td align="right">     1515.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.40</td>
    <td align="right">       21.33</td>
    <td align="right">       16.07</td>
    <td align="right">       26.57</td>
    <td align="right">       56.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.14</td>
    <td align="right">       27.81</td>
    <td align="right">       20.33</td>
    <td align="right">       39.11</td>
    <td align="right">       50.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.77</td>
    <td align="right">       28.62</td>
    <td align="right">       25.14</td>
    <td align="right">       48.46</td>
    <td align="right">       39.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.62</td>
    <td align="right">       36.52</td>
    <td align="right">       32.10</td>
    <td align="right">       68.17</td>
    <td align="right">       27.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.05</td>
    <td align="right">       33.51</td>
    <td align="right">       31.54</td>
    <td align="right">       69.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.73</td>
    <td align="right">       38.90</td>
    <td align="right">       30.83</td>
    <td align="right">       85.71</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.90</td>
    <td align="right">       30.78</td>
    <td align="right">       32.12</td>
    <td align="right">       80.35</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.28</td>
    <td align="right">       29.73</td>
    <td align="right">       34.55</td>
    <td align="right">       78.40</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.07</td>
    <td align="right">       30.58</td>
    <td align="right">       27.48</td>
    <td align="right">       65.58</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       53.12</td>
    <td align="right">       33.01</td>
    <td align="right">       20.10</td>
    <td align="right">       52.42</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.70</td>
    <td align="right">       24.53</td>
    <td align="right">       17.17</td>
    <td align="right">       32.14</td>
    <td align="right">       46.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.06</td>
    <td align="right">       22.62</td>
    <td align="right">       13.45</td>
    <td align="right">       24.78</td>
    <td align="right">       59.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.91</td>
    <td align="right">       29.82</td>
    <td align="right">       25.09</td>
    <td align="right">       55.95</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.06</td>
    <td align="right">       21.33</td>
    <td align="right">       13.45</td>
    <td align="right">       24.78</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.73</td>
    <td align="right">       38.90</td>
    <td align="right">       34.55</td>
    <td align="right">       85.71</td>
    <td align="right">       59.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.25</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
    <td align="right">       26.67</td>
    <td align="right">     2351.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.23</td>
    <td align="right">        0.00</td>
    <td align="right">      645.23</td>
    <td align="right">       98.64</td>
    <td align="right">     2120.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.87</td>
    <td align="right">        0.00</td>
    <td align="right">      813.87</td>
    <td align="right">      306.42</td>
    <td align="right">     1634.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.42</td>
    <td align="right">        8.71</td>
    <td align="right">     1023.71</td>
    <td align="right">      571.53</td>
    <td align="right">     1086.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1122.11</td>
    <td align="right">       72.09</td>
    <td align="right">     1050.03</td>
    <td align="right">      805.55</td>
    <td align="right">      783.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1066.63</td>
    <td align="right">     1319.50</td>
    <td align="right">      500.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1170.27</td>
    <td align="right">       97.14</td>
    <td align="right">     1073.14</td>
    <td align="right">     1454.23</td>
    <td align="right">      337.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1085.72</td>
    <td align="right">       24.14</td>
    <td align="right">     1061.58</td>
    <td align="right">     1254.72</td>
    <td align="right">      391.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.37</td>
    <td align="right">        0.21</td>
    <td align="right">      868.15</td>
    <td align="right">      830.28</td>
    <td align="right">      692.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      647.98</td>
    <td align="right">        0.00</td>
    <td align="right">      647.98</td>
    <td align="right">      314.39</td>
    <td align="right">     1292.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.29</td>
    <td align="right">        0.00</td>
    <td align="right">      550.29</td>
    <td align="right">       49.54</td>
    <td align="right">     1901.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        2.81</td>
    <td align="right">     2511.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.98</td>
    <td align="right">       34.28</td>
    <td align="right">      813.70</td>
    <td align="right">      589.03</td>
    <td align="right">     1296.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        2.81</td>
    <td align="right">      337.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1073.14</td>
    <td align="right">     1454.23</td>
    <td align="right">     2511.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.22</td>
    <td align="right">      532.98</td>
    <td align="right">      420.25</td>
    <td align="right">      554.93</td>
    <td align="right">     1396.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1158.03</td>
    <td align="right">      624.29</td>
    <td align="right">      533.74</td>
    <td align="right">      785.09</td>
    <td align="right">     1264.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1527.74</td>
    <td align="right">      868.53</td>
    <td align="right">      659.21</td>
    <td align="right">     1297.84</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2087.28</td>
    <td align="right">     1189.20</td>
    <td align="right">      898.08</td>
    <td align="right">     2040.70</td>
    <td align="right">      661.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1991.22</td>
    <td align="right">     1134.66</td>
    <td align="right">      856.57</td>
    <td align="right">     2086.68</td>
    <td align="right">      503.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      824.35</td>
    <td align="right">     2581.72</td>
    <td align="right">      323.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1986.36</td>
    <td align="right">     1135.76</td>
    <td align="right">      850.61</td>
    <td align="right">     2504.74</td>
    <td align="right">      219.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1965.86</td>
    <td align="right">     1083.78</td>
    <td align="right">      882.08</td>
    <td align="right">     2375.37</td>
    <td align="right">      247.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1636.48</td>
    <td align="right">      915.70</td>
    <td align="right">      720.78</td>
    <td align="right">     1825.46</td>
    <td align="right">      424.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.07</td>
    <td align="right">      902.88</td>
    <td align="right">      520.19</td>
    <td align="right">     1324.67</td>
    <td align="right">      765.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1112.26</td>
    <td align="right">      653.91</td>
    <td align="right">      458.35</td>
    <td align="right">      780.63</td>
    <td align="right">     1131.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      901.40</td>
    <td align="right">      548.66</td>
    <td align="right">      352.74</td>
    <td align="right">      524.80</td>
    <td align="right">     1496.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1575.66</td>
    <td align="right">      910.51</td>
    <td align="right">      665.16</td>
    <td align="right">     1560.49</td>
    <td align="right">      782.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      901.40</td>
    <td align="right">      532.98</td>
    <td align="right">      352.74</td>
    <td align="right">      524.80</td>
    <td align="right">      219.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      898.08</td>
    <td align="right">     2581.72</td>
    <td align="right">     1496.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3818.09</td>
    <td align="right">     2971.32</td>
    <td align="right">      846.77</td>
    <td align="right">     3781.25</td>
    <td align="right">     2086.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3737.51</td>
    <td align="right">     2730.77</td>
    <td align="right">     1006.74</td>
    <td align="right">     3602.32</td>
    <td align="right">     1949.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2752.62</td>
    <td align="right">     1664.22</td>
    <td align="right">     1088.40</td>
    <td align="right">     2321.10</td>
    <td align="right">     1591.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2146.01</td>
    <td align="right">      880.60</td>
    <td align="right">     1265.41</td>
    <td align="right">     1485.58</td>
    <td align="right">     1111.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.89</td>
    <td align="right">      314.25</td>
    <td align="right">     1116.64</td>
    <td align="right">     1022.73</td>
    <td align="right">      819.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">     1061.73</td>
    <td align="right">     1325.82</td>
    <td align="right">      541.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1339.14</td>
    <td align="right">      213.12</td>
    <td align="right">     1126.02</td>
    <td align="right">     1575.22</td>
    <td align="right">      355.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1842.18</td>
    <td align="right">      598.51</td>
    <td align="right">     1243.66</td>
    <td align="right">     1828.15</td>
    <td align="right">      412.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2547.66</td>
    <td align="right">     1420.53</td>
    <td align="right">     1127.13</td>
    <td align="right">     2506.64</td>
    <td align="right">      708.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3487.49</td>
    <td align="right">     2568.95</td>
    <td align="right">      918.54</td>
    <td align="right">     3536.70</td>
    <td align="right">     1239.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3884.62</td>
    <td align="right">     2981.91</td>
    <td align="right">      902.71</td>
    <td align="right">     3896.95</td>
    <td align="right">     1704.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">      725.10</td>
    <td align="right">     4204.03</td>
    <td align="right">     2134.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2689.00</td>
    <td align="right">     1653.61</td>
    <td align="right">     1035.39</td>
    <td align="right">     2585.37</td>
    <td align="right">     1217.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">      725.10</td>
    <td align="right">     1022.73</td>
    <td align="right">      355.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">     1265.41</td>
    <td align="right">     4204.03</td>
    <td align="right">     2134.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      983.21</td>
    <td align="right">      560.73</td>
    <td align="right">      422.48</td>
    <td align="right">      683.77</td>
    <td align="right">     1493.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1265.57</td>
    <td align="right">      731.06</td>
    <td align="right">      534.51</td>
    <td align="right">     1002.63</td>
    <td align="right">     1362.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1413.68</td>
    <td align="right">      752.59</td>
    <td align="right">      661.09</td>
    <td align="right">     1237.26</td>
    <td align="right">     1065.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1804.23</td>
    <td align="right">      960.27</td>
    <td align="right">      843.96</td>
    <td align="right">     1755.24</td>
    <td align="right">      729.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1710.32</td>
    <td align="right">      881.16</td>
    <td align="right">      829.16</td>
    <td align="right">     1785.36</td>
    <td align="right">      541.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      810.53</td>
    <td align="right">     2241.18</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1653.78</td>
    <td align="right">      809.24</td>
    <td align="right">      844.54</td>
    <td align="right">     2108.49</td>
    <td align="right">      240.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1690.02</td>
    <td align="right">      781.69</td>
    <td align="right">      908.34</td>
    <td align="right">     2062.88</td>
    <td align="right">      275.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1526.65</td>
    <td align="right">      804.09</td>
    <td align="right">      722.56</td>
    <td align="right">     1732.84</td>
    <td align="right">      463.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1396.54</td>
    <td align="right">      868.00</td>
    <td align="right">      528.55</td>
    <td align="right">     1381.59</td>
    <td align="right">      842.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1096.31</td>
    <td align="right">      644.99</td>
    <td align="right">      451.32</td>
    <td align="right">      840.66</td>
    <td align="right">     1196.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      948.19</td>
    <td align="right">      594.66</td>
    <td align="right">      353.53</td>
    <td align="right">      642.30</td>
    <td align="right">     1556.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.62</td>
    <td align="right">      783.90</td>
    <td align="right">      659.71</td>
    <td align="right">     1457.87</td>
    <td align="right">      842.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.19</td>
    <td align="right">      560.73</td>
    <td align="right">      353.53</td>
    <td align="right">      642.30</td>
    <td align="right">      240.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      908.34</td>
    <td align="right">     2241.18</td>
    <td align="right">     1556.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138273E+10</td>
    <td align="right">0.100156E+09</td>
    <td align="right">0.589077E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156093E+10</td>
    <td align="right">0.273864E+09</td>
    <td align="right">0.481493E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.217988E+10</td>
    <td align="right">0.864409E+09</td>
    <td align="right">0.411515E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267603E+10</td>
    <td align="right"> 22570768.09</td>
    <td align="right">0.265346E+10</td>
    <td align="right">0.150186E+10</td>
    <td align="right">0.264782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300547E+10</td>
    <td align="right">0.193077E+09</td>
    <td align="right">0.281239E+10</td>
    <td align="right">0.216509E+10</td>
    <td align="right">0.199161E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330463E+10</td>
    <td align="right">0.539919E+09</td>
    <td align="right">0.276471E+10</td>
    <td align="right">0.341846E+10</td>
    <td align="right">0.124631E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313446E+10</td>
    <td align="right">0.260170E+09</td>
    <td align="right">0.287429E+10</td>
    <td align="right">0.387407E+10</td>
    <td align="right">0.873124E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290800E+10</td>
    <td align="right"> 64667148.59</td>
    <td align="right">0.284334E+10</td>
    <td align="right">0.334867E+10</td>
    <td align="right">0.997493E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225081E+10</td>
    <td align="right">   552839.26</td>
    <td align="right">0.225025E+10</td>
    <td align="right">0.216562E+10</td>
    <td align="right">0.167885E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173556E+10</td>
    <td align="right">0.877575E+09</td>
    <td align="right">0.320033E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142636E+10</td>
    <td align="right">0.162556E+09</td>
    <td align="right">0.453211E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117691E+10</td>
    <td align="right"> 15425211.84</td>
    <td align="right">0.625568E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267417E+11</td>
    <td align="right">0.108096E+10</td>
    <td align="right">0.256608E+11</td>
    <td align="right">0.187678E+11</td>
    <td align="right">0.382442E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117691E+10</td>
    <td align="right"> 15425211.84</td>
    <td align="right">0.873124E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330463E+10</td>
    <td align="right">0.539919E+09</td>
    <td align="right">0.287429E+10</td>
    <td align="right">0.387407E+10</td>
    <td align="right">0.625568E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255312E+10</td>
    <td align="right">0.142753E+10</td>
    <td align="right">0.112559E+10</td>
    <td align="right">0.154119E+10</td>
    <td align="right">0.353288E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280150E+10</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.129122E+10</td>
    <td align="right">0.194486E+10</td>
    <td align="right">0.290006E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409190E+10</td>
    <td align="right">0.232628E+10</td>
    <td align="right">0.176562E+10</td>
    <td align="right">0.350807E+10</td>
    <td align="right">0.249573E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541024E+10</td>
    <td align="right">0.308242E+10</td>
    <td align="right">0.232782E+10</td>
    <td align="right">0.529834E+10</td>
    <td align="right">0.164201E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533329E+10</td>
    <td align="right">0.303906E+10</td>
    <td align="right">0.229423E+10</td>
    <td align="right">0.558042E+10</td>
    <td align="right">0.130217E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556378E+10</td>
    <td align="right">0.342707E+10</td>
    <td align="right">0.213671E+10</td>
    <td align="right">0.667322E+10</td>
    <td align="right">0.815211E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532027E+10</td>
    <td align="right">0.304201E+10</td>
    <td align="right">0.227827E+10</td>
    <td align="right">0.668195E+10</td>
    <td align="right">0.575448E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526536E+10</td>
    <td align="right">0.290280E+10</td>
    <td align="right">0.236256E+10</td>
    <td align="right">0.634396E+10</td>
    <td align="right">0.641835E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424177E+10</td>
    <td align="right">0.237350E+10</td>
    <td align="right">0.186826E+10</td>
    <td align="right">0.473207E+10</td>
    <td align="right">0.105012E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381156E+10</td>
    <td align="right">0.241827E+10</td>
    <td align="right">0.139329E+10</td>
    <td align="right">0.357678E+10</td>
    <td align="right">0.193647E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288298E+10</td>
    <td align="right">0.169494E+10</td>
    <td align="right">0.118805E+10</td>
    <td align="right">0.207680E+10</td>
    <td align="right">0.274370E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241431E+10</td>
    <td align="right">0.146953E+10</td>
    <td align="right">0.944781E+09</td>
    <td align="right">0.144807E+10</td>
    <td align="right">0.375609E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496901E+11</td>
    <td align="right">0.287137E+11</td>
    <td align="right">0.209764E+11</td>
    <td align="right">0.494057E+11</td>
    <td align="right">0.233917E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241431E+10</td>
    <td align="right">0.142753E+10</td>
    <td align="right">0.944781E+09</td>
    <td align="right">0.144807E+10</td>
    <td align="right">0.575448E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556378E+10</td>
    <td align="right">0.342707E+10</td>
    <td align="right">0.236256E+10</td>
    <td align="right">0.668195E+10</td>
    <td align="right">0.375609E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102264E+11</td>
    <td align="right">0.795838E+10</td>
    <td align="right">0.226799E+10</td>
    <td align="right">0.102294E+11</td>
    <td align="right">0.525804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904179E+10</td>
    <td align="right">0.660628E+10</td>
    <td align="right">0.243551E+10</td>
    <td align="right">0.878265E+10</td>
    <td align="right">0.444352E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.737263E+10</td>
    <td align="right">0.445744E+10</td>
    <td align="right">0.291518E+10</td>
    <td align="right">0.626583E+10</td>
    <td align="right">0.402870E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.556247E+10</td>
    <td align="right">0.228252E+10</td>
    <td align="right">0.327995E+10</td>
    <td align="right">0.388163E+10</td>
    <td align="right">0.272707E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383250E+10</td>
    <td align="right">0.841698E+09</td>
    <td align="right">0.299080E+10</td>
    <td align="right">0.275072E+10</td>
    <td align="right">0.209181E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313629E+10</td>
    <td align="right">0.384276E+09</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.343147E+10</td>
    <td align="right">0.134317E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358674E+10</td>
    <td align="right">0.570822E+09</td>
    <td align="right">0.301592E+10</td>
    <td align="right">0.420154E+10</td>
    <td align="right">0.919387E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493408E+10</td>
    <td align="right">0.160306E+10</td>
    <td align="right">0.333103E+10</td>
    <td align="right">0.488978E+10</td>
    <td align="right">0.105312E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660353E+10</td>
    <td align="right">0.368203E+10</td>
    <td align="right">0.292151E+10</td>
    <td align="right">0.651818E+10</td>
    <td align="right">0.173154E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.934089E+10</td>
    <td align="right">0.688067E+10</td>
    <td align="right">0.246023E+10</td>
    <td align="right">0.953489E+10</td>
    <td align="right">0.310603E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100689E+11</td>
    <td align="right">0.772911E+10</td>
    <td align="right">0.233983E+10</td>
    <td align="right">0.102019E+11</td>
    <td align="right">0.411045E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110940E+11</td>
    <td align="right">0.915187E+10</td>
    <td align="right">0.194211E+10</td>
    <td align="right">0.113611E+11</td>
    <td align="right">0.533761E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.848002E+11</td>
    <td align="right">0.521481E+11</td>
    <td align="right">0.326521E+11</td>
    <td align="right">0.820491E+11</td>
    <td align="right">0.361505E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313629E+10</td>
    <td align="right">0.384276E+09</td>
    <td align="right">0.194211E+10</td>
    <td align="right">0.275072E+10</td>
    <td align="right">0.919387E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110940E+11</td>
    <td align="right">0.915187E+10</td>
    <td align="right">0.333103E+10</td>
    <td align="right">0.113611E+11</td>
    <td align="right">0.533761E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263343E+10</td>
    <td align="right">0.150185E+10</td>
    <td align="right">0.113158E+10</td>
    <td align="right">0.185527E+10</td>
    <td align="right">0.376860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306166E+10</td>
    <td align="right">0.176858E+10</td>
    <td align="right">0.129309E+10</td>
    <td align="right">0.244617E+10</td>
    <td align="right">0.311347E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378641E+10</td>
    <td align="right">0.201574E+10</td>
    <td align="right">0.177067E+10</td>
    <td align="right">0.333316E+10</td>
    <td align="right">0.270162E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467656E+10</td>
    <td align="right">0.248902E+10</td>
    <td align="right">0.218754E+10</td>
    <td align="right">0.455584E+10</td>
    <td align="right">0.179299E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458092E+10</td>
    <td align="right">0.236009E+10</td>
    <td align="right">0.222083E+10</td>
    <td align="right">0.478214E+10</td>
    <td align="right">0.138482E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475207E+10</td>
    <td align="right">0.265118E+10</td>
    <td align="right">0.210088E+10</td>
    <td align="right">0.580370E+10</td>
    <td align="right">0.922385E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442948E+10</td>
    <td align="right">0.216748E+10</td>
    <td align="right">0.226200E+10</td>
    <td align="right">0.563651E+10</td>
    <td align="right">0.619066E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452656E+10</td>
    <td align="right">0.209367E+10</td>
    <td align="right">0.243289E+10</td>
    <td align="right">0.552152E+10</td>
    <td align="right">0.702192E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395707E+10</td>
    <td align="right">0.208419E+10</td>
    <td align="right">0.187288E+10</td>
    <td align="right">0.450247E+10</td>
    <td align="right">0.113213E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374050E+10</td>
    <td align="right">0.232485E+10</td>
    <td align="right">0.141566E+10</td>
    <td align="right">0.371959E+10</td>
    <td align="right">0.211106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284163E+10</td>
    <td align="right">0.167182E+10</td>
    <td align="right">0.116982E+10</td>
    <td align="right">0.220685E+10</td>
    <td align="right">0.288461E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.159273E+10</td>
    <td align="right">0.946891E+09</td>
    <td align="right">0.174031E+10</td>
    <td align="right">0.390462E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455259E+11</td>
    <td align="right">0.247212E+11</td>
    <td align="right">0.208047E+11</td>
    <td align="right">0.461035E+11</td>
    <td align="right">0.250376E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.150185E+10</td>
    <td align="right">0.946891E+09</td>
    <td align="right">0.174031E+10</td>
    <td align="right">0.619066E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475207E+10</td>
    <td align="right">0.265118E+10</td>
    <td align="right">0.243289E+10</td>
    <td align="right">0.580370E+10</td>
    <td align="right">0.390462E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.460887E+09</td>
    <td align="right"> 31001173.42</td>
    <td align="right">0.204840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.520286E+09</td>
    <td align="right"> 99403363.45</td>
    <td align="right">0.163323E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.726591E+09</td>
    <td align="right">0.323797E+09</td>
    <td align="right">0.136181E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.891967E+09</td>
    <td align="right">  7523233.41</td>
    <td align="right">0.884444E+09</td>
    <td align="right">0.551701E+09</td>
    <td align="right">0.865574E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100178E+10</td>
    <td align="right"> 64355827.21</td>
    <td align="right">0.937420E+09</td>
    <td align="right">0.770426E+09</td>
    <td align="right">0.645022E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.179965E+09</td>
    <td align="right">0.921526E+09</td>
    <td align="right">0.116936E+10</td>
    <td align="right">0.408748E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104477E+10</td>
    <td align="right"> 86719360.66</td>
    <td align="right">0.958050E+09</td>
    <td align="right">0.131534E+10</td>
    <td align="right">0.287134E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.969288E+09</td>
    <td align="right"> 21554696.35</td>
    <td align="right">0.947734E+09</td>
    <td align="right">0.112919E+10</td>
    <td align="right">0.344911E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.750233E+09</td>
    <td align="right">   184271.03</td>
    <td align="right">0.750049E+09</td>
    <td align="right">0.717822E+09</td>
    <td align="right">0.611353E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578491E+09</td>
    <td align="right">0.280360E+09</td>
    <td align="right">0.117723E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.475429E+09</td>
    <td align="right"> 45697308.13</td>
    <td align="right">0.165820E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392284E+09</td>
    <td align="right">  2838942.82</td>
    <td align="right">0.223038E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891349E+10</td>
    <td align="right">0.360302E+09</td>
    <td align="right">0.855319E+10</td>
    <td align="right">0.643694E+10</td>
    <td align="right">0.132720E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392284E+09</td>
    <td align="right">  2838942.82</td>
    <td align="right">0.287134E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.179965E+09</td>
    <td align="right">0.958050E+09</td>
    <td align="right">0.131534E+10</td>
    <td align="right">0.223038E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.460907E+09</td>
    <td align="right"> 31000453.59</td>
    <td align="right">0.204853E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.520309E+09</td>
    <td align="right"> 99404590.47</td>
    <td align="right">0.163333E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.726622E+09</td>
    <td align="right">0.323807E+09</td>
    <td align="right">0.136189E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892006E+09</td>
    <td align="right">  7523435.63</td>
    <td align="right">0.884482E+09</td>
    <td align="right">0.551723E+09</td>
    <td align="right">0.865624E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100182E+10</td>
    <td align="right"> 64357557.11</td>
    <td align="right">0.937461E+09</td>
    <td align="right">0.770459E+09</td>
    <td align="right">0.645058E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110154E+10</td>
    <td align="right">0.179969E+09</td>
    <td align="right">0.921568E+09</td>
    <td align="right">0.116942E+10</td>
    <td align="right">0.408770E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104481E+10</td>
    <td align="right"> 86721691.70</td>
    <td align="right">0.958092E+09</td>
    <td align="right">0.131540E+10</td>
    <td align="right">0.287149E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.969330E+09</td>
    <td align="right"> 21555275.75</td>
    <td align="right">0.947775E+09</td>
    <td align="right">0.112924E+10</td>
    <td align="right">0.344929E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.750266E+09</td>
    <td align="right">   184275.99</td>
    <td align="right">0.750082E+09</td>
    <td align="right">0.717856E+09</td>
    <td align="right">0.611387E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578517E+09</td>
    <td align="right">0.280372E+09</td>
    <td align="right">0.117730E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.475449E+09</td>
    <td align="right"> 45696605.19</td>
    <td align="right">0.165830E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392301E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392301E+09</td>
    <td align="right">  2838723.65</td>
    <td align="right">0.223052E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891388E+10</td>
    <td align="right">0.360312E+09</td>
    <td align="right">0.855357E+10</td>
    <td align="right">0.643722E+10</td>
    <td align="right">0.132728E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392301E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392301E+09</td>
    <td align="right">  2838723.65</td>
    <td align="right">0.287149E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110154E+10</td>
    <td align="right">0.179969E+09</td>
    <td align="right">0.958092E+09</td>
