    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117805E+10</td>
    <td align="right">     6094.11</td>
    <td align="right">04-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.848532E+09</td>
    <td align="right">     6110.84</td>
    <td align="right">22-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.448163E+09</td>
    <td align="right">     6087.36</td>
    <td align="right">04-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55544439.73</td>
    <td align="right">     5383.52</td>
    <td align="right">08-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7855584.74</td>
    <td align="right">     1065.54</td>
    <td align="right">05-MAY-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 29915442.14</td>
    <td align="right">     4812.75</td>
    <td align="right">26-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135550E+09</td>
    <td align="right">     6089.93</td>
    <td align="right">28-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.847115E+09</td>
    <td align="right">     6098.49</td>
    <td align="right">09-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.355073E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117805E+10</td>
    <td align="right">     6110.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240965E+10</td>
    <td align="right">     6018.34</td>
    <td align="right">13-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196554E+10</td>
    <td align="right">     6020.48</td>
    <td align="right">24-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174636E+10</td>
    <td align="right">     6048.84</td>
    <td align="right">20-MAR-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.891262E+09</td>
    <td align="right">     6007.76</td>
    <td align="right">05-APR-11:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.576447E+09</td>
    <td align="right">     6088.60</td>
    <td align="right">30-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106275E+09</td>
    <td align="right">     6096.38</td>
    <td align="right">06-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15570668.99</td>
    <td align="right">     6097.79</td>
    <td align="right">31-AUG-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88394731.68</td>
    <td align="right">     6096.05</td>
    <td align="right">08-SEP-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.582980E+09</td>
    <td align="right">     5945.85</td>
    <td align="right">16-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.782368E+09</td>
    <td align="right">     5976.47</td>
    <td align="right">09-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195437E+10</td>
    <td align="right">     6012.42</td>
    <td align="right">09-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111192E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240965E+10</td>
    <td align="right">     6097.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134853E+10</td>
    <td align="right">     6589.87</td>
    <td align="right">04-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100127E+10</td>
    <td align="right">     6607.98</td>
    <td align="right">22-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.658633E+09</td>
    <td align="right">     6582.59</td>
    <td align="right">04-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101404E+09</td>
    <td align="right">     4044.76</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 27383963.79</td>
    <td align="right">     2062.89</td>
    <td align="right">05-MAY-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1796512.50</td>
    <td align="right">      987.85</td>
    <td align="right">09-JUN-04:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40830807.30</td>
    <td align="right">     5227.07</td>
    <td align="right">26-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192367E+09</td>
    <td align="right">     6575.25</td>
    <td align="right">27-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100928E+10</td>
    <td align="right">     6594.58</td>
    <td align="right">09-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438151E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134853E+10</td>
    <td align="right">     6607.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139499E+10</td>
    <td align="right">     5760.86</td>
    <td align="right">13-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893199E+09</td>
    <td align="right">     5770.78</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348053E+09</td>
    <td align="right">     5885.81</td>
    <td align="right">11-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 28180730.30</td>
    <td align="right">     5749.90</td>
    <td align="right">08-APR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1931525.25</td>
    <td align="right">     1200.18</td>
    <td align="right">06-MAY-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 66060510.94</td>
    <td align="right">     5752.68</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355773E+09</td>
    <td align="right">     5753.73</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130853E+10</td>
    <td align="right">     5759.06</td>
    <td align="right">27-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439672E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139499E+10</td>
    <td align="right">     5885.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137537E+10</td>
    <td align="right">     7049.72</td>
    <td align="right">13-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844858E+09</td>
    <td align="right">     7061.86</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382879E+09</td>
    <td align="right">     7048.77</td>
    <td align="right">03-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 53853850.81</td>
    <td align="right">     6911.91</td>
    <td align="right">08-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12467933.85</td>
    <td align="right">     1933.45</td>
    <td align="right">04-MAY-04:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1007717.88</td>
    <td align="right">     1120.35</td>
    <td align="right">09-JUN-04:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131500E+09</td>
    <td align="right">     7039.64</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400028E+09</td>
    <td align="right">     7040.83</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122160E+10</td>
    <td align="right">     7047.30</td>
    <td align="right">27-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442356E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137537E+10</td>
    <td align="right">     7061.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.920618E+09</td>
    <td align="right">     6242.50</td>
    <td align="right">13-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594272E+09</td>
    <td align="right">     6253.25</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287613E+09</td>
    <td align="right">     6241.65</td>
    <td align="right">03-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 30073584.53</td>
    <td align="right">     6230.64</td>
    <td align="right">08-APR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3067858.26</td>
    <td align="right">     1225.01</td>
    <td align="right">06-MAY-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55569771.87</td>
    <td align="right">     6233.63</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182961E+09</td>
    <td align="right">     6234.48</td>
    <td align="right">25-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.733434E+09</td>
    <td align="right">     6240.55</td>
    <td align="right">27-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280761E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.920618E+09</td>
    <td align="right">     6253.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153456E+10</td>
    <td align="right">     7454.45</td>
    <td align="right">13-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101473E+10</td>
    <td align="right">     7467.29</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.537843E+09</td>
    <td align="right">     7453.45</td>
    <td align="right">03-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95159345.72</td>
    <td align="right">     6662.62</td>
    <td align="right">08-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25849488.55</td>
    <td align="right">     1911.51</td>
    <td align="right">04-MAY-04:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4037064.99</td>
    <td align="right">     1253.05</td>
    <td align="right">09-JUN-04:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159403E+09</td>
    <td align="right">     7443.78</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508350E+09</td>
    <td align="right">     7445.19</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142055E+10</td>
    <td align="right">     7451.88</td>
    <td align="right">27-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530048E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153456E+10</td>
    <td align="right">     7467.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240542E+10</td>
    <td align="right">    14410.91</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133364E+10</td>
    <td align="right">    13876.99</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294483E+09</td>
    <td align="right">     7242.33</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 23438520.83</td>
    <td align="right">     3293.23</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110902E+09</td>
    <td align="right">     7745.65</td>
    <td align="right">26-OCT-06:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293185E+09</td>
    <td align="right">    10821.42</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188893E+10</td>
    <td align="right">    14307.91</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635000E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240542E+10</td>
    <td align="right">    14410.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.797706E+10</td>
    <td align="right">    20387.99</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.514475E+10</td>
    <td align="right">    19890.53</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178634E+10</td>
    <td align="right">    13403.10</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329724E+09</td>
    <td align="right">     9262.54</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 46419690.62</td>
    <td align="right">     4361.22</td>
    <td align="right">06-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.985378E+09</td>
    <td align="right">    14933.74</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232076E+10</td>
    <td align="right">    17650.99</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777049E+10</td>
    <td align="right">    20387.99</td>
    <td align="right">15-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263609E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.797706E+10</td>
    <td align="right">    20387.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.752198E+10</td>
    <td align="right">    18268.96</td>
    <td align="right">17-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488954E+10</td>
    <td align="right">    18268.96</td>
    <td align="right">04-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176246E+10</td>
    <td align="right">    14288.79</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396129E+09</td>
    <td align="right">    10030.16</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54583307.39</td>
    <td align="right">     4921.22</td>
    <td align="right">06-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112025E+10</td>
    <td align="right">    15530.66</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238649E+10</td>
    <td align="right">    18268.96</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.743485E+10</td>
    <td align="right">    18268.96</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752198E+10</td>
    <td align="right">    18268.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.355383E+09</td>
    <td align="right">0.355380E+09</td>
    <td align="right">    10547.52</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">    10547.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158076E+10</td>
    <td align="right">0.158039E+10</td>
    <td align="right">    37018.65</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    37018.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.555532E+10</td>
    <td align="right">0.555097E+10</td>
    <td align="right">    36699.39</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    36699.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183106E+11</td>
    <td align="right">0.182852E+11</td>
    <td align="right">    52292.33</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    52292.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330392E+11</td>
    <td align="right">0.319859E+11</td>
    <td align="right">    64000.46</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    64000.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.647877E+11</td>
    <td align="right">0.622872E+11</td>
    <td align="right">   115517.53</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">   100116.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.852995E+11</td>
    <td align="right">0.738701E+11</td>
    <td align="right">   110321.36</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    64587.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.846456E+11</td>
    <td align="right">0.724663E+11</td>
    <td align="right">   116228.07</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    80696.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575867E+11</td>
    <td align="right">0.517115E+11</td>
    <td align="right">    98122.63</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    56968.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263975E+11</td>
    <td align="right">0.248265E+11</td>
    <td align="right">    71962.80</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    71962.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140603E+10</td>
    <td align="right">0.136747E+10</td>
    <td align="right">    24041.47</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    24041.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.378964E+12</td>
    <td align="right">0.344287E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.852995E+11</td>
    <td align="right">0.738701E+11</td>
    <td align="right">   116228.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100116.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283729E+09</td>
    <td align="right">0.283729E+09</td>
    <td align="right">     8657.43</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     8657.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130860E+10</td>
    <td align="right">0.130849E+10</td>
    <td align="right">    32427.34</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    32427.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472002E+10</td>
    <td align="right">0.471519E+10</td>
    <td align="right">    30728.18</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    30728.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156600E+11</td>
    <td align="right">0.156427E+11</td>
    <td align="right">    48494.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48494.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284505E+11</td>
    <td align="right">0.276032E+11</td>
    <td align="right">    58804.23</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    58804.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556313E+11</td>
    <td align="right">0.536700E+11</td>
    <td align="right">    84339.10</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">    73037.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.723619E+11</td>
    <td align="right">0.627865E+11</td>
    <td align="right">    86161.17</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    50391.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694860E+11</td>
    <td align="right">0.596082E+11</td>
    <td align="right">    86710.47</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    60559.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.454275E+11</td>
    <td align="right">0.407870E+11</td>
    <td align="right">    79429.26</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    46029.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204049E+11</td>
    <td align="right">0.192128E+11</td>
    <td align="right">    59709.54</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    57054.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985502E+09</td>
    <td align="right">0.948233E+09</td>
    <td align="right">    16156.04</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    16156.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.314720E+12</td>
    <td align="right">0.286566E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.723619E+11</td>
    <td align="right">0.627865E+11</td>
    <td align="right">    86710.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73037.34</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266853E+09</td>
    <td align="right">0.266821E+09</td>
    <td align="right">     7985.79</td>
    <td align="right">05-JAN-15:20</td>
    <td align="right">     7985.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132037E+10</td>
    <td align="right">0.131973E+10</td>
    <td align="right">    32115.62</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    32115.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.487444E+10</td>
    <td align="right">0.486180E+10</td>
    <td align="right">    32325.35</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    32325.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171121E+11</td>
    <td align="right">0.170843E+11</td>
    <td align="right">    56283.18</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    56283.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321229E+11</td>
    <td align="right">0.311001E+11</td>
    <td align="right">    70092.17</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    70092.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633271E+11</td>
    <td align="right">0.610819E+11</td>
    <td align="right">    93338.97</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    93338.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.825814E+11</td>
    <td align="right">0.722182E+11</td>
    <td align="right">    93799.25</td>
    <td align="right">12-JUL-04:01</td>
    <td align="right">    57529.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.778003E+11</td>
    <td align="right">0.672066E+11</td>
    <td align="right">    97614.19</td>
    <td align="right">15-AUG-04:01</td>
    <td align="right">    56307.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494019E+11</td>
    <td align="right">0.442848E+11</td>
    <td align="right">    86709.98</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">    52731.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213081E+11</td>
    <td align="right">0.200130E+11</td>
    <td align="right">    66611.21</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">    64008.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914002E+09</td>
    <td align="right">0.852599E+09</td>
    <td align="right">    15823.20</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    15809.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.351030E+12</td>
    <td align="right">0.320290E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.825814E+11</td>
    <td align="right">0.722182E+11</td>
    <td align="right">    97614.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93338.97</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      711.41</td>
    <td align="right">     4574.17</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1305.49</td>
    <td align="right">     6424.73</td>
    <td align="right">30-JAN-12:06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.93</td>
    <td align="right">     4566.67</td>
    <td align="right">26-FEB-07:20</td>
    <td align="right">     1328.39</td>
    <td align="right">     6437.72</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      604.05</td>
    <td align="right">     4581.20</td>
    <td align="right">26-MAR-07:45</td>
    <td align="right">     1394.61</td>
    <td align="right">     6378.74</td>
    <td align="right">01-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      742.02</td>
    <td align="right">     4610.97</td>
    <td align="right">30-APR-06:33</td>
    <td align="right">     1164.40</td>
    <td align="right">     6093.30</td>
    <td align="right">03-APR-11:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      758.16</td>
    <td align="right">     4638.39</td>
    <td align="right">29-MAY-06:17</td>
    <td align="right">     1117.89</td>
    <td align="right">     5754.16</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      759.14</td>
    <td align="right">     4659.86</td>
    <td align="right">25-JUN-06:33</td>
    <td align="right">     1032.06</td>
    <td align="right">     5319.56</td>
    <td align="right">01-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      942.76</td>
    <td align="right">     4674.45</td>
    <td align="right">30-JUL-06:44</td>
    <td align="right">      828.40</td>
    <td align="right">     4967.04</td>
    <td align="right">03-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      791.82</td>
    <td align="right">     4675.08</td>
    <td align="right">06-AUG-07:15</td>
    <td align="right">      947.36</td>
    <td align="right">     4887.35</td>
    <td align="right">31-AUG-11:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      880.01</td>
    <td align="right">     4669.63</td>
    <td align="right">03-SEP-07:25</td>
    <td align="right">      894.06</td>
    <td align="right">     5113.78</td>
    <td align="right">29-SEP-11:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.00</td>
    <td align="right">     4652.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     1005.68</td>
    <td align="right">     5510.99</td>
    <td align="right">31-OCT-11:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      779.44</td>
    <td align="right">     4621.53</td>
    <td align="right">05-NOV-06:40</td>
    <td align="right">     1161.11</td>
    <td align="right">     5951.43</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      759.24</td>
    <td align="right">     4595.45</td>
    <td align="right">03-DEC-07:40</td>
    <td align="right">     1173.94</td>
    <td align="right">     6260.70</td>
    <td align="right">28-DEC-12:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1111.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      604.05</td>
    <td align="right">     4566.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      828.40</td>
    <td align="right">     4887.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      942.76</td>
    <td align="right">     4675.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1394.61</td>
    <td align="right">     6437.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317530E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     8555.94</td>
    <td align="right">04-JAN-05:01</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296489E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     8555.94</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356621E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     8555.94</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348148E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     8555.94</td>
    <td align="right">01-APR-04:03</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391090E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    10819.23</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487987E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    16498.31</td>
    <td align="right">08-JUN-04:01</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524037E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    16498.31</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.566995E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    16498.31</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.482582E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    16498.31</td>
    <td align="right">06-SEP-04:01</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465545E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    16498.31</td>
    <td align="right">04-OCT-04:01</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401914E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    10971.09</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335911E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     8555.94</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.497485E+11</td>
    <td align="right">        0.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296489E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     8555.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566995E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    16498.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235518E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3921.49</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220009E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     5079.10</td>
    <td align="right">15-FEB-05:02</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259531E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     5079.10</td>
    <td align="right">09-MAR-05:03</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280220E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     5079.10</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327132E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    13120.39</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427481E+10</td>
    <td align="right">        0.57</td>
    <td align="right">    13120.39</td>
    <td align="right">07-JUN-04:01</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453655E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    13120.39</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468454E+10</td>
    <td align="right">        0.58</td>
    <td align="right">    13120.39</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373889E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    13120.39</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337000E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    13120.39</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270870E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     5358.05</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239863E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3493.04</td>
    <td align="right">29-DEC-16:30</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389362E+11</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220009E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3493.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468454E+10</td>
    <td align="right">        0.58</td>
    <td align="right">    13120.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237713E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     2723.60</td>
    <td align="right">26-JAN-16:10</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220344E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     3365.29</td>
    <td align="right">15-FEB-15:40</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252071E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     2723.63</td>
    <td align="right">30-MAR-15:50</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265172E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     5001.41</td>
    <td align="right">14-APR-04:02</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314684E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     7348.44</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422324E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    15409.91</td>
    <td align="right">22-JUN-04:01</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457598E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    15409.91</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456389E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    15409.91</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342684E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    14787.05</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290779E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     7369.27</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239966E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     4224.24</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235369E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2519.03</td>
    <td align="right">29-DEC-15:50</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373509E+11</td>
    <td align="right">        0.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220344E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2519.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457598E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    15409.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.79</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       71.10</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       72.18</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       72.51</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.28</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.61</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.69</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.60</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.73</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       71.73</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       70.17</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.06</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.06</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.79</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      711.41</td>
    <td align="right">     4574.17</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">       80.31</td>
    <td align="right">       82.22</td>
    <td align="right">     1305.49</td>
    <td align="right">     6424.73</td>
    <td align="right">30-JAN-12:06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.93</td>
    <td align="right">     4566.67</td>
    <td align="right">26-FEB-07:20</td>
    <td align="right">       80.28</td>
    <td align="right">       82.22</td>
    <td align="right">     1328.39</td>
    <td align="right">     6437.72</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      604.05</td>
    <td align="right">     4581.20</td>
    <td align="right">26-MAR-07:45</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1394.61</td>
    <td align="right">     6378.74</td>
    <td align="right">01-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      742.02</td>
    <td align="right">     4610.97</td>
    <td align="right">30-APR-06:33</td>
    <td align="right">       80.47</td>
    <td align="right">       82.22</td>
    <td align="right">     1164.40</td>
    <td align="right">     6093.30</td>
    <td align="right">03-APR-11:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      758.16</td>
    <td align="right">     4638.39</td>
    <td align="right">29-MAY-06:17</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     1117.89</td>
    <td align="right">     5754.16</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      759.14</td>
    <td align="right">     4659.86</td>
    <td align="right">25-JUN-06:33</td>
    <td align="right">       80.69</td>
    <td align="right">       82.22</td>
    <td align="right">     1032.06</td>
    <td align="right">     5319.56</td>
    <td align="right">01-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      942.76</td>
    <td align="right">     4674.45</td>
    <td align="right">30-JUL-06:44</td>
    <td align="right">       80.75</td>
    <td align="right">       82.22</td>
    <td align="right">      828.40</td>
    <td align="right">     4967.04</td>
    <td align="right">03-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      791.82</td>
    <td align="right">     4675.08</td>
    <td align="right">06-AUG-07:15</td>
    <td align="right">       80.76</td>
    <td align="right">       82.22</td>
    <td align="right">      947.36</td>
    <td align="right">     4887.35</td>
    <td align="right">31-AUG-11:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      880.01</td>
    <td align="right">     4669.63</td>
    <td align="right">03-SEP-07:25</td>
    <td align="right">       80.73</td>
    <td align="right">       82.22</td>
    <td align="right">      894.06</td>
    <td align="right">     5113.78</td>
    <td align="right">29-SEP-11:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.00</td>
    <td align="right">     4652.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">       80.66</td>
    <td align="right">       82.22</td>
    <td align="right">     1005.68</td>
    <td align="right">     5510.99</td>
    <td align="right">31-OCT-11:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      779.44</td>
    <td align="right">     4621.53</td>
    <td align="right">05-NOV-06:40</td>
    <td align="right">       80.52</td>
    <td align="right">       82.22</td>
    <td align="right">     1161.11</td>
    <td align="right">     5951.43</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      759.24</td>
    <td align="right">     4595.45</td>
    <td align="right">03-DEC-07:40</td>
    <td align="right">       80.40</td>
    <td align="right">       82.22</td>
    <td align="right">     1173.94</td>
    <td align="right">     6260.70</td>
    <td align="right">28-DEC-12:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1111.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      604.05</td>
    <td align="right">     4566.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.28</td>
    <td align="right">       82.22</td>
    <td align="right">      828.40</td>
    <td align="right">     4887.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      942.76</td>
    <td align="right">     4675.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.76</td>
    <td align="right">       82.22</td>
    <td align="right">     1394.61</td>
    <td align="right">     6437.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.80</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.26</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.19</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.68</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.10</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.35</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.01</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.81</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.43</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.67</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.44</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.58</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.80</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.35</td>
    <td align="right">        2.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.24</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.41</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.88</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.65</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.11</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.89</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.75</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.16</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.96</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.58</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.05</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.28</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.96</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.24</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.75</td>
    <td align="right">        3.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.92</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.68</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.75</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.99</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.68</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.83</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.57</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.37</td>
    <td align="right">        5.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.67</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.99</td>
    <td align="right">        5.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.98</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.86</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.44</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.87</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.11</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.36</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.28</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.09</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.79</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.46</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.63</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.55</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.46</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.36</td>
    <td align="right">        0.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.79</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.37</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.78</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.52</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.70</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.27</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.70</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.15</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.87</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.58</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.29</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.19</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.27</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.64</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.08</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.77</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.25</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.55</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.85</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.22</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.59</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.83</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.21</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.61</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.25</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.85</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.61</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.22</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.04</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.40</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.44</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.71</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.07</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.99</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.57</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.73</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.48</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.24</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.38</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.82</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.88</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.38</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.57</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.45</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.45</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.15</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.47</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.33</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.88</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.74</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.60</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.98</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.22</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.30</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.88</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.55</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.45</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.29</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.15</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.29</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.55</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.54</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.87</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.62</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.35</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.99</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.29</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.54</td>
    <td align="right">        1.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.02</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.88</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.23</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.72</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.29</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.61</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.39</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.01</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.77</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.29</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.55</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.58</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.33</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.72</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.39</td>
    <td align="right">        6.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.39</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.26</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.14</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.41</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.64</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.51</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.27</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.86</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.92</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.68</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.13</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.50</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.70</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.27</td>
    <td align="right">        0.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.18</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.24</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.62</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.06</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.62</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.28</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.39</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.01</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.74</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.12</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.27</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.86</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.12</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.28</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.70</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.92</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.66</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.54</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.14</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.55</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.38</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.91</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.82</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.63</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.74</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.09</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.70</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.38</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.63</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.23</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.70</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.42</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.67</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.11</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.14</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.96</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.26</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.37</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.25</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.34</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.23</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.11</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.57</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.38</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.09</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.81</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.28</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.62</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.60</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.36</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.89</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.71</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.38</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.62</td>
    <td align="right">        0.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985729E+10</td>
    <td align="right">0.300677E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.850985E+10</td>
    <td align="right">0.166706E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.868482E+10</td>
    <td align="right">0.368104E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.943938E+10</td>
    <td align="right"> 29298151.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284665E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198383E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121080E+11</td>
    <td align="right">0.138627E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575817E+10</td>
    <td align="right">0.366482E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837443E+10</td>
    <td align="right">0.236116E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176694E+12</td>
    <td align="right">0.793749E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291049E+11</td>
    <td align="right">0.300677E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.778983E+10</td>
    <td align="right">0.997133E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595079E+10</td>
    <td align="right">0.643094E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.545391E+10</td>
    <td align="right">0.223292E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706525E+10</td>
    <td align="right">0.412155E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107064E+11</td>
    <td align="right"> 58024613.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247506E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902902E+10</td>
    <td align="right">0.123172E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444144E+10</td>
    <td align="right">0.290094E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713786E+10</td>
    <td align="right">0.971312E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141251E+12</td>
    <td align="right">0.329512E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247506E+11</td>
    <td align="right">0.997133E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144731E+11</td>
    <td align="right">0.940248E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106386E+11</td>
    <td align="right">0.611193E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.827721E+10</td>
    <td align="right">0.220307E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.817007E+10</td>
    <td align="right">0.495161E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118780E+11</td>
    <td align="right"> 68229134.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101446E+11</td>
    <td align="right">0.140031E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.741371E+10</td>
    <td align="right">0.298312E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135860E+11</td>
    <td align="right">0.929357E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176828E+12</td>
    <td align="right">0.319579E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.741371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278256E+11</td>
    <td align="right">0.940248E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317530E+10</td>
    <td align="right">0.355383E+09</td>
    <td align="right">0.898161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296489E+10</td>
    <td align="right">0.158076E+10</td>
    <td align="right">0.645614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356621E+10</td>
    <td align="right">0.555532E+10</td>
    <td align="right">0.387436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348148E+10</td>
    <td align="right">0.183106E+11</td>
    <td align="right">0.121024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391090E+10</td>
    <td align="right">0.330392E+11</td>
    <td align="right">0.627142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487987E+10</td>
    <td align="right">0.647877E+11</td>
    <td align="right">0.108072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524037E+10</td>
    <td align="right">0.852995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.566995E+10</td>
    <td align="right">0.846456E+11</td>
    <td align="right"> 15570668.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.482582E+10</td>
    <td align="right">0.575867E+11</td>
    <td align="right"> 88394731.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465545E+10</td>
    <td align="right">0.263975E+11</td>
    <td align="right">0.783021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401914E+10</td>
    <td align="right">0.140603E+10</td>
    <td align="right">0.162705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.690425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.497485E+11</td>
    <td align="right">0.378964E+12</td>
    <td align="right">0.306759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566995E+10</td>
    <td align="right">0.852995E+11</td>
    <td align="right">0.898161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235518E+10</td>
    <td align="right">0.283729E+09</td>
    <td align="right">0.133273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220009E+10</td>
    <td align="right">0.130860E+10</td>
    <td align="right">0.854636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259531E+10</td>
    <td align="right">0.472002E+10</td>
    <td align="right">0.334272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280220E+10</td>
    <td align="right">0.156600E+11</td>
    <td align="right">0.536991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327132E+10</td>
    <td align="right">0.284505E+11</td>
    <td align="right"> 89736496.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427481E+10</td>
    <td align="right">0.556313E+11</td>
    <td align="right">  5044782.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453655E+10</td>
    <td align="right">0.723619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468454E+10</td>
    <td align="right">0.694860E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373889E+10</td>
    <td align="right">0.454275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337000E+10</td>
    <td align="right">0.204049E+11</td>
    <td align="right">0.139791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270870E+10</td>
    <td align="right">0.985502E+09</td>
    <td align="right">0.376787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389362E+11</td>
    <td align="right">0.314720E+12</td>
    <td align="right">0.435237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468454E+10</td>
    <td align="right">0.723619E+11</td>
    <td align="right">0.133273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237713E+10</td>
    <td align="right">0.266853E+09</td>
    <td align="right">0.195380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220344E+10</td>
    <td align="right">0.132037E+10</td>
    <td align="right">0.129664E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252071E+10</td>
    <td align="right">0.487444E+10</td>
    <td align="right">0.615656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265172E+10</td>
    <td align="right">0.171121E+11</td>
    <td align="right">0.144392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314684E+10</td>
    <td align="right">0.321229E+11</td>
    <td align="right">0.370288E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422324E+10</td>
    <td align="right">0.633271E+11</td>
    <td align="right"> 33446792.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457598E+10</td>
    <td align="right">0.825814E+11</td>
    <td align="right">   688616.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456389E+10</td>
    <td align="right">0.778003E+11</td>
    <td align="right">   143677.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342684E+10</td>
    <td align="right">0.494019E+11</td>
    <td align="right"> 37913129.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290779E+10</td>
    <td align="right">0.213081E+11</td>
    <td align="right">0.281493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239966E+10</td>
    <td align="right">0.914002E+09</td>
    <td align="right">0.713244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186672E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373509E+11</td>
    <td align="right">0.351030E+12</td>
    <td align="right">0.691619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   143677.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457598E+10</td>
    <td align="right">0.825814E+11</td>
    <td align="right">0.195380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105801E+09</td>
    <td align="right">0.657619E+10</td>
    <td align="right">0.300677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.422464E+09</td>
    <td align="right">0.512250E+10</td>
    <td align="right">0.166706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153873E+10</td>
    <td align="right">0.357988E+10</td>
    <td align="right">0.368104E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477110E+10</td>
    <td align="right">0.118680E+10</td>
    <td align="right"> 29298151.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.862495E+10</td>
    <td align="right">0.627142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184017E+11</td>
    <td align="right">0.108072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.566995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227810E+11</td>
    <td align="right"> 15570668.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.482582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149240E+11</td>
    <td align="right"> 88394731.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.678046E+10</td>
    <td align="right">0.672119E+09</td>
    <td align="right">0.138627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405163E+09</td>
    <td align="right">0.133387E+10</td>
    <td align="right">0.366482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.501533E+10</td>
    <td align="right">0.236116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.497485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102620E+12</td>
    <td align="right">0.243259E+11</td>
    <td align="right">0.793749E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238645E+11</td>
    <td align="right">0.657619E+10</td>
    <td align="right">0.300677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84384465.89</td>
    <td align="right">0.535026E+10</td>
    <td align="right">0.997133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349091E+09</td>
    <td align="right">0.340161E+10</td>
    <td align="right">0.643094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130221E+10</td>
    <td align="right">0.155639E+10</td>
    <td align="right">0.223292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405579E+10</td>
    <td align="right">0.207268E+09</td>
    <td align="right">0.412155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739174E+10</td>
    <td align="right"> 43316805.92</td>
    <td align="right"> 58024613.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157673E+11</td>
    <td align="right">  5044782.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524648E+10</td>
    <td align="right">0.412533E+09</td>
    <td align="right">0.123172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285624E+09</td>
    <td align="right">0.144711E+10</td>
    <td align="right">0.290094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.473923E+10</td>
    <td align="right">0.971312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389362E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851515E+11</td>
    <td align="right">0.171628E+11</td>
    <td align="right">0.329512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202140E+11</td>
    <td align="right">0.535026E+10</td>
    <td align="right">0.997133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 79941778.07</td>
    <td align="right">0.120160E+11</td>
    <td align="right">0.940248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358323E+09</td>
    <td align="right">0.807684E+10</td>
    <td align="right">0.611193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136239E+10</td>
    <td align="right">0.439410E+10</td>
    <td align="right">0.220307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.447056E+10</td>
    <td align="right">0.104779E+10</td>
    <td align="right">0.495161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.841549E+10</td>
    <td align="right">0.315705E+09</td>
    <td align="right"> 68229134.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181146E+11</td>
    <td align="right"> 33446792.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232489E+11</td>
    <td align="right">   688616.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211033E+11</td>
    <td align="right">   143677.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129174E+11</td>
    <td align="right"> 37913129.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554209E+10</td>
    <td align="right">0.169468E+10</td>
    <td align="right">0.140031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268113E+09</td>
    <td align="right">0.474594E+10</td>
    <td align="right">0.298312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112323E+11</td>
    <td align="right">0.929357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.958811E+11</td>
    <td align="right">0.435956E+11</td>
    <td align="right">0.319579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143677.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232489E+11</td>
    <td align="right">0.120160E+11</td>
    <td align="right">0.940248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.609297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50136788.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47962757.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.195842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58435116.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250584E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151921E+10</td>
    <td align="right">  3714417.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 53583015.15</td>
    <td align="right">  4183582.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.198288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.856409E+09</td>
    <td align="right"> 52416437.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 58132379.44</td>
    <td align="right"> 15240874.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.168708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420181E+09</td>
    <td align="right">0.141710E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36656317.32</td>
    <td align="right"> 43273410.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.624558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 98084109.92</td>
    <td align="right">0.437927E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12299271.82</td>
    <td align="right">0.278108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.499810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165228E+09</td>
    <td align="right">0.303731E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26573030.67</td>
    <td align="right">0.105919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314545E+09</td>
    <td align="right">0.543325E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 56013684.43</td>
    <td align="right">0.102633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.843446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141483E+10</td>
    <td align="right"> 36482859.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 68007971.09</td>
    <td align="right">  8731753.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.220542E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66253148.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.501909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56315711.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251353E+11</td>
    <td align="right">0.946961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.590369E+09</td>
    <td align="right">0.558090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191678E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 98084109.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12299271.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.499810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609297E+10</td>
    <td align="right">0.437927E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 68007971.09</td>
    <td align="right">0.278108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.289730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.969132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7503212.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 28229458.63</td>
    <td align="right">0.498623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.701615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9549979.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 20626799.87</td>
    <td align="right">0.580125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17845450.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.926466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219113E+10</td>
    <td align="right">    68308.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 24112619.10</td>
    <td align="right">  5487683.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.963035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120570E+10</td>
    <td align="right"> 17561230.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 31525845.36</td>
    <td align="right"> 30878009.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.905673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329869E+09</td>
    <td align="right">0.110291E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25063184.55</td>
    <td align="right"> 37857311.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.375892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61100221.83</td>
    <td align="right">0.319223E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14062145.98</td>
    <td align="right">0.170325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.453842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98442356.41</td>
    <td align="right">0.215076E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 21308191.78</td>
    <td align="right"> 62088165.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.144369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268065E+09</td>
    <td align="right">0.339469E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 33326696.34</td>
    <td align="right"> 75494556.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.473097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241894E+10</td>
    <td align="right"> 20774962.64</td>
    <td align="right">        0.00</td>
    <td align="right"> 29670466.58</td>
    <td align="right">  9969051.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.972692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19400587.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.891605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8954339.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 18751890.57</td>
    <td align="right">0.571739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422692E+11</td>
    <td align="right">0.682378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242323E+09</td>
    <td align="right">0.392099E+09</td>
    <td align="right"> 67608149.06</td>
    <td align="right">0.748212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61100221.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7503212.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.453842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.969132E+10</td>
    <td align="right">0.319223E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 33326696.34</td>
    <td align="right">0.170325E+09</td>
    <td align="right"> 28229458.63</td>
    <td align="right">0.102502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1750130.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.608900E+09</td>
    <td align="right">0.206422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.839624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3662769.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.251973E+09</td>
    <td align="right">0.320808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9959935.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 34081517.17</td>
    <td align="right">0.660516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19002230.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249793E+10</td>
    <td align="right">  9282073.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 26120389.85</td>
    <td align="right">  2630079.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.798045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102495E+10</td>
    <td align="right">0.724708E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21872771.49</td>
    <td align="right"> 24536516.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.287444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 73466991.98</td>
    <td align="right">0.276807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9016902.94</td>
    <td align="right">0.294137E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.346876E+09</td>
    <td align="right">0.165403E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16112035.01</td>
    <td align="right">0.119158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138614E+10</td>
    <td align="right">0.193958E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24126494.76</td>
    <td align="right"> 56994363.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.304780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.436610E+10</td>
    <td align="right">  6350723.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 16986418.80</td>
    <td align="right"> 24404653.19</td>
    <td align="right">   884745.52</td>
    <td align="right">0.609592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.696486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8026455.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.107299E+09</td>
    <td align="right">0.586094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1720412.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.568637E+09</td>
    <td align="right">0.188221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568150E+11</td>
    <td align="right">0.535639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158357E+09</td>
    <td align="right">0.521861E+09</td>
    <td align="right">0.157177E+10</td>
    <td align="right">0.490749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73466991.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1720412.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104894E+11</td>
    <td align="right">0.276807E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26120389.85</td>
    <td align="right">0.294137E+09</td>
    <td align="right">0.608900E+09</td>
    <td align="right">0.836674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55107.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.107590E+10</td>
    <td align="right"> 53530221.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   493101.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.490456E+09</td>
    <td align="right">0.538375E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3093607.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.123874E+09</td>
    <td align="right">0.131008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117670E+10</td>
    <td align="right">  2821735.95</td>
    <td align="right">        0.00</td>
    <td align="right">  5231077.35</td>
    <td align="right">   794140.78</td>
    <td align="right"> 25760467.05</td>
    <td align="right">0.146852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485979E+09</td>
    <td align="right">0.236343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4649517.19</td>
    <td align="right">  9568402.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.549385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56586409.72</td>
    <td align="right">0.806246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1040080.57</td>
    <td align="right">0.140259E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 23577577.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186883E+09</td>
    <td align="right">0.459666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2742614.28</td>
    <td align="right"> 64876320.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.144138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631930E+09</td>
    <td align="right"> 56299851.92</td>
    <td align="right">        0.00</td>
    <td align="right">  4767097.95</td>
    <td align="right"> 15090730.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.573112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195318E+10</td>
    <td align="right">  2646862.95</td>
    <td align="right">        0.00</td>
    <td align="right">  2109868.29</td>
    <td align="right">  6207327.26</td>
    <td align="right">0.202957E+09</td>
    <td align="right">0.642652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95940.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.541400E+09</td>
    <td align="right">0.156896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184120E+11</td>
    <td align="right">0.156402E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24278012.18</td>
    <td align="right">0.236796E+09</td>
    <td align="right">0.596360E+10</td>
    <td align="right">0.546027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56586409.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289578E+10</td>
    <td align="right">0.806246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5231077.35</td>
    <td align="right">0.140259E+09</td>
    <td align="right">0.182750E+10</td>
    <td align="right">0.146852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11556.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.128794E+10</td>
    <td align="right"> 22328560.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   279724.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.731740E+09</td>
    <td align="right">0.262319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1813584.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.325744E+09</td>
    <td align="right">0.140892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5816117.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 64813382.45</td>
    <td align="right">0.272055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.872978E+09</td>
    <td align="right">  2492678.50</td>
    <td align="right">        0.00</td>
    <td align="right">  7212553.46</td>
    <td align="right">  1147064.73</td>
    <td align="right"> 19447858.13</td>
    <td align="right">0.238227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375689E+09</td>
    <td align="right">0.225764E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6202731.44</td>
    <td align="right">  7328618.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.830865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 63841976.56</td>
    <td align="right">0.878324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   873905.36</td>
    <td align="right">0.108966E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18184779.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175255E+09</td>
    <td align="right">0.514418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3087027.22</td>
    <td align="right"> 54294046.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.195084E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.579081E+09</td>
    <td align="right"> 45054124.47</td>
    <td align="right">        0.00</td>
    <td align="right">  5945731.41</td>
    <td align="right"> 19614974.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.835059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159662E+10</td>
    <td align="right">  1544513.28</td>
    <td align="right">        0.00</td>
    <td align="right">  3438277.62</td>
    <td align="right">  7639909.63</td>
    <td align="right">0.169073E+09</td>
    <td align="right">0.134390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   378157.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.359605E+09</td>
    <td align="right">0.415749E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5376.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.122503E+10</td>
    <td align="right"> 12923048.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181783E+11</td>
    <td align="right">0.166760E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 35064742.97</td>
    <td align="right">0.198991E+09</td>
    <td align="right">0.418339E+10</td>
    <td align="right">0.104482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63841976.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5376.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12923048.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297905E+10</td>
    <td align="right">0.878324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7212553.46</td>
    <td align="right">0.108966E+09</td>
    <td align="right">0.128794E+10</td>
    <td align="right">0.272055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8817109.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.873703E+09</td>
    <td align="right">0.351275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8262355.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.569038E+09</td>
    <td align="right">0.364092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6525482.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.471199E+09</td>
    <td align="right">0.325264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5579323.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.123620E+09</td>
    <td align="right">0.220042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125611E+10</td>
    <td align="right">  3157753.30</td>
    <td align="right">        0.00</td>
    <td align="right">  5635564.62</td>
    <td align="right">   849809.34</td>
    <td align="right"> 29731379.73</td>
    <td align="right">0.160587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535538E+09</td>
    <td align="right">0.233678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4649709.64</td>
    <td align="right"> 15697951.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.559383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 62551964.16</td>
    <td align="right">0.820763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1032475.29</td>
    <td align="right">0.171848E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 22806735.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.203020E+09</td>
    <td align="right">0.511681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3272139.09</td>
    <td align="right"> 73764719.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.164811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614039E+09</td>
    <td align="right"> 90651393.55</td>
    <td align="right">        0.00</td>
    <td align="right">  8212646.91</td>
    <td align="right"> 11571971.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.889235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116654E+10</td>
    <td align="right">  6990899.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 11774153.35</td>
    <td align="right">  3263198.72</td>
    <td align="right">0.178550E+09</td>
    <td align="right">0.360416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11864214.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.322171E+09</td>
    <td align="right">0.496258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11306695.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.702186E+09</td>
    <td align="right">0.407395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133256E+11</td>
    <td align="right">0.166692E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 86931867.45</td>
    <td align="right">0.276996E+09</td>
    <td align="right">0.327020E+10</td>
    <td align="right">0.284895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62551964.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1032475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22806735.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174764E+10</td>
    <td align="right">0.820763E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11864214.16</td>
    <td align="right">0.171848E+09</td>
    <td align="right">0.873703E+09</td>
    <td align="right">0.496258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   456228.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.170961E+10</td>
    <td align="right">0.464474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1287775.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.107218E+10</td>
    <td align="right">0.793201E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2100645.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.603482E+09</td>
    <td align="right">0.114448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4034685.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.147579E+09</td>
    <td align="right">0.152979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184436E+10</td>
    <td align="right">  3637149.77</td>
    <td align="right">        0.00</td>
    <td align="right">  4589310.61</td>
    <td align="right">  1188979.50</td>
    <td align="right"> 43938258.89</td>
    <td align="right">0.130528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.731254E+09</td>
    <td align="right">0.239209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3291972.34</td>
    <td align="right"> 30945157.21</td>
    <td align="right">   709809.67</td>
    <td align="right">0.411464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78062513.84</td>
    <td align="right">0.659102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   716347.84</td>
    <td align="right">0.284426E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 14111606.89</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263707E+09</td>
    <td align="right">0.391962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2158809.79</td>
    <td align="right">0.149646E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930704E+09</td>
    <td align="right"> 44956480.25</td>
    <td align="right">        0.00</td>
    <td align="right">  4103758.81</td>
    <td align="right"> 27371642.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.451996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229943E+10</td>
    <td align="right">  1777127.83</td>
    <td align="right">        0.00</td>
    <td align="right">  3183770.75</td>
    <td align="right">  8756638.11</td>
    <td align="right">0.253212E+09</td>
    <td align="right">0.968654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1138613.94</td>
    <td align="right">        0.00</td>
    <td align="right">0.573012E+09</td>
    <td align="right">0.883817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   360718.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.178165E+10</td>
    <td align="right">0.462053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217367E+11</td>
    <td align="right">0.134064E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27422637.11</td>
    <td align="right">0.502335E+09</td>
    <td align="right">0.618538E+10</td>
    <td align="right">0.853804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 78062513.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   360718.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14111606.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316594E+10</td>
    <td align="right">0.659102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4589310.61</td>
    <td align="right">0.284426E+09</td>
    <td align="right">0.178165E+10</td>
    <td align="right">0.152979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.888126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.486659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196816E+10</td>
    <td align="right">    15668.29</td>
    <td align="right">        0.00</td>
    <td align="right">   702007.71</td>
    <td align="right">  1216198.88</td>
    <td align="right"> 77091761.89</td>
    <td align="right">0.266608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130935E+10</td>
    <td align="right">  1927236.05</td>
    <td align="right">        0.00</td>
    <td align="right">  2337067.84</td>
    <td align="right">  8342205.01</td>
    <td align="right">  2092829.99</td>
    <td align="right">0.588529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465079E+09</td>
    <td align="right">0.246422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2438768.07</td>
    <td align="right">  9659766.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.337989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 40780740.26</td>
    <td align="right">0.747916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   831859.21</td>
    <td align="right"> 51090140.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 46263506.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137706E+09</td>
    <td align="right">0.516327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2115763.14</td>
    <td align="right"> 19652636.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.185118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.454615E+09</td>
    <td align="right"> 89096377.02</td>
    <td align="right">        0.00</td>
    <td align="right">  4926489.94</td>
    <td align="right"> 16393324.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.655672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162327E+10</td>
    <td align="right">  4565691.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2776822.73</td>
    <td align="right">  1729800.41</td>
    <td align="right">  6018428.59</td>
    <td align="right">0.859205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   298575.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.119598E+09</td>
    <td align="right">0.328979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.855719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172957E+11</td>
    <td align="right">0.160627E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16427354.63</td>
    <td align="right">0.108084E+09</td>
    <td align="right">0.353809E+10</td>
    <td align="right">0.326836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40780740.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267422E+10</td>
    <td align="right">0.747916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4926489.94</td>
    <td align="right"> 51090140.07</td>
    <td align="right">0.110278E+10</td>
    <td align="right">0.859205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3146.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.772668E+09</td>
    <td align="right">  9266346.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    83552.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.591339E+09</td>
    <td align="right"> 75822019.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   765677.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.290387E+09</td>
    <td align="right">0.649946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115504E+10</td>
    <td align="right">   674159.06</td>
    <td align="right">        0.00</td>
    <td align="right">  3873238.72</td>
    <td align="right">   687091.02</td>
    <td align="right"> 15504189.69</td>
    <td align="right">0.176060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.889028E+09</td>
    <td align="right">  9174407.58</td>
    <td align="right">        0.00</td>
    <td align="right">  5137660.43</td>
    <td align="right">  2140767.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.160607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337426E+09</td>
    <td align="right">0.255507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4556990.34</td>
    <td align="right">  6702664.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.692164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 42845417.19</td>
    <td align="right">0.825624E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1027385.60</td>
    <td align="right"> 34869885.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 55202771.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116100E+09</td>
    <td align="right">0.562093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3054922.02</td>
    <td align="right"> 15202001.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.283926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399130E+09</td>
    <td align="right"> 83623489.96</td>
    <td align="right">        0.00</td>
    <td align="right">  6594777.07</td>
    <td align="right"> 16721807.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.104440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130968E+10</td>
    <td align="right">  5004195.22</td>
    <td align="right">        0.00</td>
    <td align="right">  4751029.37</td>
    <td align="right">  1515797.67</td>
    <td align="right"> 16837495.97</td>
    <td align="right">0.173224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   966811.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 39785658.97</td>
    <td align="right">0.977950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10177.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.567211E+09</td>
    <td align="right"> 11441186.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170131E+11</td>
    <td align="right">0.174170E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30825368.83</td>
    <td align="right"> 77840015.19</td>
    <td align="right">0.229373E+10</td>
    <td align="right">0.889903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42845417.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3146.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9266346.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280077E+10</td>
    <td align="right">0.825624E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6594777.07</td>
    <td align="right"> 34869885.91</td>
    <td align="right">0.772668E+09</td>
    <td align="right">0.176060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2506955.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.117709E+10</td>
    <td align="right">0.135794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1903565.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.925018E+09</td>
    <td align="right">0.933878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1120830.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.837485E+09</td>
    <td align="right">0.542215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189055E+10</td>
    <td align="right">   669265.62</td>
    <td align="right">        0.00</td>
    <td align="right">  1231459.58</td>
    <td align="right">   677375.22</td>
    <td align="right">0.414581E+09</td>
    <td align="right">0.229609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156547E+10</td>
    <td align="right">  6604030.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1976868.09</td>
    <td align="right">  5269412.22</td>
    <td align="right">0.265934E+09</td>
    <td align="right">0.230684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.628197E+09</td>
    <td align="right">0.314656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1937126.20</td>
    <td align="right"> 12362693.04</td>
    <td align="right"> 55372844.23</td>
    <td align="right">0.161846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61665051.91</td>
    <td align="right">0.896656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   740936.47</td>
    <td align="right"> 75548604.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 32791743.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184557E+09</td>
    <td align="right">0.659668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2159636.40</td>
    <td align="right"> 28698811.36</td>
    <td align="right">  4999859.95</td>
    <td align="right">0.152116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412712E+09</td>
    <td align="right">0.148199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8579486.74</td>
    <td align="right"> 16186437.36</td>
    <td align="right"> 55877977.99</td>
    <td align="right">0.847454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.998183E+09</td>
    <td align="right"> 10084421.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 10971822.74</td>
    <td align="right">   579024.91</td>
    <td align="right">0.281255E+09</td>
    <td align="right">0.264347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5794995.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.359181E+09</td>
    <td align="right">0.318133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3140603.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.937706E+09</td>
    <td align="right">0.173661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137129E+11</td>
    <td align="right">0.203654E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42064286.72</td>
    <td align="right">0.139322E+09</td>
    <td align="right">0.531450E+10</td>
    <td align="right">0.120499E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61665051.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   740936.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32791743.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205483E+10</td>
    <td align="right">0.896656E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10971822.74</td>
    <td align="right"> 75548604.25</td>
    <td align="right">0.117709E+10</td>
    <td align="right">0.318133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240936.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.936657E+09</td>
    <td align="right">0.255275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   623963.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.702633E+09</td>
    <td align="right">0.354387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   953454.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.444879E+09</td>
    <td align="right">0.446037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224403E+10</td>
    <td align="right">   448072.96</td>
    <td align="right">        0.00</td>
    <td align="right">  1966623.86</td>
    <td align="right">  1023922.28</td>
    <td align="right"> 18802001.14</td>
    <td align="right">0.596655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168957E+10</td>
    <td align="right">  8700991.76</td>
    <td align="right">        0.00</td>
    <td align="right">  2523250.48</td>
    <td align="right">  5106695.56</td>
    <td align="right">  3389176.90</td>
    <td align="right">0.642148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.660433E+09</td>
    <td align="right">0.295185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1655609.75</td>
    <td align="right"> 10237525.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.267662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 59898921.18</td>
    <td align="right">0.698355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   593529.21</td>
    <td align="right">0.102668E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42602226.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211707E+09</td>
    <td align="right">0.511060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1469172.86</td>
    <td align="right"> 26216118.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.146148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.621613E+09</td>
    <td align="right"> 85835649.58</td>
    <td align="right">        0.00</td>
    <td align="right">  4555623.99</td>
    <td align="right"> 18317519.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.620119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183872E+10</td>
    <td align="right">  5459779.06</td>
    <td align="right">        0.00</td>
    <td align="right">  3700771.91</td>
    <td align="right">  1581795.48</td>
    <td align="right"> 23390270.68</td>
    <td align="right">0.120740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1106409.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 58489917.66</td>
    <td align="right">0.880485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   313790.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.672359E+09</td>
    <td align="right">0.344258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205610E+11</td>
    <td align="right">0.160504E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19703136.65</td>
    <td align="right">0.165152E+09</td>
    <td align="right">0.286060E+10</td>
    <td align="right">0.580317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59898921.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240936.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42602226.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295290E+10</td>
    <td align="right">0.698355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4555623.99</td>
    <td align="right">0.102668E+09</td>
    <td align="right">0.936657E+09</td>
    <td align="right">0.120740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   109882.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.654708E+09</td>
    <td align="right"> 97846712.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   859154.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.222800E+09</td>
    <td align="right">0.739777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151109E+10</td>
    <td align="right">   757560.38</td>
    <td align="right">        0.00</td>
    <td align="right">  3330199.05</td>
    <td align="right">   791778.13</td>
    <td align="right"> 10296616.18</td>
    <td align="right">0.121202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102157E+10</td>
    <td align="right"> 11224429.84</td>
    <td align="right">        0.00</td>
    <td align="right">  5339988.03</td>
    <td align="right">  2600178.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.135594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429456E+09</td>
    <td align="right">0.383701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3885939.30</td>
    <td align="right">  7934684.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.556268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 47837284.57</td>
    <td align="right">0.103738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1248818.95</td>
    <td align="right"> 47208754.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 72380982.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174014E+09</td>
    <td align="right">0.660604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2345915.90</td>
    <td align="right"> 19955906.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.194243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.598666E+09</td>
    <td align="right"> 99685667.41</td>
    <td align="right">        0.00</td>
    <td align="right">  4664274.60</td>
    <td align="right"> 18365757.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.590068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180926E+10</td>
    <td align="right">  4946254.27</td>
    <td align="right">        0.00</td>
    <td align="right">  2702189.04</td>
    <td align="right">  3205946.35</td>
    <td align="right"> 54447004.44</td>
    <td align="right">0.829457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   450481.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.237188E+09</td>
    <td align="right">0.510816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7942.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.993681E+09</td>
    <td align="right"> 33969942.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191913E+11</td>
    <td align="right">0.219830E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24944786.10</td>
    <td align="right">0.100063E+09</td>
    <td align="right">0.321817E+10</td>
    <td align="right">0.619279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47837284.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288908E+10</td>
    <td align="right">0.103738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5339988.03</td>
    <td align="right"> 47208754.68</td>
    <td align="right">0.104505E+10</td>
    <td align="right">0.135594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126561.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.101248E+10</td>
    <td align="right">0.123037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   584207.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.524693E+09</td>
    <td align="right">0.407288E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2360576.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.217288E+09</td>
    <td align="right">0.161834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128776E+10</td>
    <td align="right">   871556.97</td>
    <td align="right">        0.00</td>
    <td align="right">  6134849.38</td>
    <td align="right">  1017842.90</td>
    <td align="right"> 16602614.05</td>
    <td align="right">0.274125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106911E+10</td>
    <td align="right"> 12758378.42</td>
    <td align="right">        0.00</td>
    <td align="right">  7208820.92</td>
    <td align="right">  3249581.06</td>
    <td align="right">   587706.33</td>
    <td align="right">0.232633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439001E+09</td>
    <td align="right">0.340630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5590438.86</td>
    <td align="right"> 10251060.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.889564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109029E+09</td>
    <td align="right">0.102426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   981629.65</td>
    <td align="right"> 68841699.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 37722428.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237175E+09</td>
    <td align="right">0.659505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3036373.98</td>
    <td align="right"> 35241058.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.247537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.764362E+09</td>
    <td align="right"> 77506983.51</td>
    <td align="right">        0.00</td>
    <td align="right">  5835662.05</td>
    <td align="right"> 30008351.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.887340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198753E+10</td>
    <td align="right">  3124652.25</td>
    <td align="right">        0.00</td>
    <td align="right">  3973030.52</td>
    <td align="right">  6178317.72</td>
    <td align="right"> 69494020.49</td>
    <td align="right">0.155143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   987576.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.217083E+09</td>
    <td align="right">0.716693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.368390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73025.15</td>
    <td align="right">        0.00</td>
    <td align="right">0.953648E+09</td>
    <td align="right"> 95911267.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226117E+11</td>
    <td align="right">0.211865E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36892751.76</td>
    <td align="right">0.154788E+09</td>
    <td align="right">0.301188E+10</td>
    <td align="right">0.116424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73025.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37722428.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368390E+10</td>
    <td align="right">0.102426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7208820.92</td>
    <td align="right"> 68841699.61</td>
    <td align="right">0.101248E+10</td>
    <td align="right">0.274125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13744196.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.728991E+09</td>
    <td align="right">0.387119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11535846.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.439624E+09</td>
    <td align="right">0.381830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7533657.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.148559E+09</td>
    <td align="right">0.323822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143832E+10</td>
    <td align="right">  1466406.26</td>
    <td align="right">        0.00</td>
    <td align="right">  5731075.89</td>
    <td align="right">   327903.94</td>
    <td align="right">  6619555.83</td>
    <td align="right">0.196976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114801E+10</td>
    <td align="right"> 12954278.64</td>
    <td align="right">        0.00</td>
    <td align="right">  5671113.21</td>
    <td align="right">  2817583.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.143298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524605E+09</td>
    <td align="right">0.390619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3602659.68</td>
    <td align="right">  8584411.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.518974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65174421.24</td>
    <td align="right">0.108146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1102264.91</td>
    <td align="right"> 59706498.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 64094930.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208096E+09</td>
    <td align="right">0.761082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2444440.42</td>
    <td align="right"> 23668718.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.191187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.590482E+09</td>
    <td align="right">0.173160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7564134.90</td>
    <td align="right"> 15117757.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.822265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118847E+10</td>
    <td align="right">  9961810.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 14394259.87</td>
    <td align="right">  1924480.69</td>
    <td align="right"> 39008150.64</td>
    <td align="right">0.358268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17701285.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 89416827.06</td>
    <td align="right">0.523274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19138690.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.516238E+09</td>
    <td align="right">0.473892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138919E+11</td>
    <td align="right">0.243071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110164E+09</td>
    <td align="right">0.112147E+09</td>
    <td align="right">0.196846E+10</td>
    <td align="right">0.294813E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65174421.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1102264.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64094930.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191078E+10</td>
    <td align="right">0.108146E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19138690.79</td>
    <td align="right"> 59706498.03</td>
    <td align="right">0.728991E+09</td>
    <td align="right">0.523274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   653530.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.120926E+10</td>
    <td align="right">0.537265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1503367.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.752992E+09</td>
    <td align="right">0.820739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2202110.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.319222E+09</td>
    <td align="right">0.110400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237096E+10</td>
    <td align="right">  1717742.82</td>
    <td align="right">        0.00</td>
    <td align="right">  3843686.66</td>
    <td align="right">   550099.05</td>
    <td align="right">  9183692.31</td>
    <td align="right">0.128284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177222E+10</td>
    <td align="right"> 15953775.20</td>
    <td align="right">        0.00</td>
    <td align="right">  4029061.04</td>
    <td align="right">  5509190.60</td>
    <td align="right">   618800.20</td>
    <td align="right">0.120420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.779398E+09</td>
    <td align="right">0.418955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1965848.31</td>
    <td align="right"> 16984854.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.360982E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128325E+09</td>
    <td align="right">0.904915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   442613.18</td>
    <td align="right">0.167907E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 22969040.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330431E+09</td>
    <td align="right">0.608571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1179873.94</td>
    <td align="right"> 81863168.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.107270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101794E+10</td>
    <td align="right"> 91218378.84</td>
    <td align="right">        0.00</td>
    <td align="right">  3520776.59</td>
    <td align="right"> 32897157.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.432008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257787E+10</td>
    <td align="right">  4271655.79</td>
    <td align="right">        0.00</td>
    <td align="right">  3397162.89</td>
    <td align="right">  5628834.79</td>
    <td align="right"> 86071105.04</td>
    <td align="right">0.972003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1414527.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.294365E+09</td>
    <td align="right">0.102362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   600233.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.107201E+10</td>
    <td align="right">0.551641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255919E+11</td>
    <td align="right">0.204560E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24752792.13</td>
    <td align="right">0.311340E+09</td>
    <td align="right">0.374372E+10</td>
    <td align="right">0.841955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   442613.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22969040.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342738E+10</td>
    <td align="right">0.904915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4029061.04</td>
    <td align="right">0.167907E+09</td>
    <td align="right">0.120926E+10</td>
    <td align="right">0.128284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.73</td>
  </tr>
</table>
<br><br>
</body>
</html>
