    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.33</td>
    <td align="right">       19.53</td>
    <td align="right">        4.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.83</td>
    <td align="right">       19.00</td>
    <td align="right">       20.83</td>
    <td align="right">       19.46</td>
    <td align="right">        6.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.17</td>
    <td align="right">       20.23</td>
    <td align="right">       10.00</td>
    <td align="right">       19.97</td>
    <td align="right">        3.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.83</td>
    <td align="right">       19.27</td>
    <td align="right">        1.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.17</td>
    <td align="right">       18.14</td>
    <td align="right">        2.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.27</td>
    <td align="right">        1.83</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.28</td>
    <td align="right">        2.33</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.24</td>
    <td align="right">        1.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.33</td>
    <td align="right">       19.02</td>
    <td align="right">        3.33</td>
    <td align="right">       18.98</td>
    <td align="right">        7.00</td>
    <td align="right">       27.26</td>
    <td align="right">        6.17</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.83</td>
    <td align="right">       20.44</td>
    <td align="right">        2.00</td>
    <td align="right">       19.93</td>
    <td align="right">        2.67</td>
    <td align="right">       27.28</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.50</td>
    <td align="right">       19.24</td>
    <td align="right">        5.83</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.17</td>
    <td align="right">       18.42</td>
    <td align="right">        3.33</td>
    <td align="right">       18.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       26.53</td>
    <td align="right">        0.83</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.44</td>
    <td align="right">        1.33</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.00</td>
    <td align="right">       19.60</td>
    <td align="right">        1.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.17</td>
    <td align="right">       19.10</td>
    <td align="right">       10.17</td>
    <td align="right">       19.32</td>
    <td align="right">        9.17</td>
    <td align="right">       25.66</td>
    <td align="right">        3.33</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.50</td>
    <td align="right">       20.25</td>
    <td align="right">        5.83</td>
    <td align="right">       20.21</td>
    <td align="right">        3.17</td>
    <td align="right">       27.46</td>
    <td align="right">        1.33</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.00</td>
    <td align="right">       19.22</td>
    <td align="right">        1.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.67</td>
    <td align="right">       18.06</td>
    <td align="right">        2.33</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.62</td>
    <td align="right">        1.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.66</td>
    <td align="right">        2.17</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.18</td>
    <td align="right">        1.83</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.83</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.00</td>
    <td align="right">       18.94</td>
    <td align="right">        3.50</td>
    <td align="right">       18.38</td>
    <td align="right">       12.33</td>
    <td align="right">       27.48</td>
    <td align="right">        5.83</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">       20.23</td>
    <td align="right">        2.33</td>
    <td align="right">       19.94</td>
    <td align="right">        5.00</td>
    <td align="right">       27.66</td>
    <td align="right">        2.17</td>
    <td align="right">       28.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.50</td>
    <td align="right">       23.09</td>
    <td align="right">       18.67</td>
    <td align="right">       21.19</td>
    <td align="right">       13.33</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.83</td>
    <td align="right">       23.34</td>
    <td align="right">       19.67</td>
    <td align="right">       23.95</td>
    <td align="right">        2.17</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.83</td>
    <td align="right">       23.56</td>
    <td align="right">      105.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      100.33</td>
    <td align="right">       23.36</td>
    <td align="right">      193.83</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.83</td>
    <td align="right">       23.35</td>
    <td align="right">      353.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.67</td>
    <td align="right">       23.57</td>
    <td align="right">      399.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       23.08</td>
    <td align="right">      440.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.83</td>
    <td align="right">       23.25</td>
    <td align="right">      399.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       58.67</td>
    <td align="right">       23.40</td>
    <td align="right">      228.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      178.50</td>
    <td align="right">       23.64</td>
    <td align="right">       88.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      389.50</td>
    <td align="right">       23.57</td>
    <td align="right">       33.83</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1779.33</td>
    <td align="right">       23.38</td>
    <td align="right">     2755.67</td>
    <td align="right">       24.34</td>
    <td align="right">       15.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.50</td>
    <td align="right">       23.64</td>
    <td align="right">      475.83</td>
    <td align="right">       24.57</td>
    <td align="right">       13.33</td>
    <td align="right">       21.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.50</td>
    <td align="right">       21.97</td>
    <td align="right">      105.50</td>
    <td align="right">       20.36</td>
    <td align="right">      105.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.00</td>
    <td align="right">       22.59</td>
    <td align="right">       50.83</td>
    <td align="right">       20.96</td>
    <td align="right">       45.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.67</td>
    <td align="right">       23.42</td>
    <td align="right">       62.17</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      186.00</td>
    <td align="right">       23.49</td>
    <td align="right">      132.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.67</td>
    <td align="right">       23.47</td>
    <td align="right">      305.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.17</td>
    <td align="right">       23.60</td>
    <td align="right">      391.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.83</td>
    <td align="right">       23.08</td>
    <td align="right">      463.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.67</td>
    <td align="right">       23.20</td>
    <td align="right">      353.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.33</td>
    <td align="right">       23.37</td>
    <td align="right">      112.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.50</td>
    <td align="right">       23.34</td>
    <td align="right">       23.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      461.17</td>
    <td align="right">       22.59</td>
    <td align="right">       29.00</td>
    <td align="right">       22.31</td>
    <td align="right">       17.83</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2576.50</td>
    <td align="right">       22.84</td>
    <td align="right">     2521.67</td>
    <td align="right">       24.02</td>
    <td align="right">      169.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.50</td>
    <td align="right">       23.60</td>
    <td align="right">      493.00</td>
    <td align="right">       24.33</td>
    <td align="right">      105.50</td>
    <td align="right">       21.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.17</td>
    <td align="right">       21.17</td>
    <td align="right">      223.67</td>
    <td align="right">       20.14</td>
    <td align="right">      223.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.00</td>
    <td align="right">       21.87</td>
    <td align="right">       90.50</td>
    <td align="right">       20.20</td>
    <td align="right">       90.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      379.00</td>
    <td align="right">       22.90</td>
    <td align="right">       66.50</td>
    <td align="right">       23.71</td>
    <td align="right">        8.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.00</td>
    <td align="right">       23.12</td>
    <td align="right">      125.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       97.00</td>
    <td align="right">       23.26</td>
    <td align="right">      306.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.67</td>
    <td align="right">       23.42</td>
    <td align="right">      375.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       22.96</td>
    <td align="right">      429.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       23.30</td>
    <td align="right">      456.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.50</td>
    <td align="right">       23.02</td>
    <td align="right">      301.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.67</td>
    <td align="right">       22.91</td>
    <td align="right">       88.00</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.83</td>
    <td align="right">       22.58</td>
    <td align="right">       26.00</td>
    <td align="right">       21.68</td>
    <td align="right">       18.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.67</td>
    <td align="right">       21.65</td>
    <td align="right">      128.17</td>
    <td align="right">       20.41</td>
    <td align="right">      124.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3035.67</td>
    <td align="right">       22.26</td>
    <td align="right">     2616.67</td>
    <td align="right">       23.56</td>
    <td align="right">      464.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       21.17</td>
    <td align="right">       26.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.17</td>
    <td align="right">       23.42</td>
    <td align="right">      456.83</td>
    <td align="right">       24.33</td>
    <td align="right">      223.67</td>
    <td align="right">       20.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.06</td>
    <td align="right">      390.00</td>
    <td align="right">       19.71</td>
    <td align="right">      390.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.33</td>
    <td align="right">       20.76</td>
    <td align="right">      218.00</td>
    <td align="right">       19.89</td>
    <td align="right">      218.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.67</td>
    <td align="right">       21.83</td>
    <td align="right">      101.83</td>
    <td align="right">       21.71</td>
    <td align="right">       64.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.00</td>
    <td align="right">       22.40</td>
    <td align="right">      125.83</td>
    <td align="right">       23.67</td>
    <td align="right">       31.33</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.00</td>
    <td align="right">       22.77</td>
    <td align="right">      266.17</td>
    <td align="right">       24.23</td>
    <td align="right">       12.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       93.17</td>
    <td align="right">       23.33</td>
    <td align="right">      368.00</td>
    <td align="right">       24.28</td>
    <td align="right">       15.83</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.17</td>
    <td align="right">       23.91</td>
    <td align="right">      419.00</td>
    <td align="right">       24.39</td>
    <td align="right">       38.67</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.17</td>
    <td align="right">       24.16</td>
    <td align="right">      445.17</td>
    <td align="right">       24.30</td>
    <td align="right">       34.33</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      201.83</td>
    <td align="right">       22.98</td>
    <td align="right">      265.17</td>
    <td align="right">       24.27</td>
    <td align="right">       31.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.67</td>
    <td align="right">       21.97</td>
    <td align="right">       77.67</td>
    <td align="right">       23.55</td>
    <td align="right">       21.83</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.33</td>
    <td align="right">       21.38</td>
    <td align="right">      124.17</td>
    <td align="right">       20.35</td>
    <td align="right">      120.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.67</td>
    <td align="right">       20.44</td>
    <td align="right">      287.17</td>
    <td align="right">       19.72</td>
    <td align="right">      287.17</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3747.00</td>
    <td align="right">       21.52</td>
    <td align="right">     3088.17</td>
    <td align="right">       22.70</td>
    <td align="right">     1265.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.17</td>
    <td align="right">       20.06</td>
    <td align="right">       77.67</td>
    <td align="right">       19.71</td>
    <td align="right">       12.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.16</td>
    <td align="right">      445.17</td>
    <td align="right">       24.39</td>
    <td align="right">      390.00</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      372.67</td>
    <td align="right">       19.85</td>
    <td align="right">      372.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.50</td>
    <td align="right">       20.94</td>
    <td align="right">      193.17</td>
    <td align="right">       19.96</td>
    <td align="right">      193.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.33</td>
    <td align="right">       21.93</td>
    <td align="right">       74.83</td>
    <td align="right">       22.19</td>
    <td align="right">       37.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.00</td>
    <td align="right">       22.31</td>
    <td align="right">      151.83</td>
    <td align="right">       23.98</td>
    <td align="right">       25.50</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.83</td>
    <td align="right">       22.72</td>
    <td align="right">      294.17</td>
    <td align="right">       24.35</td>
    <td align="right">       18.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.00</td>
    <td align="right">       23.32</td>
    <td align="right">      381.83</td>
    <td align="right">       24.32</td>
    <td align="right">       20.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      112.33</td>
    <td align="right">       23.95</td>
    <td align="right">      405.33</td>
    <td align="right">       24.46</td>
    <td align="right">       49.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.83</td>
    <td align="right">       23.96</td>
    <td align="right">      424.83</td>
    <td align="right">       24.35</td>
    <td align="right">       40.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.50</td>
    <td align="right">       22.68</td>
    <td align="right">      278.33</td>
    <td align="right">       24.30</td>
    <td align="right">       29.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.17</td>
    <td align="right">       21.85</td>
    <td align="right">      109.67</td>
    <td align="right">       23.79</td>
    <td align="right">       20.67</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.00</td>
    <td align="right">       21.43</td>
    <td align="right">       92.17</td>
    <td align="right">       20.36</td>
    <td align="right">       91.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      255.67</td>
    <td align="right">       19.70</td>
    <td align="right">      255.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3669.50</td>
    <td align="right">       21.56</td>
    <td align="right">     3034.50</td>
    <td align="right">       22.92</td>
    <td align="right">     1156.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.00</td>
    <td align="right">       20.19</td>
    <td align="right">       74.83</td>
    <td align="right">       19.70</td>
    <td align="right">       18.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.96</td>
    <td align="right">      424.83</td>
    <td align="right">       24.46</td>
    <td align="right">      372.67</td>
    <td align="right">       25.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      477.50</td>
    <td align="right">       20.75</td>
    <td align="right">      274.33</td>
    <td align="right">       19.74</td>
    <td align="right">      274.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.67</td>
    <td align="right">       21.11</td>
    <td align="right">      178.33</td>
    <td align="right">       20.57</td>
    <td align="right">      159.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">       21.93</td>
    <td align="right">      119.50</td>
    <td align="right">       22.99</td>
    <td align="right">       41.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      290.17</td>
    <td align="right">       22.40</td>
    <td align="right">      150.83</td>
    <td align="right">       23.92</td>
    <td align="right">       30.17</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.67</td>
    <td align="right">       22.71</td>
    <td align="right">      267.33</td>
    <td align="right">       24.25</td>
    <td align="right">       13.17</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.83</td>
    <td align="right">       23.15</td>
    <td align="right">      359.83</td>
    <td align="right">       24.28</td>
    <td align="right">       15.33</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.00</td>
    <td align="right">       23.79</td>
    <td align="right">      411.33</td>
    <td align="right">       24.39</td>
    <td align="right">       39.83</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.50</td>
    <td align="right">       24.29</td>
    <td align="right">      439.67</td>
    <td align="right">       24.34</td>
    <td align="right">       42.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      187.33</td>
    <td align="right">       23.06</td>
    <td align="right">      291.00</td>
    <td align="right">       24.37</td>
    <td align="right">       34.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">       22.04</td>
    <td align="right">      169.17</td>
    <td align="right">       24.26</td>
    <td align="right">       21.50</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      368.17</td>
    <td align="right">       21.69</td>
    <td align="right">      125.17</td>
    <td align="right">       22.39</td>
    <td align="right">       67.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.00</td>
    <td align="right">       20.95</td>
    <td align="right">      200.83</td>
    <td align="right">       20.02</td>
    <td align="right">      186.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3260.00</td>
    <td align="right">       21.81</td>
    <td align="right">     2987.33</td>
    <td align="right">       23.23</td>
    <td align="right">      924.83</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.50</td>
    <td align="right">       20.75</td>
    <td align="right">      119.50</td>
    <td align="right">       19.74</td>
    <td align="right">       13.17</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      477.50</td>
    <td align="right">       24.29</td>
    <td align="right">      439.67</td>
    <td align="right">       24.39</td>
    <td align="right">      274.33</td>
    <td align="right">       25.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.24</td>
    <td align="right">      358.33</td>
    <td align="right">       19.82</td>
    <td align="right">      358.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      437.00</td>
    <td align="right">       20.75</td>
    <td align="right">      212.17</td>
    <td align="right">       20.17</td>
    <td align="right">      205.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      424.17</td>
    <td align="right">       21.57</td>
    <td align="right">      103.67</td>
    <td align="right">       22.14</td>
    <td align="right">       58.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.33</td>
    <td align="right">       22.09</td>
    <td align="right">      134.50</td>
    <td align="right">       23.87</td>
    <td align="right">       31.50</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.83</td>
    <td align="right">       22.40</td>
    <td align="right">      239.17</td>
    <td align="right">       24.26</td>
    <td align="right">       14.83</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      136.00</td>
    <td align="right">       22.83</td>
    <td align="right">      333.00</td>
    <td align="right">       24.28</td>
    <td align="right">       20.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.17</td>
    <td align="right">       23.28</td>
    <td align="right">      368.67</td>
    <td align="right">       24.36</td>
    <td align="right">       41.17</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.17</td>
    <td align="right">       23.49</td>
    <td align="right">      389.50</td>
    <td align="right">       24.30</td>
    <td align="right">       38.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.17</td>
    <td align="right">       22.49</td>
    <td align="right">      222.00</td>
    <td align="right">       24.31</td>
    <td align="right">       30.67</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      392.17</td>
    <td align="right">       21.71</td>
    <td align="right">       91.17</td>
    <td align="right">       23.84</td>
    <td align="right">       20.17</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.33</td>
    <td align="right">       21.21</td>
    <td align="right">      123.67</td>
    <td align="right">       20.62</td>
    <td align="right">      113.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.51</td>
    <td align="right">      265.33</td>
    <td align="right">       19.75</td>
    <td align="right">      265.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3894.33</td>
    <td align="right">       21.45</td>
    <td align="right">     2841.17</td>
    <td align="right">       22.73</td>
    <td align="right">     1199.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.17</td>
    <td align="right">       20.24</td>
    <td align="right">       91.17</td>
    <td align="right">       19.75</td>
    <td align="right">       14.83</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.49</td>
    <td align="right">      389.50</td>
    <td align="right">       24.36</td>
    <td align="right">      358.33</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.45</td>
    <td align="right">      375.83</td>
    <td align="right">       20.15</td>
    <td align="right">      375.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.96</td>
    <td align="right">      191.50</td>
    <td align="right">       20.16</td>
    <td align="right">      191.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.17</td>
    <td align="right">       21.84</td>
    <td align="right">       59.67</td>
    <td align="right">       21.19</td>
    <td align="right">       49.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.83</td>
    <td align="right">       22.37</td>
    <td align="right">       43.83</td>
    <td align="right">       23.24</td>
    <td align="right">       20.67</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      242.33</td>
    <td align="right">       23.05</td>
    <td align="right">      187.33</td>
    <td align="right">       24.21</td>
    <td align="right">       22.50</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.67</td>
    <td align="right">       23.80</td>
    <td align="right">      365.17</td>
    <td align="right">       24.25</td>
    <td align="right">       16.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.33</td>
    <td align="right">       24.57</td>
    <td align="right">      443.00</td>
    <td align="right">       24.34</td>
    <td align="right">       29.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.17</td>
    <td align="right">       25.23</td>
    <td align="right">      492.50</td>
    <td align="right">       24.28</td>
    <td align="right">       22.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       92.83</td>
    <td align="right">       23.94</td>
    <td align="right">      326.00</td>
    <td align="right">       24.32</td>
    <td align="right">       33.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      358.00</td>
    <td align="right">       22.75</td>
    <td align="right">       93.33</td>
    <td align="right">       24.08</td>
    <td align="right">       13.17</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.33</td>
    <td align="right">       22.19</td>
    <td align="right">       40.67</td>
    <td align="right">       21.67</td>
    <td align="right">       28.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.33</td>
    <td align="right">       21.08</td>
    <td align="right">      193.50</td>
    <td align="right">       20.32</td>
    <td align="right">      193.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3647.00</td>
    <td align="right">       21.86</td>
    <td align="right">     2812.33</td>
    <td align="right">       23.06</td>
    <td align="right">      996.83</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.17</td>
    <td align="right">       20.45</td>
    <td align="right">       40.67</td>
    <td align="right">       20.15</td>
    <td align="right">       13.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.23</td>
    <td align="right">      492.50</td>
    <td align="right">       24.34</td>
    <td align="right">      375.83</td>
    <td align="right">       25.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.56</td>
    <td align="right">      335.50</td>
    <td align="right">       20.24</td>
    <td align="right">      335.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.17</td>
    <td align="right">      166.33</td>
    <td align="right">       20.27</td>
    <td align="right">      166.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.17</td>
    <td align="right">       22.00</td>
    <td align="right">       29.33</td>
    <td align="right">       21.61</td>
    <td align="right">       20.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.83</td>
    <td align="right">       22.36</td>
    <td align="right">       83.33</td>
    <td align="right">       24.08</td>
    <td align="right">       16.67</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      211.17</td>
    <td align="right">       22.83</td>
    <td align="right">      238.17</td>
    <td align="right">       24.44</td>
    <td align="right">       20.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.50</td>
    <td align="right">       23.55</td>
    <td align="right">      381.83</td>
    <td align="right">       24.32</td>
    <td align="right">       15.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.17</td>
    <td align="right">       24.23</td>
    <td align="right">      426.33</td>
    <td align="right">       24.44</td>
    <td align="right">       33.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.33</td>
    <td align="right">       24.90</td>
    <td align="right">      460.00</td>
    <td align="right">       24.35</td>
    <td align="right">       20.83</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.00</td>
    <td align="right">       23.40</td>
    <td align="right">      328.00</td>
    <td align="right">       24.36</td>
    <td align="right">       29.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.17</td>
    <td align="right">       22.49</td>
    <td align="right">      127.50</td>
    <td align="right">       24.23</td>
    <td align="right">       12.33</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.00</td>
    <td align="right">       22.15</td>
    <td align="right">       23.83</td>
    <td align="right">       21.97</td>
    <td align="right">       16.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.11</td>
    <td align="right">      146.67</td>
    <td align="right">       20.28</td>
    <td align="right">      146.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3584.33</td>
    <td align="right">       21.87</td>
    <td align="right">     2746.83</td>
    <td align="right">       23.34</td>
    <td align="right">      834.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.33</td>
    <td align="right">       20.56</td>
    <td align="right">       23.83</td>
    <td align="right">       20.24</td>
    <td align="right">       12.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.90</td>
    <td align="right">      460.00</td>
    <td align="right">       24.44</td>
    <td align="right">      335.50</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.67</td>
    <td align="right">       20.18</td>
    <td align="right">      283.83</td>
    <td align="right">       19.17</td>
    <td align="right">      281.50</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.83</td>
    <td align="right">       20.67</td>
    <td align="right">      176.83</td>
    <td align="right">       19.67</td>
    <td align="right">      166.33</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.67</td>
    <td align="right">       21.72</td>
    <td align="right">       79.83</td>
    <td align="right">       21.64</td>
    <td align="right">       42.67</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      377.00</td>
    <td align="right">       22.10</td>
    <td align="right">       88.17</td>
    <td align="right">       23.20</td>
    <td align="right">       30.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      275.50</td>
    <td align="right">       22.73</td>
    <td align="right">      196.50</td>
    <td align="right">       24.11</td>
    <td align="right">       39.83</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.33</td>
    <td align="right">       23.58</td>
    <td align="right">      369.00</td>
    <td align="right">       24.27</td>
    <td align="right">       76.83</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.17</td>
    <td align="right">       24.06</td>
    <td align="right">      452.50</td>
    <td align="right">       24.37</td>
    <td align="right">      116.67</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.67</td>
    <td align="right">       24.41</td>
    <td align="right">      504.00</td>
    <td align="right">       24.42</td>
    <td align="right">      128.83</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.33</td>
    <td align="right">       23.74</td>
    <td align="right">      366.50</td>
    <td align="right">       24.45</td>
    <td align="right">       67.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      264.50</td>
    <td align="right">       22.36</td>
    <td align="right">      204.17</td>
    <td align="right">       24.23</td>
    <td align="right">       43.33</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.83</td>
    <td align="right">       21.91</td>
    <td align="right">       92.83</td>
    <td align="right">       23.01</td>
    <td align="right">       29.67</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      458.17</td>
    <td align="right">       21.12</td>
    <td align="right">      122.67</td>
    <td align="right">       20.06</td>
    <td align="right">      103.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3636.67</td>
    <td align="right">       21.83</td>
    <td align="right">     2936.83</td>
    <td align="right">       23.23</td>
    <td align="right">     1126.33</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.33</td>
    <td align="right">       20.18</td>
    <td align="right">       79.83</td>
    <td align="right">       19.17</td>
    <td align="right">       29.67</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.67</td>
    <td align="right">       24.41</td>
    <td align="right">      504.00</td>
    <td align="right">       24.45</td>
    <td align="right">      281.50</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.58</td>
    <td align="right">      339.83</td>
    <td align="right">       20.22</td>
    <td align="right">      339.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.50</td>
    <td align="right">       20.99</td>
    <td align="right">      175.83</td>
    <td align="right">       20.30</td>
    <td align="right">      174.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.50</td>
    <td align="right">       21.81</td>
    <td align="right">       56.33</td>
    <td align="right">       21.93</td>
    <td align="right">       35.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.33</td>
    <td align="right">       22.25</td>
    <td align="right">       71.50</td>
    <td align="right">       24.13</td>
    <td align="right">       17.00</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      255.00</td>
    <td align="right">       22.74</td>
    <td align="right">      189.83</td>
    <td align="right">       24.35</td>
    <td align="right">       19.83</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      103.50</td>
    <td align="right">       23.26</td>
    <td align="right">      349.67</td>
    <td align="right">       24.30</td>
    <td align="right">       16.00</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.83</td>
    <td align="right">       23.87</td>
    <td align="right">      405.17</td>
    <td align="right">       24.37</td>
    <td align="right">       32.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.00</td>
    <td align="right">       24.73</td>
    <td align="right">      455.33</td>
    <td align="right">       24.32</td>
    <td align="right">       22.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      136.67</td>
    <td align="right">       23.32</td>
    <td align="right">      313.00</td>
    <td align="right">       24.38</td>
    <td align="right">       29.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.67</td>
    <td align="right">       22.48</td>
    <td align="right">      108.17</td>
    <td align="right">       24.23</td>
    <td align="right">       12.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.17</td>
    <td align="right">       21.98</td>
    <td align="right">       38.00</td>
    <td align="right">       22.24</td>
    <td align="right">       24.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.09</td>
    <td align="right">      158.83</td>
    <td align="right">       20.31</td>
    <td align="right">      158.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3691.17</td>
    <td align="right">       21.81</td>
    <td align="right">     2661.50</td>
    <td align="right">       23.22</td>
    <td align="right">      882.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.00</td>
    <td align="right">       20.58</td>
    <td align="right">       38.00</td>
    <td align="right">       20.22</td>
    <td align="right">       12.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.73</td>
    <td align="right">      455.33</td>
    <td align="right">       24.38</td>
    <td align="right">      339.83</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      357.67</td>
    <td align="right">       19.96</td>
    <td align="right">      357.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.83</td>
    <td align="right">       21.10</td>
    <td align="right">      169.17</td>
    <td align="right">       19.99</td>
    <td align="right">      169.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.50</td>
    <td align="right">       22.24</td>
    <td align="right">       78.50</td>
    <td align="right">       22.48</td>
    <td align="right">       35.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.00</td>
    <td align="right">       22.76</td>
    <td align="right">      116.67</td>
    <td align="right">       24.04</td>
    <td align="right">       18.50</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.83</td>
    <td align="right">       23.14</td>
    <td align="right">      292.33</td>
    <td align="right">       24.24</td>
    <td align="right">       12.83</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.17</td>
    <td align="right">       23.85</td>
    <td align="right">      389.17</td>
    <td align="right">       24.28</td>
    <td align="right">       15.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       24.60</td>
    <td align="right">      448.67</td>
    <td align="right">       24.37</td>
    <td align="right">       34.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.83</td>
    <td align="right">       25.10</td>
    <td align="right">      482.67</td>
    <td align="right">       24.29</td>
    <td align="right">       33.33</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.50</td>
    <td align="right">       23.47</td>
    <td align="right">      296.83</td>
    <td align="right">       24.30</td>
    <td align="right">       31.00</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.33</td>
    <td align="right">       22.43</td>
    <td align="right">       86.50</td>
    <td align="right">       23.95</td>
    <td align="right">       15.33</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.00</td>
    <td align="right">       21.93</td>
    <td align="right">       61.00</td>
    <td align="right">       20.96</td>
    <td align="right">       52.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.50</td>
    <td align="right">       20.87</td>
    <td align="right">      209.83</td>
    <td align="right">       20.00</td>
    <td align="right">      207.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3443.33</td>
    <td align="right">       21.83</td>
    <td align="right">     2989.00</td>
    <td align="right">       23.10</td>
    <td align="right">      982.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.83</td>
    <td align="right">       20.40</td>
    <td align="right">       61.00</td>
    <td align="right">       19.96</td>
    <td align="right">       12.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.10</td>
    <td align="right">      482.67</td>
    <td align="right">       24.37</td>
    <td align="right">      357.67</td>
    <td align="right">       25.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.36</td>
    <td align="right">      291.33</td>
    <td align="right">       19.95</td>
    <td align="right">      291.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      374.67</td>
    <td align="right">       21.05</td>
    <td align="right">      139.50</td>
    <td align="right">       20.02</td>
    <td align="right">      139.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.33</td>
    <td align="right">       22.05</td>
    <td align="right">       37.83</td>
    <td align="right">       22.74</td>
    <td align="right">       14.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.67</td>
    <td align="right">       22.47</td>
    <td align="right">      105.83</td>
    <td align="right">       24.27</td>
    <td align="right">       18.17</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      163.67</td>
    <td align="right">       22.82</td>
    <td align="right">      225.17</td>
    <td align="right">       24.49</td>
    <td align="right">       15.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.67</td>
    <td align="right">       23.45</td>
    <td align="right">      303.17</td>
    <td align="right">       24.40</td>
    <td align="right">       18.00</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.83</td>
    <td align="right">       24.11</td>
    <td align="right">      334.83</td>
    <td align="right">       24.54</td>
    <td align="right">       39.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.00</td>
    <td align="right">       24.12</td>
    <td align="right">      343.83</td>
    <td align="right">       24.41</td>
    <td align="right">       33.00</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      171.50</td>
    <td align="right">       22.96</td>
    <td align="right">      219.17</td>
    <td align="right">       24.43</td>
    <td align="right">       30.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      312.33</td>
    <td align="right">       22.09</td>
    <td align="right">       84.50</td>
    <td align="right">       24.16</td>
    <td align="right">       15.33</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.67</td>
    <td align="right">       21.71</td>
    <td align="right">       41.83</td>
    <td align="right">       20.96</td>
    <td align="right">       36.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.76</td>
    <td align="right">      170.33</td>
    <td align="right">       19.88</td>
    <td align="right">      170.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3155.33</td>
    <td align="right">       21.76</td>
    <td align="right">     2297.33</td>
    <td align="right">       23.16</td>
    <td align="right">      822.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.00</td>
    <td align="right">       20.36</td>
    <td align="right">       37.83</td>
    <td align="right">       19.88</td>
    <td align="right">       14.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.12</td>
    <td align="right">      343.83</td>
    <td align="right">       24.54</td>
    <td align="right">      291.33</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      460.00</td>
    <td align="right">       21.12</td>
    <td align="right">      227.33</td>
    <td align="right">       20.11</td>
    <td align="right">      222.83</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      384.50</td>
    <td align="right">       21.50</td>
    <td align="right">      131.17</td>
    <td align="right">       21.04</td>
    <td align="right">      110.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.00</td>
    <td align="right">       22.35</td>
    <td align="right">      104.17</td>
    <td align="right">       23.72</td>
    <td align="right">       18.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.83</td>
    <td align="right">       22.74</td>
    <td align="right">      137.67</td>
    <td align="right">       24.25</td>
    <td align="right">       17.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      147.17</td>
    <td align="right">       23.06</td>
    <td align="right">      290.83</td>
    <td align="right">       24.27</td>
    <td align="right">       12.50</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.50</td>
    <td align="right">       23.59</td>
    <td align="right">      375.50</td>
    <td align="right">       24.28</td>
    <td align="right">       14.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.33</td>
    <td align="right">       24.32</td>
    <td align="right">      435.50</td>
    <td align="right">       24.38</td>
    <td align="right">       32.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.17</td>
    <td align="right">       25.16</td>
    <td align="right">      470.83</td>
    <td align="right">       24.33</td>
    <td align="right">       33.83</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.00</td>
    <td align="right">       23.55</td>
    <td align="right">      320.83</td>
    <td align="right">       24.40</td>
    <td align="right">       32.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.50</td>
    <td align="right">       22.51</td>
    <td align="right">      191.00</td>
    <td align="right">       24.38</td>
    <td align="right">       18.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.83</td>
    <td align="right">       22.24</td>
    <td align="right">       90.67</td>
    <td align="right">       23.80</td>
    <td align="right">       22.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      417.50</td>
    <td align="right">       21.47</td>
    <td align="right">      132.83</td>
    <td align="right">       20.76</td>
    <td align="right">      108.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2891.33</td>
    <td align="right">       22.15</td>
    <td align="right">     2908.33</td>
    <td align="right">       23.65</td>
    <td align="right">      643.67</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.17</td>
    <td align="right">       21.12</td>
    <td align="right">       90.67</td>
    <td align="right">       20.11</td>
    <td align="right">       12.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.00</td>
    <td align="right">       25.16</td>
    <td align="right">      470.83</td>
    <td align="right">       24.40</td>
    <td align="right">      222.83</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      324.67</td>
    <td align="right">       20.01</td>
    <td align="right">      324.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.17</td>
    <td align="right">       21.01</td>
    <td align="right">      165.17</td>
    <td align="right">       20.28</td>
    <td align="right">      159.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.83</td>
    <td align="right">       21.89</td>
    <td align="right">       78.17</td>
    <td align="right">       22.94</td>
    <td align="right">       30.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      309.83</td>
    <td align="right">       22.37</td>
    <td align="right">      122.67</td>
    <td align="right">       24.23</td>
    <td align="right">       18.83</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      193.83</td>
    <td align="right">       22.65</td>
    <td align="right">      253.67</td>
    <td align="right">       24.29</td>
    <td align="right">       13.33</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.00</td>
    <td align="right">       23.11</td>
    <td align="right">      349.00</td>
    <td align="right">       24.30</td>
    <td align="right">       17.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.50</td>
    <td align="right">       23.60</td>
    <td align="right">      387.83</td>
    <td align="right">       24.37</td>
    <td align="right">       36.67</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.17</td>
    <td align="right">       23.87</td>
    <td align="right">      415.17</td>
    <td align="right">       24.30</td>
    <td align="right">       32.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.00</td>
    <td align="right">       22.81</td>
    <td align="right">      249.00</td>
    <td align="right">       24.33</td>
    <td align="right">       30.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.50</td>
    <td align="right">       22.07</td>
    <td align="right">       95.17</td>
    <td align="right">       24.11</td>
    <td align="right">       15.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">       21.63</td>
    <td align="right">       62.83</td>
    <td align="right">       21.24</td>
    <td align="right">       51.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.83</td>
    <td align="right">       20.88</td>
    <td align="right">      189.33</td>
    <td align="right">       19.97</td>
    <td align="right">      189.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3678.83</td>
    <td align="right">       21.71</td>
    <td align="right">     2692.67</td>
    <td align="right">       23.12</td>
    <td align="right">      919.67</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.17</td>
    <td align="right">       20.51</td>
    <td align="right">       62.83</td>
    <td align="right">       19.97</td>
    <td align="right">       13.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.87</td>
    <td align="right">      415.17</td>
    <td align="right">       24.37</td>
    <td align="right">      324.67</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15271</td>
    <td align="right">    24.68770</td>
    <td align="right">     -0.0085</td>
    <td align="right">     6.05724</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53028</td>
    <td align="right">    26.16746</td>
    <td align="right">     0.12433</td>
    <td align="right">     6.26874</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94261</td>
    <td align="right">    31.09633</td>
    <td align="right">     0.30095</td>
    <td align="right">     7.31149</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07478</td>
    <td align="right">    36.93359</td>
    <td align="right">     0.38430</td>
    <td align="right">     8.47453</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20149</td>
    <td align="right">    43.88489</td>
    <td align="right">     -0.3825</td>
    <td align="right">     8.74342</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16751</td>
    <td align="right">    44.85163</td>
    <td align="right">     -0.3510</td>
    <td align="right">     8.15244</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20600</td>
    <td align="right">    47.16549</td>
    <td align="right">     -0.3231</td>
    <td align="right">     7.72334</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17565</td>
    <td align="right">    47.17415</td>
    <td align="right">     -0.3172</td>
    <td align="right">     7.57775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21744</td>
    <td align="right">    46.02752</td>
    <td align="right">     -0.3370</td>
    <td align="right">     8.00642</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13672</td>
    <td align="right">    39.00912</td>
    <td align="right">     0.42033</td>
    <td align="right">     9.00949</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03857</td>
    <td align="right">    28.93094</td>
    <td align="right">     0.30340</td>
    <td align="right">     7.31449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.66724</td>
    <td align="right">    27.32800</td>
    <td align="right">     0.17011</td>
    <td align="right">     6.11996</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.96195</td>
    <td align="right">    37.02396</td>
    <td align="right">     -0.0031</td>
    <td align="right">     7.57160</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15271</td>
    <td align="right">    24.68770</td>
    <td align="right">     -0.3825</td>
    <td align="right">     6.05724</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21744</td>
    <td align="right">    47.17415</td>
    <td align="right">     0.42033</td>
    <td align="right">     9.00949</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.97804</td>
    <td align="right">    26.59176</td>
    <td align="right">     -0.2975</td>
    <td align="right">     8.67150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65670</td>
    <td align="right">    28.27375</td>
    <td align="right">     -0.1002</td>
    <td align="right">     7.19135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65852</td>
    <td align="right">    32.69376</td>
    <td align="right">     0.20549</td>
    <td align="right">     6.56171</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89378</td>
    <td align="right">    38.08427</td>
    <td align="right">     0.31719</td>
    <td align="right">     7.51345</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10224</td>
    <td align="right">    44.96028</td>
    <td align="right">     -0.4496</td>
    <td align="right">     9.69710</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16872</td>
    <td align="right">    45.56956</td>
    <td align="right">     -0.3916</td>
    <td align="right">     8.65088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22505</td>
    <td align="right">    47.89142</td>
    <td align="right">     -0.3543</td>
    <td align="right">     8.01660</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21545</td>
    <td align="right">    47.86311</td>
    <td align="right">     -0.3475</td>
    <td align="right">     7.86932</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13835</td>
    <td align="right">    47.02248</td>
    <td align="right">     -0.4112</td>
    <td align="right">     9.05358</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82377</td>
    <td align="right">    40.81839</td>
    <td align="right">     0.31304</td>
    <td align="right">     7.44738</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.50379</td>
    <td align="right">    31.06718</td>
    <td align="right">     0.14373</td>
    <td align="right">     6.12752</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.68110</td>
    <td align="right">    29.99578</td>
    <td align="right">     -0.0858</td>
    <td align="right">     6.44085</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59394</td>
    <td align="right">    38.48280</td>
    <td align="right">     -0.1224</td>
    <td align="right">     7.77516</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.97804</td>
    <td align="right">    26.59176</td>
    <td align="right">     -0.4496</td>
    <td align="right">     6.12752</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22505</td>
    <td align="right">    47.89142</td>
    <td align="right">     0.31719</td>
    <td align="right">     9.69710</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16726</td>
    <td align="right">    26.05003</td>
    <td align="right">     -0.5085</td>
    <td align="right">    13.29114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91401</td>
    <td align="right">    29.15566</td>
    <td align="right">     -0.2820</td>
    <td align="right">     9.56812</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18843</td>
    <td align="right">    33.22024</td>
    <td align="right">     0.09598</td>
    <td align="right">     6.66251</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64823</td>
    <td align="right">    38.15602</td>
    <td align="right">     0.26498</td>
    <td align="right">     7.32979</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00620</td>
    <td align="right">    44.65014</td>
    <td align="right">     -0.4651</td>
    <td align="right">    10.33417</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11973</td>
    <td align="right">    45.49100</td>
    <td align="right">     -0.3827</td>
    <td align="right">     8.69380</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20132</td>
    <td align="right">    47.85396</td>
    <td align="right">     -0.3354</td>
    <td align="right">     7.92903</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19017</td>
    <td align="right">    47.88597</td>
    <td align="right">     -0.3319</td>
    <td align="right">     7.74080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95053</td>
    <td align="right">    47.18523</td>
    <td align="right">     -0.4672</td>
    <td align="right">    10.48961</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33504</td>
    <td align="right">    41.83717</td>
    <td align="right">     0.19598</td>
    <td align="right">     6.76929</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.68681</td>
    <td align="right">    32.35391</td>
    <td align="right">     -0.0526</td>
    <td align="right">     6.54565</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.71287</td>
    <td align="right">    30.79416</td>
    <td align="right">     -0.3250</td>
    <td align="right">     9.49092</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.18675</td>
    <td align="right">    38.79356</td>
    <td align="right">     -0.2161</td>
    <td align="right">     8.72966</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16726</td>
    <td align="right">    26.05003</td>
    <td align="right">     -0.5085</td>
    <td align="right">     6.54565</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20132</td>
    <td align="right">    47.88597</td>
    <td align="right">     0.26498</td>
    <td align="right">    13.29114</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.07151</td>
    <td align="right">    27.56922</td>
    <td align="right">     -0.8050</td>
    <td align="right">    22.14268</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.78451</td>
    <td align="right">    29.86534</td>
    <td align="right">     -0.5733</td>
    <td align="right">    15.55746</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.05786</td>
    <td align="right">    35.31528</td>
    <td align="right">     -0.1594</td>
    <td align="right">     8.16418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.88487</td>
    <td align="right">    41.30634</td>
    <td align="right">     0.10962</td>
    <td align="right">     7.52605</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62741</td>
    <td align="right">    47.69469</td>
    <td align="right">     -0.5512</td>
    <td align="right">    13.77133</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99698</td>
    <td align="right">    48.05108</td>
    <td align="right">     -0.3674</td>
    <td align="right">     9.45228</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16202</td>
    <td align="right">    51.76085</td>
    <td align="right">     -0.2799</td>
    <td align="right">     8.10494</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12833</td>
    <td align="right">    51.78068</td>
    <td align="right">     -0.2866</td>
    <td align="right">     7.83059</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60122</td>
    <td align="right">    51.39414</td>
    <td align="right">     -0.5415</td>
    <td align="right">    13.68898</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32031</td>
    <td align="right">    46.26304</td>
    <td align="right">     -0.0203</td>
    <td align="right">     7.17175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.42128</td>
    <td align="right">    35.38310</td>
    <td align="right">     -0.3436</td>
    <td align="right">     9.70858</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.44994</td>
    <td align="right">    31.96439</td>
    <td align="right">     -0.6418</td>
    <td align="right">    17.04661</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47260</td>
    <td align="right">    41.61631</td>
    <td align="right">     -0.3704</td>
    <td align="right">    11.64757</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.07151</td>
    <td align="right">    27.56922</td>
    <td align="right">     -0.8050</td>
    <td align="right">     7.17175</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16202</td>
    <td align="right">    51.78068</td>
    <td align="right">     0.10962</td>
    <td align="right">    22.14268</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.19937</td>
    <td align="right">    27.24408</td>
    <td align="right">     -0.7578</td>
    <td align="right">    20.09558</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96908</td>
    <td align="right">    29.48495</td>
    <td align="right">     -0.5073</td>
    <td align="right">    14.00082</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20527</td>
    <td align="right">    34.90558</td>
    <td align="right">     -0.0962</td>
    <td align="right">     7.52275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01979</td>
    <td align="right">    40.81914</td>
    <td align="right">     0.18027</td>
    <td align="right">     8.04956</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65094</td>
    <td align="right">    47.14530</td>
    <td align="right">     -0.4805</td>
    <td align="right">    13.33908</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98107</td>
    <td align="right">    47.60195</td>
    <td align="right">     -0.3077</td>
    <td align="right">     9.20225</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11601</td>
    <td align="right">    51.12894</td>
    <td align="right">     -0.2280</td>
    <td align="right">     8.73048</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06216</td>
    <td align="right">    51.25889</td>
    <td align="right">     -0.2462</td>
    <td align="right">     8.26889</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48653</td>
    <td align="right">    51.09703</td>
    <td align="right">     -0.5182</td>
    <td align="right">    14.39546</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45976</td>
    <td align="right">    45.53325</td>
    <td align="right">     0.03962</td>
    <td align="right">     7.57188</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.47804</td>
    <td align="right">    35.03197</td>
    <td align="right">     -0.3068</td>
    <td align="right">     8.83041</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49076</td>
    <td align="right">    31.78753</td>
    <td align="right">     -0.6108</td>
    <td align="right">    15.80843</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.52288</td>
    <td align="right">    41.17260</td>
    <td align="right">     -0.3188</td>
    <td align="right">    11.29104</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.19937</td>
    <td align="right">    27.24408</td>
    <td align="right">     -0.7578</td>
    <td align="right">     7.52275</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11601</td>
    <td align="right">    51.25889</td>
    <td align="right">     0.18027</td>
    <td align="right">    20.09558</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.91516</td>
    <td align="right">    26.43796</td>
    <td align="right">     -0.5628</td>
    <td align="right">    16.90563</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54363</td>
    <td align="right">    28.72209</td>
    <td align="right">     -0.3586</td>
    <td align="right">    12.74286</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.62446</td>
    <td align="right">    34.03510</td>
    <td align="right">     -0.0025</td>
    <td align="right">     8.29371</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06577</td>
    <td align="right">    40.66388</td>
    <td align="right">     0.16923</td>
    <td align="right">     8.20922</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.60486</td>
    <td align="right">    47.58226</td>
    <td align="right">     -0.5462</td>
    <td align="right">    14.02100</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93602</td>
    <td align="right">    48.11548</td>
    <td align="right">     -0.3829</td>
    <td align="right">     9.99690</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12557</td>
    <td align="right">    51.72499</td>
    <td align="right">     -0.2851</td>
    <td align="right">     8.40365</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14094</td>
    <td align="right">    51.46996</td>
    <td align="right">     -0.2599</td>
    <td align="right">     7.86287</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70923</td>
    <td align="right">    50.65132</td>
    <td align="right">     -0.4670</td>
    <td align="right">    12.92664</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93034</td>
    <td align="right">    44.24982</td>
    <td align="right">     0.15819</td>
    <td align="right">     8.86394</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.34590</td>
    <td align="right">    33.35483</td>
    <td align="right">     -0.0939</td>
    <td align="right">     8.99127</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.34384</td>
    <td align="right">    30.53867</td>
    <td align="right">     -0.3903</td>
    <td align="right">    13.23418</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86783</td>
    <td align="right">    40.71936</td>
    <td align="right">     -0.2514</td>
    <td align="right">    10.85459</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.91516</td>
    <td align="right">    26.43796</td>
    <td align="right">     -0.5628</td>
    <td align="right">     7.86287</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14094</td>
    <td align="right">    51.72499</td>
    <td align="right">     0.16923</td>
    <td align="right">    16.90563</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.25658</td>
    <td align="right">    27.01447</td>
    <td align="right">     -0.7512</td>
    <td align="right">    20.22403</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88863</td>
    <td align="right">    29.44103</td>
    <td align="right">     -0.5312</td>
    <td align="right">    14.60000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99627</td>
    <td align="right">    35.06194</td>
    <td align="right">     -0.1383</td>
    <td align="right">     8.47779</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.69561</td>
    <td align="right">    41.39958</td>
    <td align="right">     0.11218</td>
    <td align="right">     8.14159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30338</td>
    <td align="right">    48.04423</td>
    <td align="right">     -0.5892</td>
    <td align="right">    16.18008</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71670</td>
    <td align="right">    48.33451</td>
    <td align="right">     -0.3953</td>
    <td align="right">    11.44882</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86560</td>
    <td align="right">    51.95294</td>
    <td align="right">     -0.3163</td>
    <td align="right">    10.10896</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87971</td>
    <td align="right">    51.78279</td>
    <td align="right">     -0.3051</td>
    <td align="right">     9.41567</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.22857</td>
    <td align="right">    51.77336</td>
    <td align="right">     -0.5973</td>
    <td align="right">    16.66727</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.18697</td>
    <td align="right">    46.05866</td>
    <td align="right">     -0.0179</td>
    <td align="right">     7.61360</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.39485</td>
    <td align="right">    35.01928</td>
    <td align="right">     -0.3271</td>
    <td align="right">     9.71820</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52043</td>
    <td align="right">    31.63465</td>
    <td align="right">     -0.6111</td>
    <td align="right">    16.00132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.34008</td>
    <td align="right">    41.54869</td>
    <td align="right">     -0.3713</td>
    <td align="right">    12.36068</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.25658</td>
    <td align="right">    27.01447</td>
    <td align="right">     -0.7512</td>
    <td align="right">     7.61360</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87971</td>
    <td align="right">    51.95294</td>
    <td align="right">     0.11218</td>
    <td align="right">    20.22403</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.45952</td>
    <td align="right">    28.16182</td>
    <td align="right">     -0.6980</td>
    <td align="right">    17.37390</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96318</td>
    <td align="right">    30.69308</td>
    <td align="right">     -0.5271</td>
    <td align="right">    13.35161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.93135</td>
    <td align="right">    36.69896</td>
    <td align="right">     -0.2063</td>
    <td align="right">     7.51710</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58067</td>
    <td align="right">    43.07315</td>
    <td align="right">     0.00560</td>
    <td align="right">     6.54415</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.53133</td>
    <td align="right">    49.16680</td>
    <td align="right">     -0.6446</td>
    <td align="right">    15.37673</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05920</td>
    <td align="right">    48.08698</td>
    <td align="right">     -0.4027</td>
    <td align="right">     9.26375</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23102</td>
    <td align="right">    51.19193</td>
    <td align="right">     -0.3063</td>
    <td align="right">     7.67021</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23289</td>
    <td align="right">    50.75683</td>
    <td align="right">     -0.2907</td>
    <td align="right">     7.30810</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04396</td>
    <td align="right">    50.13373</td>
    <td align="right">     -0.4137</td>
    <td align="right">     9.66214</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.07851</td>
    <td align="right">    44.64839</td>
    <td align="right">     0.15541</td>
    <td align="right">     6.68252</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.26757</td>
    <td align="right">    34.47390</td>
    <td align="right">     -0.1301</td>
    <td align="right">     6.92310</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.10323</td>
    <td align="right">    31.57427</td>
    <td align="right">     -0.4607</td>
    <td align="right">    11.24467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.71950</td>
    <td align="right">    41.63948</td>
    <td align="right">     -0.3259</td>
    <td align="right">     9.89575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45952</td>
    <td align="right">    28.16182</td>
    <td align="right">     -0.6980</td>
    <td align="right">     6.54415</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23289</td>
    <td align="right">    51.19193</td>
    <td align="right">     0.15541</td>
    <td align="right">    17.37390</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.57349</td>
    <td align="right">    27.60837</td>
    <td align="right">     -0.6533</td>
    <td align="right">    15.66439</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16931</td>
    <td align="right">    30.04151</td>
    <td align="right">     -0.4554</td>
    <td align="right">    11.76613</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.07199</td>
    <td align="right">    35.99134</td>
    <td align="right">     -0.1401</td>
    <td align="right">     6.82717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.77336</td>
    <td align="right">    42.15509</td>
    <td align="right">     0.09142</td>
    <td align="right">     6.93051</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.57802</td>
    <td align="right">    48.22109</td>
    <td align="right">     -0.5620</td>
    <td align="right">    14.54782</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05698</td>
    <td align="right">    47.40926</td>
    <td align="right">     -0.3344</td>
    <td align="right">     8.71625</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22013</td>
    <td align="right">    50.34374</td>
    <td align="right">     -0.2402</td>
    <td align="right">     7.80005</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20964</td>
    <td align="right">    50.02243</td>
    <td align="right">     -0.2335</td>
    <td align="right">     7.26123</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91424</td>
    <td align="right">    49.77788</td>
    <td align="right">     -0.3905</td>
    <td align="right">    10.20363</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.07910</td>
    <td align="right">    43.97264</td>
    <td align="right">     0.19078</td>
    <td align="right">     7.40900</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.24776</td>
    <td align="right">    33.99346</td>
    <td align="right">     -0.1069</td>
    <td align="right">     6.57529</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.11368</td>
    <td align="right">    31.19685</td>
    <td align="right">     -0.4346</td>
    <td align="right">    10.33076</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.76235</td>
    <td align="right">    40.97777</td>
    <td align="right">     -0.2718</td>
    <td align="right">     9.49286</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57349</td>
    <td align="right">    27.60837</td>
    <td align="right">     -0.6533</td>
    <td align="right">     6.57529</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22013</td>
    <td align="right">    50.34374</td>
    <td align="right">     0.19078</td>
    <td align="right">    15.66439</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.23828</td>
    <td align="right">    26.80757</td>
    <td align="right">     -0.6510</td>
    <td align="right">    18.03145</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.99254</td>
    <td align="right">    29.13087</td>
    <td align="right">     -0.4433</td>
    <td align="right">    13.87913</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.09650</td>
    <td align="right">    35.41321</td>
    <td align="right">     -0.1134</td>
    <td align="right">     7.98763</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.52975</td>
    <td align="right">    42.30413</td>
    <td align="right">     0.02534</td>
    <td align="right">     7.48657</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30595</td>
    <td align="right">    51.22079</td>
    <td align="right">     -0.6795</td>
    <td align="right">    17.23921</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98721</td>
    <td align="right">    52.39441</td>
    <td align="right">     -0.3928</td>
    <td align="right">     9.85337</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24547</td>
    <td align="right">    56.61015</td>
    <td align="right">     -0.2592</td>
    <td align="right">     7.54472</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37297</td>
    <td align="right">    56.79970</td>
    <td align="right">     -0.1788</td>
    <td align="right">     6.63546</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08645</td>
    <td align="right">    52.65512</td>
    <td align="right">     -0.3274</td>
    <td align="right">     9.44569</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26864</td>
    <td align="right">    44.19082</td>
    <td align="right">     0.26947</td>
    <td align="right">     9.29349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.55881</td>
    <td align="right">    32.71953</td>
    <td align="right">     0.00921</td>
    <td align="right">     8.42756</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.35893</td>
    <td align="right">    29.97779</td>
    <td align="right">     -0.3213</td>
    <td align="right">    10.64434</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.76611</td>
    <td align="right">    42.63186</td>
    <td align="right">     -0.2547</td>
    <td align="right">    10.52541</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23828</td>
    <td align="right">    26.80757</td>
    <td align="right">     -0.6795</td>
    <td align="right">     6.63546</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37297</td>
    <td align="right">    56.79970</td>
    <td align="right">     0.26947</td>
    <td align="right">    18.03145</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58573</td>
    <td align="right">    27.53010</td>
    <td align="right">     -0.6542</td>
    <td align="right">    15.95601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.06209</td>
    <td align="right">    30.10370</td>
    <td align="right">     -0.4841</td>
    <td align="right">    12.39535</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.00339</td>
    <td align="right">    35.97219</td>
    <td align="right">     -0.1534</td>
    <td align="right">     7.30300</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.59566</td>
    <td align="right">    42.46569</td>
    <td align="right">     0.05213</td>
    <td align="right">     6.87553</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36047</td>
    <td align="right">    48.86476</td>
    <td align="right">     -0.6356</td>
    <td align="right">    16.02285</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93418</td>
    <td align="right">    47.89407</td>
    <td align="right">     -0.3835</td>
    <td align="right">     9.70704</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10387</td>
    <td align="right">    50.90006</td>
    <td align="right">     -0.2917</td>
    <td align="right">     8.33981</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17277</td>
    <td align="right">    50.25442</td>
    <td align="right">     -0.2514</td>
    <td align="right">     7.44937</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86821</td>
    <td align="right">    50.03812</td>
    <td align="right">     -0.4114</td>
    <td align="right">    10.57616</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94727</td>
    <td align="right">    44.30704</td>
    <td align="right">     0.16126</td>
    <td align="right">     7.11829</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.15342</td>
    <td align="right">    34.04761</td>
    <td align="right">     -0.1280</td>
    <td align="right">     6.95990</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.09131</td>
    <td align="right">    31.18978</td>
    <td align="right">     -0.4444</td>
    <td align="right">    10.68071</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66848</td>
    <td align="right">    41.21502</td>
    <td align="right">     -0.3014</td>
    <td align="right">     9.93917</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58573</td>
    <td align="right">    27.53010</td>
    <td align="right">     -0.6542</td>
    <td align="right">     6.87553</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17277</td>
    <td align="right">    50.90006</td>
    <td align="right">     0.16126</td>
    <td align="right">    16.02285</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40648</td>
    <td align="right">    27.22277</td>
    <td align="right">     -0.6947</td>
    <td align="right">    18.10407</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12889</td>
    <td align="right">    29.47773</td>
    <td align="right">     -0.4688</td>
    <td align="right">    13.00785</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.46411</td>
    <td align="right">    35.04210</td>
    <td align="right">     -0.0613</td>
    <td align="right">     7.12384</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19505</td>
    <td align="right">    41.06748</td>
    <td align="right">     0.17486</td>
    <td align="right">     7.23311</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83063</td>
    <td align="right">    47.64046</td>
    <td align="right">     -0.5045</td>
    <td align="right">    11.76443</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11467</td>
    <td align="right">    47.89267</td>
    <td align="right">     -0.3536</td>
    <td align="right">     8.56134</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25632</td>
    <td align="right">    51.52541</td>
    <td align="right">     -0.2752</td>
    <td align="right">     7.48483</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21856</td>
    <td align="right">    51.47048</td>
    <td align="right">     -0.2813</td>
    <td align="right">     7.35037</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88789</td>
    <td align="right">    50.87739</td>
    <td align="right">     -0.4598</td>
    <td align="right">    10.92538</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79928</td>
    <td align="right">    45.30461</td>
    <td align="right">     0.09361</td>
    <td align="right">     6.73632</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.01300</td>
    <td align="right">    34.66072</td>
    <td align="right">     -0.1908</td>
    <td align="right">     7.59691</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.92605</td>
    <td align="right">    31.25595</td>
    <td align="right">     -0.5018</td>
    <td align="right">    13.03903</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78290</td>
    <td align="right">    41.20813</td>
    <td align="right">     -0.2928</td>
    <td align="right">     9.88727</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40648</td>
    <td align="right">    27.22277</td>
    <td align="right">     -0.6947</td>
    <td align="right">     6.73632</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25632</td>
    <td align="right">    51.52541</td>
    <td align="right">     0.17486</td>
    <td align="right">    18.10407</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.36876</td>
    <td align="right">    26.22236</td>
    <td align="right">     -0.6943</td>
    <td align="right">    17.51838</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.13021</td>
    <td align="right">    28.75437</td>
    <td align="right">     -0.4508</td>
    <td align="right">    12.43448</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.29186</td>
    <td align="right">    34.28952</td>
    <td align="right">     -0.0744</td>
    <td align="right">     6.93219</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.03810</td>
    <td align="right">    40.67068</td>
    <td align="right">     0.17478</td>
    <td align="right">     7.62701</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.67079</td>
    <td align="right">    47.10412</td>
    <td align="right">     -0.5020</td>
    <td align="right">    13.49937</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.00492</td>
    <td align="right">    47.44044</td>
    <td align="right">     -0.3394</td>
    <td align="right">     9.43579</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.17298</td>
    <td align="right">    50.99859</td>
    <td align="right">     -0.2507</td>
    <td align="right">     8.69128</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.09154</td>
    <td align="right">    51.13813</td>
    <td align="right">     -0.2758</td>
    <td align="right">     8.47912</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.59136</td>
    <td align="right">    50.90807</td>
    <td align="right">     -0.5024</td>
    <td align="right">    13.47013</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.60121</td>
    <td align="right">    44.78119</td>
    <td align="right">     0.07587</td>
    <td align="right">     7.20672</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.78761</td>
    <td align="right">    33.97697</td>
    <td align="right">     -0.2216</td>
    <td align="right">     7.53322</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.76014</td>
    <td align="right">    30.65898</td>
    <td align="right">     -0.5254</td>
    <td align="right">    12.88367</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.63510</td>
    <td align="right">    40.65140</td>
    <td align="right">     -0.2982</td>
    <td align="right">    10.46140</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.36876</td>
    <td align="right">    26.22236</td>
    <td align="right">     -0.6943</td>
    <td align="right">     6.93219</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.17298</td>
    <td align="right">    51.13813</td>
    <td align="right">     0.17478</td>
    <td align="right">    17.51838</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37593</td>
    <td align="right">    25.80890</td>
    <td align="right">     -0.4310</td>
    <td align="right">    13.49345</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94711</td>
    <td align="right">    28.13165</td>
    <td align="right">     -0.2449</td>
    <td align="right">    10.47223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99061</td>
    <td align="right">    33.64029</td>
    <td align="right">     0.08711</td>
    <td align="right">     7.57320</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35303</td>
    <td align="right">    40.34891</td>
    <td align="right">     0.22972</td>
    <td align="right">     7.91974</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80368</td>
    <td align="right">    47.49440</td>
    <td align="right">     -0.5006</td>
    <td align="right">    11.99231</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05833</td>
    <td align="right">    47.92320</td>
    <td align="right">     -0.3678</td>
    <td align="right">     9.00016</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22568</td>
    <td align="right">    51.43731</td>
    <td align="right">     -0.2789</td>
    <td align="right">     7.70072</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23276</td>
    <td align="right">    51.10014</td>
    <td align="right">     -0.2540</td>
    <td align="right">     7.29863</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97425</td>
    <td align="right">    50.11200</td>
    <td align="right">     -0.3912</td>
    <td align="right">    10.35172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.32989</td>
    <td align="right">    43.25432</td>
    <td align="right">     0.25611</td>
    <td align="right">     8.75292</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.87988</td>
    <td align="right">    32.46987</td>
    <td align="right">     0.04611</td>
    <td align="right">     7.93846</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.90259</td>
    <td align="right">    29.54403</td>
    <td align="right">     -0.2374</td>
    <td align="right">    10.06615</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.18224</td>
    <td align="right">    40.19757</td>
    <td align="right">     -0.1740</td>
    <td align="right">     9.37171</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37593</td>
    <td align="right">    25.80890</td>
    <td align="right">     -0.5006</td>
    <td align="right">     7.29863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23276</td>
    <td align="right">    51.43731</td>
    <td align="right">     0.25611</td>
    <td align="right">    13.49345</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52148</td>
    <td align="right">    26.57886</td>
    <td align="right">     -0.6564</td>
    <td align="right">    16.85918</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.14166</td>
    <td align="right">    28.99785</td>
    <td align="right">     -0.4457</td>
    <td align="right">    12.41863</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.29936</td>
    <td align="right">    34.77521</td>
    <td align="right">     -0.0601</td>
    <td align="right">     7.46373</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94629</td>
    <td align="right">    41.13100</td>
    <td align="right">     0.16622</td>
    <td align="right">     7.75797</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50785</td>
    <td align="right">    47.87703</td>
    <td align="right">     -0.5415</td>
    <td align="right">    13.92919</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86340</td>
    <td align="right">    48.02137</td>
    <td align="right">     -0.3729</td>
    <td align="right">    10.10166</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99962</td>
    <td align="right">    51.51406</td>
    <td align="right">     -0.3003</td>
    <td align="right">     8.99216</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00932</td>
    <td align="right">    51.28760</td>
    <td align="right">     -0.2884</td>
    <td align="right">     8.44795</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51582</td>
    <td align="right">    51.20014</td>
    <td align="right">     -0.5149</td>
    <td align="right">    13.59215</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.53542</td>
    <td align="right">    45.22870</td>
    <td align="right">     0.07110</td>
    <td align="right">     7.15168</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.81728</td>
    <td align="right">    34.36294</td>
    <td align="right">     -0.2073</td>
    <td align="right">     7.82001</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.89283</td>
    <td align="right">    30.90076</td>
    <td align="right">     -0.4928</td>
    <td align="right">    12.48487</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.59938</td>
    <td align="right">    41.07910</td>
    <td align="right">     -0.3029</td>
    <td align="right">    10.56864</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52148</td>
    <td align="right">    26.57886</td>
    <td align="right">     -0.6564</td>
    <td align="right">     7.15168</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00932</td>
    <td align="right">    51.51406</td>
    <td align="right">     0.16622</td>
    <td align="right">    16.85918</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228355E+10</td>
    <td align="right">0.627660E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.151567E+10</td>
    <td align="right">0.767875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    29890.08</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">    23110.02</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    14044.72</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">     7740.68</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.537384E+10</td>
    <td align="right">0.146606E+10</td>
    <td align="right">      101.96</td>
    <td align="right">0.479727E+10</td>
    <td align="right">0.576564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    42649.64</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">    42649.64</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">    10275.63</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">    10522.00</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184396E+11</td>
    <td align="right">0.484435E+10</td>
    <td align="right">      234.17</td>
    <td align="right">0.150192E+11</td>
    <td align="right">0.342041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    62578.91</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    62578.91</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    19760.51</td>
    <td align="right">31-MAR-11:20</td>
    <td align="right">    16576.59</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315251E+11</td>
    <td align="right">0.820849E+10</td>
    <td align="right">      307.31</td>
    <td align="right">0.267556E+11</td>
    <td align="right">0.476952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    91872.10</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    61460.20</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    48304.44</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    22201.83</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610220E+11</td>
    <td align="right">0.157114E+11</td>
    <td align="right">      413.04</td>
    <td align="right">0.464014E+11</td>
    <td align="right">0.146206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   131543.91</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    92193.37</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    53476.65</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    31738.67</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.947966E+11</td>
    <td align="right">0.253417E+11</td>
    <td align="right">      439.43</td>
    <td align="right">0.698275E+11</td>
    <td align="right">0.249691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   140863.95</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">   101068.48</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    85639.37</td>
    <td align="right">20-JUN-04:01</td>
    <td align="right">    33843.82</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108687E+12</td>
    <td align="right">0.292865E+11</td>
    <td align="right">      449.22</td>
    <td align="right">0.749370E+11</td>
    <td align="right">0.337505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   142219.91</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">   106411.21</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    91366.22</td>
    <td align="right">28-JUL-04:01</td>
    <td align="right">    35051.79</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125097E+12</td>
    <td align="right">0.333569E+11</td>
    <td align="right">      474.94</td>
    <td align="right">0.840020E+11</td>
    <td align="right">0.410949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   145444.18</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">   106117.82</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    77398.43</td>
    <td align="right">30-AUG-04:01</td>
    <td align="right">    34555.52</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.778945E+11</td>
    <td align="right">0.199696E+11</td>
    <td align="right">      418.60</td>
    <td align="right">0.564850E+11</td>
    <td align="right">0.214095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   139015.70</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">   105771.57</td>
    <td align="right">09-SEP-04:02</td>
    <td align="right">    52578.03</td>
    <td align="right">26-SEP-04:03</td>
    <td align="right">    33494.07</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330565E+11</td>
    <td align="right">0.844970E+10</td>
    <td align="right">      265.42</td>
    <td align="right">0.247281E+11</td>
    <td align="right">0.832845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   144724.86</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    87277.87</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">    73751.33</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">    34456.33</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129697E+11</td>
    <td align="right">0.341181E+10</td>
    <td align="right">      169.94</td>
    <td align="right">0.103546E+11</td>
    <td align="right">0.261510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    48498.60</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    40227.86</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    18451.82</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">    11704.53</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.430570E+10</td>
    <td align="right">0.112588E+10</td>
    <td align="right">       67.89</td>
    <td align="right">0.286311E+10</td>
    <td align="right">0.144258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    43776.08</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    37975.84</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    21325.64</td>
    <td align="right">13-DEC-16:20</td>
    <td align="right">    10556.70</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575452E+12</td>
    <td align="right">0.151800E+12</td>
    <td align="right">     3382.75</td>
    <td align="right">0.417686E+12</td>
    <td align="right">0.157765E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228355E+10</td>
    <td align="right">0.627660E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.151567E+10</td>
    <td align="right">0.576564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29890.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23110.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10275.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7740.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125097E+12</td>
    <td align="right">0.333569E+11</td>
    <td align="right">      474.94</td>
    <td align="right">0.840020E+11</td>
    <td align="right">0.410949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   145444.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106411.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91366.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35051.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168013E+10</td>
    <td align="right">0.468501E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.105686E+10</td>
    <td align="right">0.623269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    21583.21</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    16177.89</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    10441.79</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     5724.97</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.418674E+10</td>
    <td align="right">0.115541E+10</td>
    <td align="right">      103.30</td>
    <td align="right">0.370253E+10</td>
    <td align="right">0.484212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    33283.30</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    33283.30</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     8163.32</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">     8399.28</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144966E+11</td>
    <td align="right">0.383825E+10</td>
    <td align="right">      234.09</td>
    <td align="right">0.114035E+11</td>
    <td align="right">0.309306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    55188.68</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">    55188.68</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">    14925.42</td>
    <td align="right">31-MAR-11:15</td>
    <td align="right">    14619.79</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262039E+11</td>
    <td align="right">0.686245E+10</td>
    <td align="right">      316.38</td>
    <td align="right">0.217174E+11</td>
    <td align="right">0.448650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    62448.59</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    54366.38</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    32831.99</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    15100.68</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.519786E+11</td>
    <td align="right">0.134220E+11</td>
    <td align="right">      424.69</td>
    <td align="right">0.377869E+11</td>
    <td align="right">0.141917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   109140.68</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    72626.35</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    66437.76</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    26319.99</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.838065E+11</td>
    <td align="right">0.222452E+11</td>
    <td align="right">      446.95</td>
    <td align="right">0.577739E+11</td>
    <td align="right">0.260326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   119381.08</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">    79571.65</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    75351.24</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    28611.13</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.972972E+11</td>
    <td align="right">0.259152E+11</td>
    <td align="right">      455.32</td>
    <td align="right">0.618195E+11</td>
    <td align="right">0.354778E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   120247.40</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    82809.23</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    75362.08</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    31286.42</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110783E+12</td>
    <td align="right">0.291500E+11</td>
    <td align="right">      478.21</td>
    <td align="right">0.678429E+11</td>
    <td align="right">0.429402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   124221.47</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    81503.76</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    65127.16</td>
    <td align="right">30-AUG-04:02</td>
    <td align="right">    29764.99</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642877E+11</td>
    <td align="right">0.164482E+11</td>
    <td align="right">      419.99</td>
    <td align="right">0.427919E+11</td>
    <td align="right">0.214958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   118378.85</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    78960.02</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    50426.13</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    28439.46</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259887E+11</td>
    <td align="right">0.666822E+10</td>
    <td align="right">      264.96</td>
    <td align="right">0.178743E+11</td>
    <td align="right">0.811440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   123113.17</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    66538.20</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">    66036.81</td>
    <td align="right">19-OCT-04:03</td>
    <td align="right">    29151.53</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.970646E+10</td>
    <td align="right">0.259463E+10</td>
    <td align="right">      170.04</td>
    <td align="right">0.726171E+10</td>
    <td align="right">0.244475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">02-NOV-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    35085.13</td>
    <td align="right">02-NOV-13:10</td>
    <td align="right">    28180.92</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">    14156.06</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     8580.93</td>
    <td align="right">02-NOV-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312835E+10</td>
    <td align="right">0.836837E+09</td>
    <td align="right">       67.06</td>
    <td align="right">0.197713E+10</td>
    <td align="right">0.115122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32697.99</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    24810.91</td>
    <td align="right">12-DEC-14:10</td>
    <td align="right">    14418.47</td>
    <td align="right">13-DEC-10:40</td>
    <td align="right">     8085.60</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.493544E+12</td>
    <td align="right">0.129605E+12</td>
    <td align="right">     3421.82</td>
    <td align="right">0.333009E+12</td>
    <td align="right">0.160536E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168013E+10</td>
    <td align="right">0.468501E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.105686E+10</td>
    <td align="right">0.484212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21583.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16177.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8163.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5724.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110783E+12</td>
    <td align="right">0.291500E+11</td>
    <td align="right">      478.21</td>
    <td align="right">0.678429E+11</td>
    <td align="right">0.429402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124221.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82809.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75362.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31286.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186949E+10</td>
    <td align="right">0.521803E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.117630E+10</td>
    <td align="right">0.693199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    24065.22</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    17892.34</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    11662.73</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     6393.76</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.449282E+10</td>
    <td align="right">0.124585E+10</td>
    <td align="right">      102.73</td>
    <td align="right">0.393862E+10</td>
    <td align="right">0.554204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    34245.69</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    34245.69</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     9084.36</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">     8805.62</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157857E+11</td>
    <td align="right">0.419643E+10</td>
    <td align="right">      232.25</td>
    <td align="right">0.124840E+11</td>
    <td align="right">0.330169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    63260.65</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    63260.65</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    15789.63</td>
    <td align="right">31-MAR-11:20</td>
    <td align="right">    16751.48</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294640E+11</td>
    <td align="right">0.773048E+10</td>
    <td align="right">      315.29</td>
    <td align="right">0.246331E+11</td>
    <td align="right">0.483098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    69219.10</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    67664.31</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">    36392.76</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    18476.29</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582187E+11</td>
    <td align="right">0.150853E+11</td>
    <td align="right">      425.84</td>
    <td align="right">0.438247E+11</td>
    <td align="right">0.143940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   123157.97</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    75475.65</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    47682.32</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    29709.63</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.907722E+11</td>
    <td align="right">0.242393E+11</td>
    <td align="right">      449.73</td>
    <td align="right">0.652544E+11</td>
    <td align="right">0.255178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   134443.25</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">    85376.94</td>
    <td align="right">15-JUN-04:01</td>
    <td align="right">    85246.85</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    32231.76</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104545E+12</td>
    <td align="right">0.280540E+11</td>
    <td align="right">      459.60</td>
    <td align="right">0.699607E+11</td>
    <td align="right">0.345846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   135790.61</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    92026.84</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    85081.98</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    35423.28</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116920E+12</td>
    <td align="right">0.309874E+11</td>
    <td align="right">      481.22</td>
    <td align="right">0.752524E+11</td>
    <td align="right">0.416679E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   141069.63</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    90567.93</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    74296.15</td>
    <td align="right">12-AUG-04:01</td>
    <td align="right">    33780.09</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673811E+11</td>
    <td align="right">0.173394E+11</td>
    <td align="right">      417.94</td>
    <td align="right">0.461224E+11</td>
    <td align="right">0.212588E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   133661.75</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    82675.68</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">    57872.98</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    32098.17</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270581E+11</td>
    <td align="right">0.698242E+10</td>
    <td align="right">      261.44</td>
    <td align="right">0.189212E+11</td>
    <td align="right">0.813690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   139223.50</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    62729.70</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    76493.80</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    32918.43</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100873E+11</td>
    <td align="right">0.271549E+10</td>
    <td align="right">      166.55</td>
    <td align="right">0.744656E+10</td>
    <td align="right">0.264077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">02-NOV-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    37672.04</td>
    <td align="right">05-NOV-13:13</td>
    <td align="right">    28997.61</td>
    <td align="right">02-NOV-13:40</td>
    <td align="right">    15745.09</td>
    <td align="right">05-NOV-13:06</td>
    <td align="right">     9368.84</td>
    <td align="right">05-NOV-13:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327931E+10</td>
    <td align="right">0.882348E+09</td>
    <td align="right">       64.67</td>
    <td align="right">0.203392E+10</td>
    <td align="right">0.124539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    35712.12</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    26917.99</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    14410.17</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     8897.48</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.529874E+12</td>
    <td align="right">0.139980E+12</td>
    <td align="right">     3418.09</td>
    <td align="right">0.371048E+12</td>
    <td align="right">0.158826E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186949E+10</td>
    <td align="right">0.521803E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.117630E+10</td>
    <td align="right">0.554204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24065.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17892.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9084.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6393.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116920E+12</td>
    <td align="right">0.309874E+11</td>
    <td align="right">      481.22</td>
    <td align="right">0.752524E+11</td>
    <td align="right">0.416679E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141069.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92026.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85246.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35423.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.53</td>
    <td align="right">        0.00</td>
    <td align="right">      269.53</td>
    <td align="right">       27.31</td>
    <td align="right">     2441.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.75</td>
    <td align="right">        0.00</td>
    <td align="right">      298.75</td>
    <td align="right">       96.01</td>
    <td align="right">     2004.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.43</td>
    <td align="right">        0.00</td>
    <td align="right">      419.43</td>
    <td align="right">      205.30</td>
    <td align="right">     1258.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      507.47</td>
    <td align="right">        2.38</td>
    <td align="right">      505.09</td>
    <td align="right">      491.55</td>
    <td align="right">      975.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      607.48</td>
    <td align="right">       20.08</td>
    <td align="right">      587.41</td>
    <td align="right">      771.89</td>
    <td align="right">      621.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1183.73</td>
    <td align="right">      383.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.04</td>
    <td align="right">       31.61</td>
    <td align="right">      599.42</td>
    <td align="right">     1217.12</td>
    <td align="right">      274.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      560.61</td>
    <td align="right">        6.39</td>
    <td align="right">      554.22</td>
    <td align="right">     1143.08</td>
    <td align="right">      228.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      423.56</td>
    <td align="right">        0.06</td>
    <td align="right">      423.50</td>
    <td align="right">      620.65</td>
    <td align="right">      509.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.04</td>
    <td align="right">        0.00</td>
    <td align="right">      322.04</td>
    <td align="right">      242.70</td>
    <td align="right">     1118.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.22</td>
    <td align="right">        0.00</td>
    <td align="right">      288.22</td>
    <td align="right">      106.67</td>
    <td align="right">     1545.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       20.46</td>
    <td align="right">     1975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.95</td>
    <td align="right">        8.86</td>
    <td align="right">      429.09</td>
    <td align="right">      512.96</td>
    <td align="right">     1106.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       20.46</td>
    <td align="right">      228.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1217.12</td>
    <td align="right">     2441.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.89</td>
    <td align="right">      178.26</td>
    <td align="right">      216.63</td>
    <td align="right">      217.99</td>
    <td align="right">     1444.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      497.44</td>
    <td align="right">      267.25</td>
    <td align="right">      230.19</td>
    <td align="right">      418.10</td>
    <td align="right">     1183.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      625.70</td>
    <td align="right">      284.73</td>
    <td align="right">      340.98</td>
    <td align="right">      624.97</td>
    <td align="right">      746.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      756.57</td>
    <td align="right">      344.80</td>
    <td align="right">      411.76</td>
    <td align="right">      983.92</td>
    <td align="right">      588.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.76</td>
    <td align="right">      351.11</td>
    <td align="right">      479.65</td>
    <td align="right">     1234.71</td>
    <td align="right">      394.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1521.89</td>
    <td align="right">      250.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      838.55</td>
    <td align="right">      352.27</td>
    <td align="right">      486.27</td>
    <td align="right">     1558.20</td>
    <td align="right">      180.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      767.05</td>
    <td align="right">      304.10</td>
    <td align="right">      462.95</td>
    <td align="right">     1454.16</td>
    <td align="right">      147.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.35</td>
    <td align="right">      279.09</td>
    <td align="right">      351.26</td>
    <td align="right">     1003.02</td>
    <td align="right">      318.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.99</td>
    <td align="right">      279.91</td>
    <td align="right">      258.09</td>
    <td align="right">      635.71</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.35</td>
    <td align="right">      194.96</td>
    <td align="right">      235.39</td>
    <td align="right">      360.14</td>
    <td align="right">      901.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      214.95</td>
    <td align="right">     1153.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      629.19</td>
    <td align="right">      280.54</td>
    <td align="right">      348.66</td>
    <td align="right">      854.62</td>
    <td align="right">      662.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      214.95</td>
    <td align="right">      147.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1558.20</td>
    <td align="right">     1444.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      436.49</td>
    <td align="right">     1522.98</td>
    <td align="right">     1979.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1344.91</td>
    <td align="right">      901.37</td>
    <td align="right">      443.54</td>
    <td align="right">     1533.99</td>
    <td align="right">     1718.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1213.19</td>
    <td align="right">      633.78</td>
    <td align="right">      579.41</td>
    <td align="right">     1415.61</td>
    <td align="right">     1201.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      911.46</td>
    <td align="right">      300.26</td>
    <td align="right">      611.21</td>
    <td align="right">     1118.54</td>
    <td align="right">      985.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      735.44</td>
    <td align="right">       88.37</td>
    <td align="right">      647.07</td>
    <td align="right">      972.36</td>
    <td align="right">      648.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      639.29</td>
    <td align="right">     1200.73</td>
    <td align="right">      409.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      686.67</td>
    <td align="right">       53.31</td>
    <td align="right">      633.36</td>
    <td align="right">     1293.59</td>
    <td align="right">      288.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.13</td>
    <td align="right">      156.65</td>
    <td align="right">      664.48</td>
    <td align="right">     1551.12</td>
    <td align="right">      238.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      902.35</td>
    <td align="right">      337.97</td>
    <td align="right">      564.39</td>
    <td align="right">     1417.81</td>
    <td align="right">      517.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1303.94</td>
    <td align="right">      845.11</td>
    <td align="right">      458.83</td>
    <td align="right">     1819.47</td>
    <td align="right">     1066.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1399.70</td>
    <td align="right">      928.20</td>
    <td align="right">      471.50</td>
    <td align="right">     1787.27</td>
    <td align="right">     1379.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1417.82</td>
    <td align="right">      996.52</td>
    <td align="right">      421.29</td>
    <td align="right">     1637.71</td>
    <td align="right">     1657.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1070.02</td>
    <td align="right">      521.86</td>
    <td align="right">      548.16</td>
    <td align="right">     1439.12</td>
    <td align="right">     1003.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      421.29</td>
    <td align="right">      972.36</td>
    <td align="right">      238.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      664.48</td>
    <td align="right">     1819.47</td>
    <td align="right">     1979.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.56</td>
    <td align="right">      188.25</td>
    <td align="right">      217.31</td>
    <td align="right">      262.08</td>
    <td align="right">     1497.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.30</td>
    <td align="right">      217.54</td>
    <td align="right">      247.75</td>
    <td align="right">      421.06</td>
    <td align="right">     1247.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      685.50</td>
    <td align="right">      331.07</td>
    <td align="right">      354.43</td>
    <td align="right">      787.07</td>
    <td align="right">      804.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      771.11</td>
    <td align="right">      352.61</td>
    <td align="right">      418.50</td>
    <td align="right">     1062.22</td>
    <td align="right">      642.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      775.14</td>
    <td align="right">      293.47</td>
    <td align="right">      481.66</td>
    <td align="right">     1198.28</td>
    <td align="right">      427.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      815.20</td>
    <td align="right">      313.42</td>
    <td align="right">      501.77</td>
    <td align="right">     1476.04</td>
    <td align="right">      275.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      768.93</td>
    <td align="right">      284.93</td>
    <td align="right">      484.00</td>
    <td align="right">     1461.15</td>
    <td align="right">      192.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      753.39</td>
    <td align="right">      281.54</td>
    <td align="right">      471.85</td>
    <td align="right">     1448.00</td>
    <td align="right">      159.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      613.69</td>
    <td align="right">      255.41</td>
    <td align="right">      358.28</td>
    <td align="right">     1001.34</td>
    <td align="right">      335.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.93</td>
    <td align="right">      283.86</td>
    <td align="right">      263.07</td>
    <td align="right">      715.71</td>
    <td align="right">      728.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.76</td>
    <td align="right">      196.13</td>
    <td align="right">      240.63</td>
    <td align="right">      444.88</td>
    <td align="right">      986.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      256.36</td>
    <td align="right">     1234.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.27</td>
    <td align="right">      263.20</td>
    <td align="right">      354.07</td>
    <td align="right">      880.31</td>
    <td align="right">      708.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      256.36</td>
    <td align="right">      159.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      815.20</td>
    <td align="right">      352.61</td>
    <td align="right">      501.77</td>
    <td align="right">     1476.04</td>
    <td align="right">     1497.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">        9.13</td>
    <td align="right">      845.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       35.09</td>
    <td align="right">      682.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.80</td>
    <td align="right">        0.00</td>
    <td align="right">      139.80</td>
    <td align="right">       81.80</td>
    <td align="right">      411.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.15</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      185.87</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.48</td>
    <td align="right">        6.69</td>
    <td align="right">      195.79</td>
    <td align="right">      277.67</td>
    <td align="right">      195.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.89</td>
    <td align="right">      406.80</td>
    <td align="right">      124.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.80</td>
    <td align="right">      415.94</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.86</td>
    <td align="right">        2.13</td>
    <td align="right">      184.73</td>
    <td align="right">      387.36</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.18</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      205.41</td>
    <td align="right">      189.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">      107.34</td>
    <td align="right">       78.37</td>
    <td align="right">      415.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       30.34</td>
    <td align="right">      570.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">      719.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.02</td>
    <td align="right">      177.51</td>
    <td align="right">      384.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.89</td>
    <td align="right">      415.94</td>
    <td align="right">      845.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">        9.13</td>
    <td align="right">      845.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       35.09</td>
    <td align="right">      682.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">      139.81</td>
    <td align="right">       81.80</td>
    <td align="right">      411.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.16</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      185.88</td>
    <td align="right">      308.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.49</td>
    <td align="right">        6.69</td>
    <td align="right">      195.80</td>
    <td align="right">      277.68</td>
    <td align="right">      195.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      406.82</td>
    <td align="right">      124.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.81</td>
    <td align="right">      415.96</td>
    <td align="right">       89.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.87</td>
    <td align="right">        2.13</td>
    <td align="right">      184.74</td>
    <td align="right">      387.37</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.19</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      205.42</td>
    <td align="right">      189.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">      107.35</td>
    <td align="right">       78.37</td>
    <td align="right">      415.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       30.34</td>
    <td align="right">      570.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">      719.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.03</td>
    <td align="right">      177.52</td>
    <td align="right">      384.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      415.96</td>
    <td align="right">      845.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">        9.13</td>
    <td align="right">      845.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       35.09</td>
    <td align="right">      682.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">      139.81</td>
    <td align="right">       81.80</td>
    <td align="right">      411.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.16</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      185.88</td>
    <td align="right">      308.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.49</td>
    <td align="right">        6.69</td>
    <td align="right">      195.80</td>
    <td align="right">      277.68</td>
    <td align="right">      195.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      406.82</td>
    <td align="right">      124.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.81</td>
    <td align="right">      415.96</td>
    <td align="right">       89.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.87</td>
    <td align="right">        2.13</td>
    <td align="right">      184.74</td>
    <td align="right">      387.37</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.19</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      205.42</td>
    <td align="right">      189.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">      107.35</td>
    <td align="right">       78.37</td>
    <td align="right">      415.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       30.34</td>
    <td align="right">      570.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">      719.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.03</td>
    <td align="right">      177.52</td>
    <td align="right">      384.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        6.37</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      415.96</td>
    <td align="right">      845.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      379.86</td>
    <td align="right">      171.48</td>
    <td align="right">      208.39</td>
    <td align="right">      207.03</td>
    <td align="right">     1453.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.52</td>
    <td align="right">      257.08</td>
    <td align="right">      221.44</td>
    <td align="right">      409.09</td>
    <td align="right">     1173.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      601.90</td>
    <td align="right">      273.89</td>
    <td align="right">      328.00</td>
    <td align="right">      631.82</td>
    <td align="right">      716.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      727.78</td>
    <td align="right">      331.68</td>
    <td align="right">      396.10</td>
    <td align="right">      990.84</td>
    <td align="right">      547.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      799.15</td>
    <td align="right">      337.75</td>
    <td align="right">      461.40</td>
    <td align="right">     1228.22</td>
    <td align="right">      366.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.42</td>
    <td align="right">      346.61</td>
    <td align="right">      480.82</td>
    <td align="right">     1488.20</td>
    <td align="right">      240.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      806.64</td>
    <td align="right">      338.87</td>
    <td align="right">      467.77</td>
    <td align="right">     1518.97</td>
    <td align="right">      176.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.86</td>
    <td align="right">      292.53</td>
    <td align="right">      445.34</td>
    <td align="right">     1410.80</td>
    <td align="right">      151.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.37</td>
    <td align="right">      268.47</td>
    <td align="right">      337.89</td>
    <td align="right">      961.98</td>
    <td align="right">      345.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.52</td>
    <td align="right">      269.25</td>
    <td align="right">      248.27</td>
    <td align="right">      603.00</td>
    <td align="right">      718.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.98</td>
    <td align="right">      187.54</td>
    <td align="right">      226.44</td>
    <td align="right">      326.88</td>
    <td align="right">      964.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      358.77</td>
    <td align="right">      163.72</td>
    <td align="right">      195.05</td>
    <td align="right">      199.18</td>
    <td align="right">     1220.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      605.25</td>
    <td align="right">      269.86</td>
    <td align="right">      335.39</td>
    <td align="right">      833.59</td>
    <td align="right">      670.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.77</td>
    <td align="right">      163.72</td>
    <td align="right">      195.05</td>
    <td align="right">      199.18</td>
    <td align="right">      151.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.42</td>
    <td align="right">      346.61</td>
    <td align="right">      480.82</td>
    <td align="right">     1518.97</td>
    <td align="right">     1453.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.02</td>
    <td align="right">        6.78</td>
    <td align="right">        8.24</td>
    <td align="right">        8.19</td>
    <td align="right">       57.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.92</td>
    <td align="right">       10.16</td>
    <td align="right">        8.76</td>
    <td align="right">       16.18</td>
    <td align="right">       46.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.80</td>
    <td align="right">       10.83</td>
    <td align="right">       12.97</td>
    <td align="right">       24.98</td>
    <td align="right">       28.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.78</td>
    <td align="right">       13.11</td>
    <td align="right">       15.66</td>
    <td align="right">       39.18</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.60</td>
    <td align="right">       13.35</td>
    <td align="right">       18.24</td>
    <td align="right">       48.56</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.72</td>
    <td align="right">       13.70</td>
    <td align="right">       19.01</td>
    <td align="right">       58.84</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.89</td>
    <td align="right">       13.40</td>
    <td align="right">       18.50</td>
    <td align="right">       60.06</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.17</td>
    <td align="right">       11.57</td>
    <td align="right">       17.61</td>
    <td align="right">       55.78</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.98</td>
    <td align="right">       10.62</td>
    <td align="right">       13.36</td>
    <td align="right">       38.04</td>
    <td align="right">       13.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.46</td>
    <td align="right">       10.65</td>
    <td align="right">        9.82</td>
    <td align="right">       23.84</td>
    <td align="right">       28.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        7.42</td>
    <td align="right">        8.95</td>
    <td align="right">       12.92</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        6.47</td>
    <td align="right">        7.71</td>
    <td align="right">        7.88</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.93</td>
    <td align="right">       10.67</td>
    <td align="right">       13.26</td>
    <td align="right">       32.96</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        6.47</td>
    <td align="right">        7.71</td>
    <td align="right">        7.88</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.72</td>
    <td align="right">       13.70</td>
    <td align="right">       19.01</td>
    <td align="right">       60.06</td>
    <td align="right">       57.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      145.50</td>
    <td align="right">      523.00</td>
    <td align="right">      682.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.30</td>
    <td align="right">      300.45</td>
    <td align="right">      147.85</td>
    <td align="right">      528.27</td>
    <td align="right">      586.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.39</td>
    <td align="right">      211.26</td>
    <td align="right">      193.13</td>
    <td align="right">      495.33</td>
    <td align="right">      398.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.82</td>
    <td align="right">      100.08</td>
    <td align="right">      203.73</td>
    <td align="right">      398.14</td>
    <td align="right">      311.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.15</td>
    <td align="right">       29.46</td>
    <td align="right">      215.69</td>
    <td align="right">      345.04</td>
    <td align="right">      201.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      213.10</td>
    <td align="right">      410.43</td>
    <td align="right">      132.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.89</td>
    <td align="right">       17.77</td>
    <td align="right">      211.12</td>
    <td align="right">      438.65</td>
    <td align="right">       94.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.71</td>
    <td align="right">       52.22</td>
    <td align="right">      221.49</td>
    <td align="right">      519.19</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.78</td>
    <td align="right">      112.65</td>
    <td align="right">      188.13</td>
    <td align="right">      471.25</td>
    <td align="right">      192.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.64</td>
    <td align="right">      281.70</td>
    <td align="right">      152.94</td>
    <td align="right">      609.64</td>
    <td align="right">      396.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.56</td>
    <td align="right">      309.39</td>
    <td align="right">      157.16</td>
    <td align="right">      596.73</td>
    <td align="right">      509.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.60</td>
    <td align="right">      332.17</td>
    <td align="right">      140.43</td>
    <td align="right">      552.00</td>
    <td align="right">      606.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.67</td>
    <td align="right">      173.95</td>
    <td align="right">      182.72</td>
    <td align="right">      490.57</td>
    <td align="right">      348.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      140.43</td>
    <td align="right">      345.04</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      221.49</td>
    <td align="right">      609.64</td>
    <td align="right">      682.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      145.50</td>
    <td align="right">      523.00</td>
    <td align="right">      682.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.30</td>
    <td align="right">      300.45</td>
    <td align="right">      147.85</td>
    <td align="right">      528.27</td>
    <td align="right">      586.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.39</td>
    <td align="right">      211.26</td>
    <td align="right">      193.13</td>
    <td align="right">      495.33</td>
    <td align="right">      398.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.82</td>
    <td align="right">      100.08</td>
    <td align="right">      203.73</td>
    <td align="right">      398.14</td>
    <td align="right">      311.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.15</td>
    <td align="right">       29.46</td>
    <td align="right">      215.69</td>
    <td align="right">      345.04</td>
    <td align="right">      201.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      213.10</td>
    <td align="right">      410.43</td>
    <td align="right">      132.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.89</td>
    <td align="right">       17.77</td>
    <td align="right">      211.12</td>
    <td align="right">      438.65</td>
    <td align="right">       94.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.71</td>
    <td align="right">       52.22</td>
    <td align="right">      221.49</td>
    <td align="right">      519.19</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.78</td>
    <td align="right">      112.65</td>
    <td align="right">      188.13</td>
    <td align="right">      471.25</td>
    <td align="right">      192.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.64</td>
    <td align="right">      281.70</td>
    <td align="right">      152.94</td>
    <td align="right">      609.64</td>
    <td align="right">      396.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.56</td>
    <td align="right">      309.39</td>
    <td align="right">      157.16</td>
    <td align="right">      596.73</td>
    <td align="right">      509.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.60</td>
    <td align="right">      332.17</td>
    <td align="right">      140.43</td>
    <td align="right">      552.00</td>
    <td align="right">      606.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.67</td>
    <td align="right">      173.95</td>
    <td align="right">      182.72</td>
    <td align="right">      490.57</td>
    <td align="right">      348.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      140.43</td>
    <td align="right">      345.04</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      221.49</td>
    <td align="right">      609.64</td>
    <td align="right">      682.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.56</td>
    <td align="right">      334.07</td>
    <td align="right">      145.49</td>
    <td align="right">      522.97</td>
    <td align="right">      682.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.27</td>
    <td align="right">      300.43</td>
    <td align="right">      147.84</td>
    <td align="right">      528.24</td>
    <td align="right">      586.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.36</td>
    <td align="right">      211.24</td>
    <td align="right">      193.12</td>
    <td align="right">      495.30</td>
    <td align="right">      398.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.80</td>
    <td align="right">      100.08</td>
    <td align="right">      203.72</td>
    <td align="right">      398.11</td>
    <td align="right">      311.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.13</td>
    <td align="right">       29.46</td>
    <td align="right">      215.67</td>
    <td align="right">      345.02</td>
    <td align="right">      201.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.29</td>
    <td align="right">       13.21</td>
    <td align="right">      213.08</td>
    <td align="right">      410.40</td>
    <td align="right">      132.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.87</td>
    <td align="right">       17.77</td>
    <td align="right">      211.11</td>
    <td align="right">      438.63</td>
    <td align="right">       94.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.69</td>
    <td align="right">       52.21</td>
    <td align="right">      221.48</td>
    <td align="right">      519.16</td>
    <td align="right">       83.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.76</td>
    <td align="right">      112.65</td>
    <td align="right">      188.12</td>
    <td align="right">      471.22</td>
    <td align="right">      192.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.61</td>
    <td align="right">      281.68</td>
    <td align="right">      152.93</td>
    <td align="right">      609.60</td>
    <td align="right">      396.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.53</td>
    <td align="right">      309.37</td>
    <td align="right">      157.15</td>
    <td align="right">      596.69</td>
    <td align="right">      509.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.57</td>
    <td align="right">      332.15</td>
    <td align="right">      140.42</td>
    <td align="right">      551.96</td>
    <td align="right">      606.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.65</td>
    <td align="right">      173.94</td>
    <td align="right">      182.71</td>
    <td align="right">      490.53</td>
    <td align="right">      348.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.29</td>
    <td align="right">       13.21</td>
    <td align="right">      140.42</td>
    <td align="right">      345.02</td>
    <td align="right">       83.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.56</td>
    <td align="right">      334.07</td>
    <td align="right">      221.48</td>
    <td align="right">      609.60</td>
    <td align="right">      682.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      390.13</td>
    <td align="right">      181.09</td>
    <td align="right">      209.04</td>
    <td align="right">      258.12</td>
    <td align="right">     1506.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.59</td>
    <td align="right">      209.27</td>
    <td align="right">      238.33</td>
    <td align="right">      419.98</td>
    <td align="right">     1238.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      659.42</td>
    <td align="right">      318.47</td>
    <td align="right">      340.95</td>
    <td align="right">      792.74</td>
    <td align="right">      782.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      741.77</td>
    <td align="right">      339.19</td>
    <td align="right">      402.58</td>
    <td align="right">     1067.42</td>
    <td align="right">      605.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      745.64</td>
    <td align="right">      282.31</td>
    <td align="right">      463.34</td>
    <td align="right">     1189.54</td>
    <td align="right">      401.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.18</td>
    <td align="right">      301.50</td>
    <td align="right">      482.68</td>
    <td align="right">     1442.83</td>
    <td align="right">      269.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      739.68</td>
    <td align="right">      274.09</td>
    <td align="right">      465.59</td>
    <td align="right">     1421.03</td>
    <td align="right">      189.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      724.72</td>
    <td align="right">      270.83</td>
    <td align="right">      453.89</td>
    <td align="right">     1400.43</td>
    <td align="right">      166.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.34</td>
    <td align="right">      245.70</td>
    <td align="right">      344.65</td>
    <td align="right">      956.05</td>
    <td align="right">      368.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      526.12</td>
    <td align="right">      273.06</td>
    <td align="right">      253.06</td>
    <td align="right">      685.96</td>
    <td align="right">      785.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.14</td>
    <td align="right">      188.67</td>
    <td align="right">      231.47</td>
    <td align="right">      419.85</td>
    <td align="right">     1054.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      346.78</td>
    <td align="right">      151.85</td>
    <td align="right">      194.93</td>
    <td align="right">      246.55</td>
    <td align="right">     1300.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      593.79</td>
    <td align="right">      253.19</td>
    <td align="right">      340.60</td>
    <td align="right">      860.74</td>
    <td align="right">      719.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      346.78</td>
    <td align="right">      151.85</td>
    <td align="right">      194.93</td>
    <td align="right">      246.55</td>
    <td align="right">      166.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      784.18</td>
    <td align="right">      339.19</td>
    <td align="right">      482.68</td>
    <td align="right">     1442.83</td>
    <td align="right">     1506.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.43</td>
    <td align="right">        7.16</td>
    <td align="right">        8.27</td>
    <td align="right">       10.21</td>
    <td align="right">       59.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.70</td>
    <td align="right">        8.27</td>
    <td align="right">        9.42</td>
    <td align="right">       16.61</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.07</td>
    <td align="right">       12.59</td>
    <td align="right">       13.48</td>
    <td align="right">       31.34</td>
    <td align="right">       30.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.33</td>
    <td align="right">       13.41</td>
    <td align="right">       15.92</td>
    <td align="right">       42.20</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.48</td>
    <td align="right">       11.16</td>
    <td align="right">       18.32</td>
    <td align="right">       47.03</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.01</td>
    <td align="right">       11.92</td>
    <td align="right">       19.08</td>
    <td align="right">       57.05</td>
    <td align="right">       10.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.25</td>
    <td align="right">       10.84</td>
    <td align="right">       18.41</td>
    <td align="right">       56.19</td>
    <td align="right">        7.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.65</td>
    <td align="right">       10.71</td>
    <td align="right">       17.95</td>
    <td align="right">       55.37</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.34</td>
    <td align="right">        9.71</td>
    <td align="right">       13.63</td>
    <td align="right">       37.80</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.80</td>
    <td align="right">       10.80</td>
    <td align="right">       10.01</td>
    <td align="right">       27.12</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.61</td>
    <td align="right">        7.46</td>
    <td align="right">        9.15</td>
    <td align="right">       16.60</td>
    <td align="right">       41.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.71</td>
    <td align="right">        6.00</td>
    <td align="right">        7.71</td>
    <td align="right">        9.75</td>
    <td align="right">       51.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.48</td>
    <td align="right">       10.01</td>
    <td align="right">       13.47</td>
    <td align="right">       34.03</td>
    <td align="right">       28.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.71</td>
    <td align="right">        6.00</td>
    <td align="right">        7.71</td>
    <td align="right">        9.75</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.01</td>
    <td align="right">       13.41</td>
    <td align="right">       19.08</td>
    <td align="right">       57.05</td>
    <td align="right">       59.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.53</td>
    <td align="right">        0.00</td>
    <td align="right">      269.53</td>
    <td align="right">       23.65</td>
    <td align="right">     2568.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.75</td>
    <td align="right">        0.00</td>
    <td align="right">      298.75</td>
    <td align="right">       91.34</td>
    <td align="right">     2115.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.43</td>
    <td align="right">        0.00</td>
    <td align="right">      419.43</td>
    <td align="right">      200.24</td>
    <td align="right">     1338.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      507.47</td>
    <td align="right">        2.38</td>
    <td align="right">      505.09</td>
    <td align="right">      492.42</td>
    <td align="right">     1025.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      607.48</td>
    <td align="right">       20.08</td>
    <td align="right">      587.41</td>
    <td align="right">      779.94</td>
    <td align="right">      648.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1195.36</td>
    <td align="right">      396.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.04</td>
    <td align="right">       31.61</td>
    <td align="right">      599.42</td>
    <td align="right">     1231.02</td>
    <td align="right">      282.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      560.61</td>
    <td align="right">        6.39</td>
    <td align="right">      554.22</td>
    <td align="right">     1156.17</td>
    <td align="right">      237.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      423.56</td>
    <td align="right">        0.06</td>
    <td align="right">      423.50</td>
    <td align="right">      618.30</td>
    <td align="right">      548.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.04</td>
    <td align="right">        0.00</td>
    <td align="right">      322.04</td>
    <td align="right">      235.61</td>
    <td align="right">     1209.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.22</td>
    <td align="right">        0.00</td>
    <td align="right">      288.22</td>
    <td align="right">       92.56</td>
    <td align="right">     1674.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       17.23</td>
    <td align="right">     2130.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.95</td>
    <td align="right">        8.86</td>
    <td align="right">      429.09</td>
    <td align="right">      513.63</td>
    <td align="right">     1176.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       17.23</td>
    <td align="right">      237.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1231.02</td>
    <td align="right">     2568.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.89</td>
    <td align="right">      178.26</td>
    <td align="right">      216.63</td>
    <td align="right">      208.45</td>
    <td align="right">     1516.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      497.44</td>
    <td align="right">      267.25</td>
    <td align="right">      230.19</td>
    <td align="right">      408.56</td>
    <td align="right">     1242.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      625.70</td>
    <td align="right">      284.73</td>
    <td align="right">      340.98</td>
    <td align="right">      618.97</td>
    <td align="right">      782.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      756.57</td>
    <td align="right">      344.80</td>
    <td align="right">      411.76</td>
    <td align="right">      985.34</td>
    <td align="right">      608.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.76</td>
    <td align="right">      351.11</td>
    <td align="right">      479.65</td>
    <td align="right">     1242.46</td>
    <td align="right">      403.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1532.34</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      838.55</td>
    <td align="right">      352.27</td>
    <td align="right">      486.27</td>
    <td align="right">     1570.80</td>
    <td align="right">      182.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      767.05</td>
    <td align="right">      304.10</td>
    <td align="right">      462.95</td>
    <td align="right">     1465.52</td>
    <td align="right">      150.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.35</td>
    <td align="right">      279.09</td>
    <td align="right">      351.26</td>
    <td align="right">     1003.76</td>
    <td align="right">      335.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.99</td>
    <td align="right">      279.91</td>
    <td align="right">      258.09</td>
    <td align="right">      628.56</td>
    <td align="right">      709.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.35</td>
    <td align="right">      194.96</td>
    <td align="right">      235.39</td>
    <td align="right">      342.81</td>
    <td align="right">      963.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      204.46</td>
    <td align="right">     1237.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      629.19</td>
    <td align="right">      280.54</td>
    <td align="right">      348.66</td>
    <td align="right">      853.38</td>
    <td align="right">      696.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      204.46</td>
    <td align="right">      150.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1570.80</td>
    <td align="right">     1516.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      436.49</td>
    <td align="right">     1496.91</td>
    <td align="right">     2092.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1344.91</td>
    <td align="right">      901.37</td>
    <td align="right">      443.54</td>
    <td align="right">     1516.58</td>
    <td align="right">     1818.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1213.19</td>
    <td align="right">      633.78</td>
    <td align="right">      579.41</td>
    <td align="right">     1407.18</td>
    <td align="right">     1271.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      911.46</td>
    <td align="right">      300.26</td>
    <td align="right">      611.21</td>
    <td align="right">     1118.36</td>
    <td align="right">     1030.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      735.44</td>
    <td align="right">       88.37</td>
    <td align="right">      647.07</td>
    <td align="right">      978.56</td>
    <td align="right">      673.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      639.29</td>
    <td align="right">     1211.23</td>
    <td align="right">      422.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      686.67</td>
    <td align="right">       53.31</td>
    <td align="right">      633.36</td>
    <td align="right">     1306.31</td>
    <td align="right">      296.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.13</td>
    <td align="right">      156.65</td>
    <td align="right">      664.48</td>
    <td align="right">     1562.98</td>
    <td align="right">      246.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      902.35</td>
    <td align="right">      337.97</td>
    <td align="right">      564.39</td>
    <td align="right">     1415.31</td>
    <td align="right">      553.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1303.94</td>
    <td align="right">      845.11</td>
    <td align="right">      458.83</td>
    <td align="right">     1809.75</td>
    <td align="right">     1141.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1399.70</td>
    <td align="right">      928.20</td>
    <td align="right">      471.50</td>
    <td align="right">     1760.93</td>
    <td align="right">     1484.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1417.82</td>
    <td align="right">      996.52</td>
    <td align="right">      421.29</td>
    <td align="right">     1610.23</td>
    <td align="right">     1788.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1070.02</td>
    <td align="right">      521.86</td>
    <td align="right">      548.16</td>
    <td align="right">     1432.79</td>
    <td align="right">     1064.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      421.29</td>
    <td align="right">      978.56</td>
    <td align="right">      246.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      664.48</td>
    <td align="right">     1809.75</td>
    <td align="right">     2092.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.56</td>
    <td align="right">      188.25</td>
    <td align="right">      217.31</td>
    <td align="right">      257.27</td>
    <td align="right">     1571.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.30</td>
    <td align="right">      217.54</td>
    <td align="right">      247.75</td>
    <td align="right">      417.85</td>
    <td align="right">     1312.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      685.50</td>
    <td align="right">      331.07</td>
    <td align="right">      354.43</td>
    <td align="right">      786.34</td>
    <td align="right">      852.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      771.11</td>
    <td align="right">      352.61</td>
    <td align="right">      418.50</td>
    <td align="right">     1064.78</td>
    <td align="right">      671.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      775.14</td>
    <td align="right">      293.47</td>
    <td align="right">      481.66</td>
    <td align="right">     1203.03</td>
    <td align="right">      444.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      815.20</td>
    <td align="right">      313.42</td>
    <td align="right">      501.77</td>
    <td align="right">     1483.90</td>
    <td align="right">      285.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      768.93</td>
    <td align="right">      284.93</td>
    <td align="right">      484.00</td>
    <td align="right">     1468.50</td>
    <td align="right">      198.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      753.39</td>
    <td align="right">      281.54</td>
    <td align="right">      471.85</td>
    <td align="right">     1454.46</td>
    <td align="right">      166.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      613.69</td>
    <td align="right">      255.41</td>
    <td align="right">      358.28</td>
    <td align="right">      998.29</td>
    <td align="right">      358.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.93</td>
    <td align="right">      283.86</td>
    <td align="right">      263.07</td>
    <td align="right">      712.28</td>
    <td align="right">      778.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.76</td>
    <td align="right">      196.13</td>
    <td align="right">      240.63</td>
    <td align="right">      435.39</td>
    <td align="right">     1059.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      250.78</td>
    <td align="right">     1323.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.27</td>
    <td align="right">      263.20</td>
    <td align="right">      354.07</td>
    <td align="right">      880.23</td>
    <td align="right">      749.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      250.78</td>
    <td align="right">      166.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      815.20</td>
    <td align="right">      352.61</td>
    <td align="right">      501.77</td>
    <td align="right">     1483.90</td>
    <td align="right">     1571.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.721921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721921E+09</td>
    <td align="right"> 73150523.55</td>
    <td align="right">0.653834E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.722742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.722742E+09</td>
    <td align="right">0.232272E+09</td>
    <td align="right">0.484932E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112341E+10</td>
    <td align="right">0.549875E+09</td>
    <td align="right">0.336979E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131537E+10</td>
    <td align="right">  6175708.46</td>
    <td align="right">0.130920E+10</td>
    <td align="right">0.127409E+10</td>
    <td align="right">0.252955E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162708E+10</td>
    <td align="right"> 53769181.38</td>
    <td align="right">0.157331E+10</td>
    <td align="right">0.206743E+10</td>
    <td align="right">0.166473E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173425E+10</td>
    <td align="right">0.117647E+09</td>
    <td align="right">0.161661E+10</td>
    <td align="right">0.306822E+10</td>
    <td align="right">0.994180E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169018E+10</td>
    <td align="right"> 84676309.61</td>
    <td align="right">0.160550E+10</td>
    <td align="right">0.325993E+10</td>
    <td align="right">0.736292E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150154E+10</td>
    <td align="right"> 17108115.10</td>
    <td align="right">0.148443E+10</td>
    <td align="right">0.306163E+10</td>
    <td align="right">0.611170E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109787E+10</td>
    <td align="right">   166440.87</td>
    <td align="right">0.109770E+10</td>
    <td align="right">0.160871E+10</td>
    <td align="right">0.131981E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.862559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.862559E+09</td>
    <td align="right">0.650039E+09</td>
    <td align="right">0.299599E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747058E+09</td>
    <td align="right">0.276476E+09</td>
    <td align="right">0.400632E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.667362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.667362E+09</td>
    <td align="right"> 54794288.87</td>
    <td align="right">0.529204E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138113E+11</td>
    <td align="right">0.279543E+09</td>
    <td align="right">0.135318E+11</td>
    <td align="right">0.161766E+11</td>
    <td align="right">0.349075E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.667362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.667362E+09</td>
    <td align="right"> 54794288.87</td>
    <td align="right">0.611170E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173425E+10</td>
    <td align="right">0.117647E+09</td>
    <td align="right">0.161661E+10</td>
    <td align="right">0.325993E+10</td>
    <td align="right">0.653834E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105767E+10</td>
    <td align="right">0.477453E+09</td>
    <td align="right">0.580215E+09</td>
    <td align="right">0.583860E+09</td>
    <td align="right">0.386872E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120342E+10</td>
    <td align="right">0.646532E+09</td>
    <td align="right">0.556886E+09</td>
    <td align="right">0.101147E+10</td>
    <td align="right">0.286298E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167588E+10</td>
    <td align="right">0.762616E+09</td>
    <td align="right">0.913268E+09</td>
    <td align="right">0.167393E+10</td>
    <td align="right">0.199999E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196102E+10</td>
    <td align="right">0.893727E+09</td>
    <td align="right">0.106729E+10</td>
    <td align="right">0.255032E+10</td>
    <td align="right">0.152595E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222510E+10</td>
    <td align="right">0.940410E+09</td>
    <td align="right">0.128469E+10</td>
    <td align="right">0.330705E+10</td>
    <td align="right">0.105659E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222951E+10</td>
    <td align="right">0.933946E+09</td>
    <td align="right">0.129556E+10</td>
    <td align="right">0.394473E+10</td>
    <td align="right">0.648594E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224597E+10</td>
    <td align="right">0.943530E+09</td>
    <td align="right">0.130244E+10</td>
    <td align="right">0.417349E+10</td>
    <td align="right">0.482982E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205447E+10</td>
    <td align="right">0.814500E+09</td>
    <td align="right">0.123997E+10</td>
    <td align="right">0.389483E+10</td>
    <td align="right">0.395576E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163387E+10</td>
    <td align="right">0.723411E+09</td>
    <td align="right">0.910459E+09</td>
    <td align="right">0.259983E+10</td>
    <td align="right">0.825323E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144096E+10</td>
    <td align="right">0.749698E+09</td>
    <td align="right">0.691263E+09</td>
    <td align="right">0.170268E+10</td>
    <td align="right">0.179433E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111547E+10</td>
    <td align="right">0.505334E+09</td>
    <td align="right">0.610137E+09</td>
    <td align="right">0.933487E+09</td>
    <td align="right">0.233788E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998938E+09</td>
    <td align="right">0.455862E+09</td>
    <td align="right">0.543076E+09</td>
    <td align="right">0.575726E+09</td>
    <td align="right">0.308904E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198423E+11</td>
    <td align="right">0.884702E+10</td>
    <td align="right">0.109953E+11</td>
    <td align="right">0.269514E+11</td>
    <td align="right">0.208880E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.998938E+09</td>
    <td align="right">0.455862E+09</td>
    <td align="right">0.543076E+09</td>
    <td align="right">0.575726E+09</td>
    <td align="right">0.395576E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224597E+10</td>
    <td align="right">0.943530E+09</td>
    <td align="right">0.130244E+10</td>
    <td align="right">0.417349E+10</td>
    <td align="right">0.386872E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.268456E+10</td>
    <td align="right">0.116910E+10</td>
    <td align="right">0.407915E+10</td>
    <td align="right">0.530085E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325361E+10</td>
    <td align="right">0.218059E+10</td>
    <td align="right">0.107302E+10</td>
    <td align="right">0.371102E+10</td>
    <td align="right">0.415840E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324941E+10</td>
    <td align="right">0.169752E+10</td>
    <td align="right">0.155188E+10</td>
    <td align="right">0.379158E+10</td>
    <td align="right">0.321926E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236251E+10</td>
    <td align="right">0.778267E+09</td>
    <td align="right">0.158425E+10</td>
    <td align="right">0.289926E+10</td>
    <td align="right">0.255512E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196981E+10</td>
    <td align="right">0.236703E+09</td>
    <td align="right">0.173311E+10</td>
    <td align="right">0.260436E+10</td>
    <td align="right">0.173593E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175975E+10</td>
    <td align="right">0.102704E+09</td>
    <td align="right">0.165705E+10</td>
    <td align="right">0.311230E+10</td>
    <td align="right">0.106082E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183918E+10</td>
    <td align="right">0.142775E+09</td>
    <td align="right">0.169640E+10</td>
    <td align="right">0.346476E+10</td>
    <td align="right">0.772246E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219933E+10</td>
    <td align="right">0.419583E+09</td>
    <td align="right">0.177974E+10</td>
    <td align="right">0.415451E+10</td>
    <td align="right">0.637863E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233890E+10</td>
    <td align="right">0.876011E+09</td>
    <td align="right">0.146289E+10</td>
    <td align="right">0.367496E+10</td>
    <td align="right">0.134160E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349247E+10</td>
    <td align="right">0.226354E+10</td>
    <td align="right">0.122893E+10</td>
    <td align="right">0.487327E+10</td>
    <td align="right">0.285644E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362801E+10</td>
    <td align="right">0.240589E+10</td>
    <td align="right">0.122213E+10</td>
    <td align="right">0.463259E+10</td>
    <td align="right">0.357622E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379748E+10</td>
    <td align="right">0.266909E+10</td>
    <td align="right">0.112839E+10</td>
    <td align="right">0.438645E+10</td>
    <td align="right">0.444041E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337441E+11</td>
    <td align="right">0.164572E+11</td>
    <td align="right">0.172869E+11</td>
    <td align="right">0.453842E+11</td>
    <td align="right">0.316552E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175975E+10</td>
    <td align="right">0.102704E+09</td>
    <td align="right">0.107302E+10</td>
    <td align="right">0.260436E+10</td>
    <td align="right">0.637863E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.268456E+10</td>
    <td align="right">0.177974E+10</td>
    <td align="right">0.487327E+10</td>
    <td align="right">0.530085E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108627E+10</td>
    <td align="right">0.504221E+09</td>
    <td align="right">0.582044E+09</td>
    <td align="right">0.701961E+09</td>
    <td align="right">0.401020E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112565E+10</td>
    <td align="right">0.526283E+09</td>
    <td align="right">0.599366E+09</td>
    <td align="right">0.101864E+10</td>
    <td align="right">0.301734E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183605E+10</td>
    <td align="right">0.886741E+09</td>
    <td align="right">0.949312E+09</td>
    <td align="right">0.210809E+10</td>
    <td align="right">0.215601E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199872E+10</td>
    <td align="right">0.913957E+09</td>
    <td align="right">0.108476E+10</td>
    <td align="right">0.275327E+10</td>
    <td align="right">0.166501E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207612E+10</td>
    <td align="right">0.786035E+09</td>
    <td align="right">0.129009E+10</td>
    <td align="right">0.320948E+10</td>
    <td align="right">0.114449E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211299E+10</td>
    <td align="right">0.812388E+09</td>
    <td align="right">0.130060E+10</td>
    <td align="right">0.382589E+10</td>
    <td align="right">0.714046E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205950E+10</td>
    <td align="right">0.763153E+09</td>
    <td align="right">0.129635E+10</td>
    <td align="right">0.391353E+10</td>
    <td align="right">0.514505E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201787E+10</td>
    <td align="right">0.754077E+09</td>
    <td align="right">0.126379E+10</td>
    <td align="right">0.387832E+10</td>
    <td align="right">0.427256E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159069E+10</td>
    <td align="right">0.662035E+09</td>
    <td align="right">0.928653E+09</td>
    <td align="right">0.259548E+10</td>
    <td align="right">0.868363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146490E+10</td>
    <td align="right">0.760290E+09</td>
    <td align="right">0.704614E+09</td>
    <td align="right">0.191695E+10</td>
    <td align="right">0.194997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113207E+10</td>
    <td align="right">0.508369E+09</td>
    <td align="right">0.623700E+09</td>
    <td align="right">0.115313E+10</td>
    <td align="right">0.255828E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965543E+09</td>
    <td align="right">0.422797E+09</td>
    <td align="right">0.542746E+09</td>
    <td align="right">0.686634E+09</td>
    <td align="right">0.330517E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194664E+11</td>
    <td align="right">0.830035E+10</td>
    <td align="right">0.111660E+11</td>
    <td align="right">0.277614E+11</td>
    <td align="right">0.223306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.965543E+09</td>
    <td align="right">0.422797E+09</td>
    <td align="right">0.542746E+09</td>
    <td align="right">0.686634E+09</td>
    <td align="right">0.427256E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211299E+10</td>
    <td align="right">0.913957E+09</td>
    <td align="right">0.130060E+10</td>
    <td align="right">0.391353E+10</td>
    <td align="right">0.401020E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240629E+09</td>
    <td align="right"> 24446421.28</td>
    <td align="right">0.226553E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240902E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240902E+09</td>
    <td align="right"> 84893814.31</td>
    <td align="right">0.165119E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374451E+09</td>
    <td align="right">0.219098E+09</td>
    <td align="right">0.110315E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438437E+09</td>
    <td align="right">  2058472.09</td>
    <td align="right">0.436378E+09</td>
    <td align="right">0.481787E+09</td>
    <td align="right">0.799185E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542336E+09</td>
    <td align="right"> 17922212.48</td>
    <td align="right">0.524413E+09</td>
    <td align="right">0.743707E+09</td>
    <td align="right">0.524497E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578058E+09</td>
    <td align="right"> 39213844.93</td>
    <td align="right">0.538844E+09</td>
    <td align="right">0.105442E+10</td>
    <td align="right">0.323534E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563365E+09</td>
    <td align="right"> 28224101.13</td>
    <td align="right">0.535141E+09</td>
    <td align="right">0.111406E+10</td>
    <td align="right">0.240309E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500490E+09</td>
    <td align="right">  5702435.23</td>
    <td align="right">0.494788E+09</td>
    <td align="right">0.103749E+10</td>
    <td align="right">0.208234E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365938E+09</td>
    <td align="right">    55477.66</td>
    <td align="right">0.365883E+09</td>
    <td align="right">0.532434E+09</td>
    <td align="right">0.491587E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287506E+09</td>
    <td align="right">0.209903E+09</td>
    <td align="right">0.111315E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249007E+09</td>
    <td align="right"> 78631654.73</td>
    <td align="right">0.147906E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222444E+09</td>
    <td align="right"> 17068614.52</td>
    <td align="right">0.192715E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460356E+10</td>
    <td align="right"> 93176543.53</td>
    <td align="right">0.451039E+10</td>
    <td align="right">0.559794E+10</td>
    <td align="right">0.121266E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222444E+09</td>
    <td align="right"> 17068614.52</td>
    <td align="right">0.208234E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578058E+09</td>
    <td align="right"> 39213844.93</td>
    <td align="right">0.538844E+09</td>
    <td align="right">0.111406E+10</td>
    <td align="right">0.226553E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240638E+09</td>
    <td align="right"> 24446559.11</td>
    <td align="right">0.226567E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240912E+09</td>
    <td align="right"> 84896554.65</td>
    <td align="right">0.165129E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374467E+09</td>
    <td align="right">0.219105E+09</td>
    <td align="right">0.110322E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438455E+09</td>
    <td align="right">  2058527.42</td>
    <td align="right">0.436396E+09</td>
    <td align="right">0.481808E+09</td>
    <td align="right">0.799231E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542357E+09</td>
    <td align="right"> 17922694.24</td>
    <td align="right">0.524435E+09</td>
    <td align="right">0.743739E+09</td>
    <td align="right">0.524527E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578081E+09</td>
    <td align="right"> 39214899.01</td>
    <td align="right">0.538866E+09</td>
    <td align="right">0.105447E+10</td>
    <td align="right">0.323550E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563388E+09</td>
    <td align="right"> 28224859.80</td>
    <td align="right">0.535163E+09</td>
    <td align="right">0.111411E+10</td>
    <td align="right">0.240320E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500510E+09</td>
    <td align="right">  5702588.51</td>
    <td align="right">0.494808E+09</td>
    <td align="right">0.103754E+10</td>
    <td align="right">0.208243E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365953E+09</td>
    <td align="right">    55479.16</td>
    <td align="right">0.365897E+09</td>
    <td align="right">0.532458E+09</td>
    <td align="right">0.491613E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
