<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.915914E+10</td>
    <td align="right">    10775.47</td>
    <td align="right">24-JAN-06:20</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.794573E+10</td>
    <td align="right">    10943.55</td>
    <td align="right">06-FEB-06:12</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394928E+10</td>
    <td align="right">    10757.65</td>
    <td align="right">07-MAR-05:55</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179550E+10</td>
    <td align="right">     9803.22</td>
    <td align="right">17-APR-04:44</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521847E+09</td>
    <td align="right">     7211.55</td>
    <td align="right">17-MAY-04:02</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174325E+09</td>
    <td align="right">    10246.90</td>
    <td align="right">13-JUN-04:02</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 98130019.09</td>
    <td align="right">    10521.63</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146937E+09</td>
    <td align="right">    10560.95</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367740E+09</td>
    <td align="right">    10128.78</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147059E+10</td>
    <td align="right">     9570.90</td>
    <td align="right">30-OCT-04:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303747E+10</td>
    <td align="right">     9440.97</td>
    <td align="right">25-NOV-05:10</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.854682E+10</td>
    <td align="right">    11242.56</td>
    <td align="right">11-DEC-06:14</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372135E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 98130019.09</td>
    <td align="right">     7211.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.915914E+10</td>
    <td align="right">    11242.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353154E+10</td>
    <td align="right">     6801.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313168E+10</td>
    <td align="right">     5966.70</td>
    <td align="right">06-FEB-08:15</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142764E+10</td>
    <td align="right">     4534.96</td>
    <td align="right">06-MAR-08:13</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484309E+09</td>
    <td align="right">     3567.09</td>
    <td align="right">17-APR-04:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 40725169.61</td>
    <td align="right">     3114.87</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16077742.60</td>
    <td align="right">     3029.41</td>
    <td align="right">13-JUN-04:02</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15171875.80</td>
    <td align="right">     3277.59</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11045562.23</td>
    <td align="right">     2968.21</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18318294.87</td>
    <td align="right">     3943.01</td>
    <td align="right">29-SEP-04:02</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466399E+09</td>
    <td align="right">     3842.79</td>
    <td align="right">12-OCT-04:02</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101370E+10</td>
    <td align="right">     3203.13</td>
    <td align="right">13-NOV-06:00</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299449E+10</td>
    <td align="right">     6270.31</td>
    <td align="right">26-DEC-08:15</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131511E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11045562.23</td>
    <td align="right">     2968.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.353154E+10</td>
    <td align="right">     6801.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315990E+10</td>
    <td align="right">     7741.33</td>
    <td align="right">02-JAN-05:34</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278347E+10</td>
    <td align="right">     5383.00</td>
    <td align="right">13-FEB-09:00</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115179E+10</td>
    <td align="right">     7968.35</td>
    <td align="right">18-MAR-04:01</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.354590E+09</td>
    <td align="right">     8566.18</td>
    <td align="right">11-APR-04:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 27877269.98</td>
    <td align="right">     6788.99</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15900752.12</td>
    <td align="right">     6321.01</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14577475.94</td>
    <td align="right">     5004.99</td>
    <td align="right">08-JUL-04:01</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 14974423.80</td>
    <td align="right">     5456.96</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 26412609.39</td>
    <td align="right">     7911.61</td>
    <td align="right">29-SEP-04:02</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174813E+09</td>
    <td align="right">    10544.15</td>
    <td align="right">16-OCT-04:01</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689355E+09</td>
    <td align="right">    10872.12</td>
    <td align="right">17-NOV-05:01</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258817E+10</td>
    <td align="right">     9153.55</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110018E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14577475.94</td>
    <td align="right">     5004.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315990E+10</td>
    <td align="right">    10872.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989806E+09</td>
    <td align="right">    19896.50</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.797492E+09</td>
    <td align="right">    18468.47</td>
    <td align="right">21-FEB-05:11</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107469E+09</td>
    <td align="right">    17640.23</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 20951519.79</td>
    <td align="right">    16531.03</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   778763.17</td>
    <td align="right">     2036.09</td>
    <td align="right">24-NOV-05:04</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556026E+09</td>
    <td align="right">    18625.75</td>
    <td align="right">26-DEC-05:12</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247252E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.989806E+09</td>
    <td align="right">    19896.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.376958E+10</td>
    <td align="right">    21845.17</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339102E+10</td>
    <td align="right">    21758.59</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116930E+10</td>
    <td align="right">    21209.89</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207586E+09</td>
    <td align="right">    20226.78</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162690E+09</td>
    <td align="right">    19192.49</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.533912E+09</td>
    <td align="right">    19899.62</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305621E+10</td>
    <td align="right">    21979.59</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122903E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376958E+10</td>
    <td align="right">    21979.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627665E+10</td>
    <td align="right">     6853.40</td>
    <td align="right">29-JAN-23:12</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.554321E+10</td>
    <td align="right">     7192.42</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231058E+10</td>
    <td align="right">     6560.21</td>
    <td align="right">06-MAR-03:13</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.678874E+09</td>
    <td align="right">     6279.30</td>
    <td align="right">16-APR-07:23</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 43086644.98</td>
    <td align="right">     5077.22</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1403813.60</td>
    <td align="right">     3520.32</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15589234.42</td>
    <td align="right">     5004.06</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.439457E+09</td>
    <td align="right">     6169.31</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128691E+10</td>
    <td align="right">     6227.40</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568505E+10</td>
    <td align="right">     7224.00</td>
    <td align="right">26-DEC-05:41</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222808E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627665E+10</td>
    <td align="right">     7224.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.420637E+10</td>
    <td align="right">     7529.77</td>
    <td align="right">24-JAN-03:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385104E+10</td>
    <td align="right">     7603.67</td>
    <td align="right">07-FEB-05:21</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132298E+10</td>
    <td align="right">     7211.06</td>
    <td align="right">06-MAR-03:13</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398578E+09</td>
    <td align="right">     6888.93</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26046011.26</td>
    <td align="right">     5571.91</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1586617.78</td>
    <td align="right">     4462.91</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11513884.14</td>
    <td align="right">     5554.14</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292531E+09</td>
    <td align="right">     6882.80</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859276E+09</td>
    <td align="right">     6921.09</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402607E+10</td>
    <td align="right">     7511.14</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149960E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420637E+10</td>
    <td align="right">     7603.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504024E+10</td>
    <td align="right">     7895.95</td>
    <td align="right">24-JAN-03:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476926E+10</td>
    <td align="right">     8215.61</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170157E+10</td>
    <td align="right">     7517.38</td>
    <td align="right">06-MAR-03:13</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.642036E+09</td>
    <td align="right">     7269.02</td>
    <td align="right">16-APR-07:23</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 42432866.08</td>
    <td align="right">     5843.29</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1983229.44</td>
    <td align="right">     3892.55</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13930005.87</td>
    <td align="right">     5775.82</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379458E+09</td>
    <td align="right">     7119.34</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111289E+10</td>
    <td align="right">     7238.36</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.472438E+10</td>
    <td align="right">     8232.51</td>
    <td align="right">26-DEC-05:41</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184282E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504024E+10</td>
    <td align="right">     8232.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449166E+10</td>
    <td align="right">     8295.86</td>
    <td align="right">29-JAN-22:32</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411608E+10</td>
    <td align="right">     8341.33</td>
    <td align="right">12-FEB-17:22</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149203E+10</td>
    <td align="right">     7901.78</td>
    <td align="right">06-MAR-03:13</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459617E+09</td>
    <td align="right">     7549.90</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23292279.81</td>
    <td align="right">     5622.33</td>
    <td align="right">03-MAY-04:03</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1025040.57</td>
    <td align="right">     1805.22</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11968540.46</td>
    <td align="right">     6059.69</td>
    <td align="right">29-SEP-04:02</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.309487E+09</td>
    <td align="right">     7519.41</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.921388E+09</td>
    <td align="right">     7612.14</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.411160E+10</td>
    <td align="right">     8257.28</td>
    <td align="right">26-DEC-04:21</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449166E+10</td>
    <td align="right">     8341.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381762E+10</td>
    <td align="right">     4849.78</td>
    <td align="right">02-JAN-02:42</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343482E+10</td>
    <td align="right">     4958.20</td>
    <td align="right">07-FEB-05:21</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174715E+10</td>
    <td align="right">     4735.38</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485526E+09</td>
    <td align="right">     4433.84</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 33250619.67</td>
    <td align="right">     3789.97</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 44459549.38</td>
    <td align="right">     3909.84</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262539E+09</td>
    <td align="right">     4087.91</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254451E+10</td>
    <td align="right">     4837.24</td>
    <td align="right">26-DEC-04:51</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123699E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381762E+10</td>
    <td align="right">     4958.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259218E+10</td>
    <td align="right">     5712.31</td>
    <td align="right">02-JAN-02:42</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229270E+10</td>
    <td align="right">     5723.83</td>
    <td align="right">06-FEB-02:52</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.867387E+09</td>
    <td align="right">     5575.15</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222229E+09</td>
    <td align="right">     5269.82</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14844163.51</td>
    <td align="right">     4472.59</td>
    <td align="right">01-MAY-04:03</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 28254728.74</td>
    <td align="right">     4686.14</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189377E+09</td>
    <td align="right">     4909.86</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183834E+10</td>
    <td align="right">     5747.47</td>
    <td align="right">26-DEC-04:51</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.804531E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259218E+10</td>
    <td align="right">     5747.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.647069E+10</td>
    <td align="right">     7784.84</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.605472E+10</td>
    <td align="right">     8204.90</td>
    <td align="right">07-FEB-07:10</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379418E+10</td>
    <td align="right">     7572.69</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222561E+10</td>
    <td align="right">     6888.79</td>
    <td align="right">17-APR-06:10</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.918055E+09</td>
    <td align="right">     5871.01</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250327E+09</td>
    <td align="right">     5049.73</td>
    <td align="right">14-JUN-06:10</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67025352.11</td>
    <td align="right">     4409.34</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128683E+09</td>
    <td align="right">     4527.71</td>
    <td align="right">31-AUG-06:10</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293135E+09</td>
    <td align="right">     4904.73</td>
    <td align="right">06-SEP-06:10</td>
    <td align="right">        6.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101548E+10</td>
    <td align="right">     6246.59</td>
    <td align="right">17-OCT-06:10</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226130E+10</td>
    <td align="right">     6544.24</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565846E+10</td>
    <td align="right">     7975.65</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">       -16.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291377E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67025352.11</td>
    <td align="right">     4409.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647069E+10</td>
    <td align="right">     8204.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282210E+10</td>
    <td align="right">     6129.23</td>
    <td align="right">29-JAN-22:32</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249922E+10</td>
    <td align="right">     6105.90</td>
    <td align="right">06-FEB-02:52</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.947264E+09</td>
    <td align="right">     5933.64</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248282E+09</td>
    <td align="right">     5502.01</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8955407.39</td>
    <td align="right">     3256.26</td>
    <td align="right">03-MAY-04:03</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 28890766.43</td>
    <td align="right">     4936.31</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201448E+09</td>
    <td align="right">     5183.25</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187910E+10</td>
    <td align="right">     6121.98</td>
    <td align="right">26-DEC-04:51</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.863525E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282210E+10</td>
    <td align="right">     6129.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372033E+10</td>
    <td align="right">     5628.16</td>
    <td align="right">29-JAN-22:53</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.332062E+10</td>
    <td align="right">     5827.98</td>
    <td align="right">13-FEB-05:51</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110432E+10</td>
    <td align="right">     5399.94</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212743E+09</td>
    <td align="right">     5021.98</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16775.28</td>
    <td align="right">       45.26</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103577E+09</td>
    <td align="right">     4739.29</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459888E+09</td>
    <td align="right">     4896.20</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304296E+10</td>
    <td align="right">     5750.27</td>
    <td align="right">26-DEC-00:32</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119645E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372033E+10</td>
    <td align="right">     5827.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255129E+10</td>
    <td align="right">     7202.28</td>
    <td align="right">29-JAN-22:53</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233858E+10</td>
    <td align="right">     7342.70</td>
    <td align="right">05-FEB-20:32</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.639685E+09</td>
    <td align="right">     6971.49</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131897E+09</td>
    <td align="right">     6512.82</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   168194.36</td>
    <td align="right">      328.91</td>
    <td align="right">06-MAY-04:08</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    20095.10</td>
    <td align="right">      200.95</td>
    <td align="right">14-JUN-04:07</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16599.05</td>
    <td align="right">      138.33</td>
    <td align="right">29-SEP-04:04</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75396892.90</td>
    <td align="right">     6176.34</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.326175E+09</td>
    <td align="right">     6390.41</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225263E+10</td>
    <td align="right">     7375.62</td>
    <td align="right">26-DEC-00:32</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831586E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255129E+10</td>
    <td align="right">     7375.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287848E+10</td>
    <td align="right">     6755.66</td>
    <td align="right">29-JAN-22:53</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275061E+10</td>
    <td align="right">     6900.19</td>
    <td align="right">13-FEB-05:51</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.772310E+09</td>
    <td align="right">     6460.06</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205703E+09</td>
    <td align="right">     6003.01</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    41518.46</td>
    <td align="right">      138.39</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83835703.06</td>
    <td align="right">     5678.51</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.409774E+09</td>
    <td align="right">     5909.49</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241003E+10</td>
    <td align="right">     6906.78</td>
    <td align="right">26-DEC-00:32</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.951078E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287848E+10</td>
    <td align="right">     6906.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270969E+10</td>
    <td align="right">     7388.24</td>
    <td align="right">29-JAN-22:53</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245491E+10</td>
    <td align="right">     7576.72</td>
    <td align="right">05-FEB-20:32</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.698012E+09</td>
    <td align="right">     7129.17</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147257E+09</td>
    <td align="right">     6564.21</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   131421.90</td>
    <td align="right">      369.92</td>
    <td align="right">03-MAY-04:05</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    51205.65</td>
    <td align="right">      426.71</td>
    <td align="right">29-SEP-04:04</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 73988580.63</td>
    <td align="right">     6277.49</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344742E+09</td>
    <td align="right">     6520.12</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223757E+10</td>
    <td align="right">     7573.50</td>
    <td align="right">26-DEC-00:32</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866635E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270969E+10</td>
    <td align="right">     7576.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.962999E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.958383E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.916028E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111087E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.962999E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.958383E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.916028E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111087E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.962999E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.958383E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.892327E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926863E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.916028E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896944E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111087E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.840739E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.999136E+10</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128521E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127905E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122253E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128513E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127897E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122245E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148246E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128521E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127905E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122253E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128513E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127897E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122245E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148246E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128521E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127905E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119089E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123699E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122253E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119706E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112205E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133344E+10</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203009E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202035E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188110E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195391E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193107E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189084E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177235E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210627E+10</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128513E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127897E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119082E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123690E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122245E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119698E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148246E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112197E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133335E+10</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.962999E+10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.958383E+10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.916028E+10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.111087E+12</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.962999E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.958383E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.916028E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.111087E+12</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.962999E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.958383E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.892327E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.926863E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.916028E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.896944E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.111087E+12</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.840739E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.999136E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334212E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352480E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   929336.04</td>
    <td align="right">0.217812E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174640E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1026638.98</td>
    <td align="right">0.104598E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25664676.16</td>
    <td align="right">0.600962E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53674051.18</td>
    <td align="right">0.346888E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45987028.46</td>
    <td align="right">0.411035E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3225549.65</td>
    <td align="right">0.607006E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132368E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179914E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352001E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130507E+09</td>
    <td align="right">0.204461E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346888E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53674051.18</td>
    <td align="right">0.352480E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224575E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238892E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   902841.06</td>
    <td align="right">0.145660E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117279E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.128521E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1036504.09</td>
    <td align="right">0.708742E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.127905E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19862464.13</td>
    <td align="right">0.396241E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41729182.90</td>
    <td align="right">0.226377E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34631108.92</td>
    <td align="right">0.268884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2679628.60</td>
    <td align="right">0.401231E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.887962E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.122253E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120279E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236405E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.148256E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100842E+09</td>
    <td align="right">0.137203E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226377E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41729182.90</td>
    <td align="right">0.238892E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.339548E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357563E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   792545.96</td>
    <td align="right">0.225741E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178875E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   671983.99</td>
    <td align="right">0.106143E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25483392.28</td>
    <td align="right">0.597523E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52657797.51</td>
    <td align="right">0.348254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42002323.91</td>
    <td align="right">0.421575E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2931902.23</td>
    <td align="right">0.640668E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140769E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186104E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357245E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124540E+09</td>
    <td align="right">0.209279E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52657797.51</td>
    <td align="right">0.357563E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224833E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239357E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1342421.53</td>
    <td align="right">0.147716E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118425E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.128513E+10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   604437.56</td>
    <td align="right">0.713839E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.127897E+10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20428346.52</td>
    <td align="right">0.404609E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41155205.27</td>
    <td align="right">0.233666E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35101947.88</td>
    <td align="right">0.274845E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3023012.43</td>
    <td align="right">0.400209E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.881992E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.122245E+10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119903E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236687E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.148246E+11</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101655E+09</td>
    <td align="right">0.137784E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233666E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41155205.27</td>
    <td align="right">0.239357E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190452E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200574E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1075825.84</td>
    <td align="right">0.122870E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962174E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1632504.06</td>
    <td align="right">0.525398E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16593286.88</td>
    <td align="right">0.314996E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33026966.33</td>
    <td align="right">0.182726E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27007578.72</td>
    <td align="right">0.231276E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1679041.94</td>
    <td align="right">0.363089E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.827045E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111256E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206387E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 81015203.77</td>
    <td align="right">0.117221E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182726E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33026966.33</td>
    <td align="right">0.206387E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127005E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133987E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   913074.69</td>
    <td align="right">0.821550E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.652055E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.128521E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   805729.01</td>
    <td align="right">0.366652E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.127905E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10039818.60</td>
    <td align="right">0.216437E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22793778.38</td>
    <td align="right">0.126851E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17758614.16</td>
    <td align="right">0.157148E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1269060.26</td>
    <td align="right">0.241798E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549917E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.122253E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.733291E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136770E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.148256E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 53580075.10</td>
    <td align="right">0.784332E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126851E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22793778.38</td>
    <td align="right">0.136770E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100754E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.938209E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13426317.50</td>
    <td align="right">0.780019E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535377E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6140588.00</td>
    <td align="right">0.331372E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210006E+09</td>
    <td align="right">0.175873E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553225E+09</td>
    <td align="right">0.758795E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418668E+09</td>
    <td align="right">0.134387E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20560132.56</td>
    <td align="right">0.233739E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510591E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.654136E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.951470E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122203E+10</td>
    <td align="right">0.632860E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.758795E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553225E+09</td>
    <td align="right">0.100754E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126779E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134045E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1120910.27</td>
    <td align="right">0.831931E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      860.80</td>
    <td align="right">0.653405E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.128513E+10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   497717.07</td>
    <td align="right">0.370773E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.127897E+10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8951111.13</td>
    <td align="right">0.223052E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21459657.64</td>
    <td align="right">0.132974E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17315884.21</td>
    <td align="right">0.162634E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1370072.61</td>
    <td align="right">0.241658E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542134E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.122245E+10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.729826E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136734E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.148246E+11</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 50716213.74</td>
    <td align="right">0.786395E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132974E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21459657.64</td>
    <td align="right">0.136734E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287313E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303584E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   731555.60</td>
    <td align="right">0.191147E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154180E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   749335.71</td>
    <td align="right">0.912386E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21198245.03</td>
    <td align="right">0.523115E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45745955.98</td>
    <td align="right">0.302547E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39305506.36</td>
    <td align="right">0.360523E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2582140.27</td>
    <td align="right">0.543325E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121164E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163395E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305468E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110313E+09</td>
    <td align="right">0.179044E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302547E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45745955.98</td>
    <td align="right">0.305468E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192368E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203884E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   922239.64</td>
    <td align="right">0.127515E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102665E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484071E+09</td>
    <td align="right">0.128521E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   755070.67</td>
    <td align="right">0.609990E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482240E+09</td>
    <td align="right">0.127905E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17160486.45</td>
    <td align="right">0.339690E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37228688.09</td>
    <td align="right">0.194334E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30956302.55</td>
    <td align="right">0.231724E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.119089E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2381056.39</td>
    <td align="right">0.350381E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.123699E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.802246E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460569E+09</td>
    <td align="right">0.122253E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108176E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.119706E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203943E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.557719E+10</td>
    <td align="right">0.148256E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 89403843.78</td>
    <td align="right">0.119139E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.112205E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194334E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.133344E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37228688.09</td>
    <td align="right">0.203943E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293304E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308157E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   677137.77</td>
    <td align="right">0.198846E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157538E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   515850.19</td>
    <td align="right">0.924128E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.202035E+10</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21041820.14</td>
    <td align="right">0.520051E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44760158.41</td>
    <td align="right">0.303802E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35521544.63</td>
    <td align="right">0.368968E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.188110E+10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2346099.14</td>
    <td align="right">0.568183E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.195391E+10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127737E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.193107E+10</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.189084E+10</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311334E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.234181E+11</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104863E+09</td>
    <td align="right">0.183394E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.177235E+10</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303802E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.210627E+10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44760158.41</td>
    <td align="right">0.311334E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192324E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204010E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1084249.58</td>
    <td align="right">0.129263E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103824E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.128513E+10</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   396966.33</td>
    <td align="right">0.619843E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.127897E+10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15311570.12</td>
    <td align="right">0.351841E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33833942.16</td>
    <td align="right">0.204676E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29150340.63</td>
    <td align="right">0.241294E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.119082E+10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2287318.42</td>
    <td align="right">0.354285E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.123690E+10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.798429E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.122245E+10</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107859E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119698E+10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203908E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.148246E+11</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 82064387.25</td>
    <td align="right">0.119822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204676E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.133335E+10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33833942.16</td>
    <td align="right">0.204010E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.403400E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.424037E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   963393.86</td>
    <td align="right">0.271150E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217947E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1734274.29</td>
    <td align="right">0.124683E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22449586.90</td>
    <td align="right">0.720592E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47546850.80</td>
    <td align="right">0.413341E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41417124.07</td>
    <td align="right">0.504774E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2263477.81</td>
    <td align="right">0.784139E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176456E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238245E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.435381E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116375E+09</td>
    <td align="right">0.253358E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.413341E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47546850.80</td>
    <td align="right">0.435381E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494457E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.519775E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1323601.11</td>
    <td align="right">0.335309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272203E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1890144.26</td>
    <td align="right">0.160065E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28643604.88</td>
    <td align="right">0.927375E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59170467.12</td>
    <td align="right">0.530312E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53775260.71</td>
    <td align="right">0.637640E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3133281.03</td>
    <td align="right">0.966929E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212209E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284905E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527947E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147936E+09</td>
    <td align="right">0.311310E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.530312E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59170467.12</td>
    <td align="right">0.527947E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.493709E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523558E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2174.03</td>
    <td align="right">0.333571E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273215E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169977E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10519132.49</td>
    <td align="right">0.993869E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35074434.60</td>
    <td align="right">0.580711E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24529976.68</td>
    <td align="right">0.659315E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1250008.59</td>
    <td align="right">0.975977E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204969E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271551E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.522178E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 71375726.39</td>
    <td align="right">0.311372E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580711E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35074434.60</td>
    <td align="right">0.523558E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     9709.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9709.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5843.57</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     5503.80</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.79</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">     3608.95</td>
    <td align="right">01-MAR-22:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     3265.37</td>
    <td align="right">04-APR-21:02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      275.47</td>
    <td align="right">14-MAY-14:50</td>
    <td align="right">     1821.00</td>
    <td align="right">29-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.12</td>
    <td align="right">17-JUN-17:02</td>
    <td align="right">     1750.11</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.90</td>
    <td align="right">16-JUL-10:30</td>
    <td align="right">     1255.14</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      815.16</td>
    <td align="right">13-AUG-13:00</td>
    <td align="right">      836.90</td>
    <td align="right">30-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.77</td>
    <td align="right">16-SEP-17:02</td>
    <td align="right">     1496.83</td>
    <td align="right">29-SEP-04:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1748.03</td>
    <td align="right">30-OCT-04:53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3450.24</td>
    <td align="right">17-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5913.89</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      836.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      815.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5913.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4239.62</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     4079.76</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.22</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">     2520.82</td>
    <td align="right">02-MAR-05:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2174.67</td>
    <td align="right">04-APR-21:02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      287.16</td>
    <td align="right">14-MAY-14:50</td>
    <td align="right">     1310.00</td>
    <td align="right">29-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.92</td>
    <td align="right">17-JUN-17:02</td>
    <td align="right">     1161.55</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.62</td>
    <td align="right">16-JUL-11:50</td>
    <td align="right">      819.17</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.80</td>
    <td align="right">13-AUG-13:00</td>
    <td align="right">      550.13</td>
    <td align="right">20-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.11</td>
    <td align="right">16-SEP-17:02</td>
    <td align="right">      997.88</td>
    <td align="right">29-SEP-04:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1288.87</td>
    <td align="right">30-OCT-04:53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2451.56</td>
    <td align="right">17-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3917.96</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      550.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4239.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5971.31</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     5680.24</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.78</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">     3622.87</td>
    <td align="right">01-MAR-22:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     3265.24</td>
    <td align="right">04-APR-21:02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.29</td>
    <td align="right">14-MAY-14:50</td>
    <td align="right">     1925.95</td>
    <td align="right">29-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.67</td>
    <td align="right">17-JUN-17:02</td>
    <td align="right">     1758.60</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.85</td>
    <td align="right">16-JUL-10:30</td>
    <td align="right">     1256.21</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      674.90</td>
    <td align="right">13-AUG-14:40</td>
    <td align="right">      854.91</td>
    <td align="right">20-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.21</td>
    <td align="right">16-SEP-17:02</td>
    <td align="right">     1496.83</td>
    <td align="right">29-SEP-04:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1805.17</td>
    <td align="right">30-OCT-04:53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3558.37</td>
    <td align="right">17-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5942.07</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      854.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      674.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5971.31</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4308.52</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     4148.62</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.85</td>
    <td align="right">15-MAR-12:00</td>
    <td align="right">     2579.40</td>
    <td align="right">02-MAR-05:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2173.82</td>
    <td align="right">04-APR-21:02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.69</td>
    <td align="right">14-MAY-14:50</td>
    <td align="right">     1499.41</td>
    <td align="right">06-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.87</td>
    <td align="right">18-JUN-11:20</td>
    <td align="right">     1166.98</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.65</td>
    <td align="right">16-JUL-11:50</td>
    <td align="right">      834.32</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      682.38</td>
    <td align="right">13-AUG-13:00</td>
    <td align="right">      601.73</td>
    <td align="right">27-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.53</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">      997.88</td>
    <td align="right">29-SEP-04:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1288.80</td>
    <td align="right">30-OCT-04:53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2451.61</td>
    <td align="right">17-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3915.95</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      601.73</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      682.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4308.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     3509.76</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     3362.94</td>
    <td align="right">13-FEB-05:51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.12</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">     2056.05</td>
    <td align="right">02-MAR-05:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1885.72</td>
    <td align="right">16-APR-03:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.07</td>
    <td align="right">14-MAY-14:55</td>
    <td align="right">      871.95</td>
    <td align="right">05-MAY-21:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.30</td>
    <td align="right">17-JUN-17:02</td>
    <td align="right">      983.69</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.78</td>
    <td align="right">16-JUL-11:50</td>
    <td align="right">      721.47</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.03</td>
    <td align="right">13-AUG-13:10</td>
    <td align="right">      490.97</td>
    <td align="right">30-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.47</td>
    <td align="right">16-SEP-17:02</td>
    <td align="right">      916.76</td>
    <td align="right">29-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1144.22</td>
    <td align="right">08-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2004.63</td>
    <td align="right">17-NOV-05:57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3445.30</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      490.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3509.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2499.23</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2397.92</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.10</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">     1494.96</td>
    <td align="right">02-MAR-05:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1244.47</td>
    <td align="right">16-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.45</td>
    <td align="right">14-MAY-14:55</td>
    <td align="right">      635.84</td>
    <td align="right">29-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.53</td>
    <td align="right">17-JUN-17:02</td>
    <td align="right">      675.40</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.78</td>
    <td align="right">16-JUL-16:00</td>
    <td align="right">      484.23</td>
    <td align="right">06-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.63</td>
    <td align="right">13-AUG-13:10</td>
    <td align="right">      310.50</td>
    <td align="right">30-AUG-21:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.98</td>
    <td align="right">16-SEP-17:02</td>
    <td align="right">      590.85</td>
    <td align="right">29-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      772.89</td>
    <td align="right">08-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1327.15</td>
    <td align="right">17-NOV-05:57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2260.82</td>
    <td align="right">09-DEC-18:03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      310.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2499.23</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    39389.76</td>
    <td align="right">31-JAN-17:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    41430.67</td>
    <td align="right">06-FEB-17:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1232.68</td>
    <td align="right">15-MAR-12:00</td>
    <td align="right">    39579.01</td>
    <td align="right">07-MAR-07:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    28548.22</td>
    <td align="right">17-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.77</td>
    <td align="right">10-MAY-16:20</td>
    <td align="right">    23042.17</td>
    <td align="right">01-MAY-06:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6134.48</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">    16703.67</td>
    <td align="right">14-JUN-06:01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6491.87</td>
    <td align="right">19-JUL-16:03</td>
    <td align="right">    10513.84</td>
    <td align="right">03-JUL-06:03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6072.71</td>
    <td align="right">18-AUG-16:03</td>
    <td align="right">    12195.33</td>
    <td align="right">03-AUG-06:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2462.64</td>
    <td align="right">21-SEP-16:10</td>
    <td align="right">    18933.64</td>
    <td align="right">05-SEP-06:01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    29983.12</td>
    <td align="right">17-OCT-06:01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    28581.73</td>
    <td align="right">24-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    42689.40</td>
    <td align="right">11-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10513.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6491.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42689.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2513.97</td>
    <td align="right">12-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2412.97</td>
    <td align="right">13-FEB-05:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.30</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">     1502.43</td>
    <td align="right">02-MAR-05:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     1233.96</td>
    <td align="right">16-APR-03:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.06</td>
    <td align="right">14-MAY-14:13</td>
    <td align="right">      714.91</td>
    <td align="right">06-MAY-17:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.71</td>
