    <td align="right">       29.83</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      246.83</td>
    <td align="right">       17.97</td>
    <td align="right">      115.17</td>
    <td align="right">       19.01</td>
    <td align="right">        1.33</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.00</td>
    <td align="right">       19.99</td>
    <td align="right">       41.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.83</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.17</td>
    <td align="right">       17.36</td>
    <td align="right">        5.67</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.33</td>
    <td align="right">       17.16</td>
    <td align="right">        7.83</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.67</td>
    <td align="right">       19.20</td>
    <td align="right">        0.50</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.64</td>
    <td align="right">        1.50</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.32</td>
    <td align="right">        0.50</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.83</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">       17.40</td>
    <td align="right">        6.67</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      113.50</td>
    <td align="right">       17.60</td>
    <td align="right">       20.67</td>
    <td align="right">       18.17</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
    <td align="right">        2.17</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       20.06</td>
    <td align="right">        7.83</td>
    <td align="right">       20.08</td>
    <td align="right">        1.67</td>
    <td align="right">       27.64</td>
    <td align="right">        1.50</td>
    <td align="right">       27.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.33</td>
    <td align="right">       18.02</td>
    <td align="right">       20.83</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.83</td>
    <td align="right">       17.60</td>
    <td align="right">       23.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">       19.32</td>
    <td align="right">        3.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.69</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.58</td>
    <td align="right">        2.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       24.93</td>
    <td align="right">        5.83</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.64</td>
    <td align="right">        1.33</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.50</td>
    <td align="right">       18.05</td>
    <td align="right">       15.33</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      172.83</td>
    <td align="right">       18.08</td>
    <td align="right">       62.17</td>
    <td align="right">       19.16</td>
    <td align="right">       10.67</td>
    <td align="right">       25.07</td>
    <td align="right">        9.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       54.83</td>
    <td align="right">       20.02</td>
    <td align="right">       23.00</td>
    <td align="right">       19.75</td>
    <td align="right">        5.83</td>
    <td align="right">       25.69</td>
    <td align="right">        5.83</td>
    <td align="right">       27.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.50</td>
    <td align="right">       17.08</td>
    <td align="right">        6.50</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       17.24</td>
    <td align="right">        7.50</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.33</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.84</td>
    <td align="right">        1.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.77</td>
    <td align="right">        1.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.67</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.50</td>
    <td align="right">       17.31</td>
    <td align="right">        6.33</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.83</td>
    <td align="right">       17.49</td>
    <td align="right">       20.67</td>
    <td align="right">       17.88</td>
    <td align="right">        7.17</td>
    <td align="right">       27.76</td>
    <td align="right">        4.00</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.50</td>
    <td align="right">       20.10</td>
    <td align="right">        7.50</td>
    <td align="right">       20.12</td>
    <td align="right">        3.50</td>
    <td align="right">       27.84</td>
    <td align="right">        1.67</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.58</td>
    <td align="right">       61.00</td>
    <td align="right">       20.21</td>
    <td align="right">       61.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.78</td>
    <td align="right">       29.83</td>
    <td align="right">       21.04</td>
    <td align="right">       29.83</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.50</td>
    <td align="right">       23.37</td>
    <td align="right">       23.00</td>
    <td align="right">       23.75</td>
    <td align="right">        3.17</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      300.67</td>
    <td align="right">       23.51</td>
    <td align="right">        3.00</td>
    <td align="right">       24.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.67</td>
    <td align="right">       23.50</td>
    <td align="right">      129.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.17</td>
    <td align="right">       23.37</td>
    <td align="right">      302.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       23.36</td>
    <td align="right">      427.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       23.20</td>
    <td align="right">      430.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.17</td>
    <td align="right">       23.45</td>
    <td align="right">      310.50</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.83</td>
    <td align="right">       23.62</td>
    <td align="right">       96.33</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      332.33</td>
    <td align="right">       23.59</td>
    <td align="right">        2.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.17</td>
    <td align="right">       23.00</td>
    <td align="right">       15.50</td>
    <td align="right">       21.13</td>
    <td align="right">       15.50</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2877.33</td>
    <td align="right">       23.14</td>
    <td align="right">     1831.50</td>
    <td align="right">       24.21</td>
    <td align="right">      109.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       22.58</td>
    <td align="right">        2.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.62</td>
    <td align="right">      430.83</td>
    <td align="right">       24.90</td>
    <td align="right">       61.00</td>
    <td align="right">       21.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.28</td>
    <td align="right">      239.83</td>
    <td align="right">       20.45</td>
    <td align="right">      239.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.45</td>
    <td align="right">      217.00</td>
    <td align="right">       20.66</td>
    <td align="right">      217.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      471.67</td>
    <td align="right">       22.52</td>
    <td align="right">       63.67</td>
    <td align="right">       21.52</td>
    <td align="right">       53.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.17</td>
    <td align="right">       23.17</td>
    <td align="right">        2.83</td>
    <td align="right">       21.05</td>
    <td align="right">        2.83</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.17</td>
    <td align="right">       23.58</td>
    <td align="right">       57.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.83</td>
    <td align="right">       23.55</td>
    <td align="right">      244.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.00</td>
    <td align="right">       23.39</td>
    <td align="right">      402.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.17</td>
    <td align="right">       23.29</td>
    <td align="right">      370.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       84.17</td>
    <td align="right">       23.42</td>
    <td align="right">      186.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.50</td>
    <td align="right">       23.26</td>
    <td align="right">       14.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.67</td>
    <td align="right">       22.82</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.56</td>
    <td align="right">      179.50</td>
    <td align="right">       20.59</td>
    <td align="right">      179.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3586.33</td>
    <td align="right">       22.38</td>
    <td align="right">     1981.33</td>
    <td align="right">       23.02</td>
    <td align="right">      694.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       21.28</td>
    <td align="right">        2.50</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.58</td>
    <td align="right">      402.83</td>
    <td align="right">       24.42</td>
    <td align="right">      239.83</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      397.00</td>
    <td align="right">       20.22</td>
    <td align="right">      397.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.70</td>
    <td align="right">      323.50</td>
    <td align="right">       20.23</td>
    <td align="right">      323.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.50</td>
    <td align="right">       21.71</td>
    <td align="right">      164.17</td>
    <td align="right">       20.71</td>
    <td align="right">      152.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      444.50</td>
    <td align="right">       22.51</td>
    <td align="right">       32.83</td>
    <td align="right">       20.22</td>
    <td align="right">       32.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      288.50</td>
    <td align="right">       23.30</td>
    <td align="right">       55.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      107.83</td>
    <td align="right">       23.42</td>
    <td align="right">      234.17</td>
    <td align="right">       24.26</td>
    <td align="right">        1.33</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.17</td>
    <td align="right">       23.32</td>
    <td align="right">      362.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.33</td>
    <td align="right">       23.29</td>
    <td align="right">      329.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.50</td>
    <td align="right">       23.13</td>
    <td align="right">      140.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.83</td>
    <td align="right">       22.42</td>
    <td align="right">       34.83</td>
    <td align="right">       20.82</td>
    <td align="right">       31.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.75</td>
    <td align="right">      105.83</td>
    <td align="right">       20.42</td>
    <td align="right">      105.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.66</td>
    <td align="right">      333.83</td>
    <td align="right">       20.17</td>
    <td align="right">      333.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3982.17</td>
    <td align="right">       21.75</td>
    <td align="right">     2513.83</td>
    <td align="right">       22.08</td>
    <td align="right">     1378.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.17</td>
    <td align="right">       20.55</td>
    <td align="right">       32.83</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.42</td>
    <td align="right">      397.00</td>
    <td align="right">       24.35</td>
    <td align="right">      397.00</td>
    <td align="right">       24.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.57</td>
    <td align="right">      492.33</td>
    <td align="right">       19.54</td>
    <td align="right">      492.33</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.55</td>
    <td align="right">      437.00</td>
    <td align="right">       19.49</td>
    <td align="right">      437.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.17</td>
    <td align="right">       20.55</td>
    <td align="right">      313.67</td>
    <td align="right">       20.04</td>
    <td align="right">      302.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.67</td>
    <td align="right">       21.37</td>
    <td align="right">      124.50</td>
    <td align="right">       19.91</td>
    <td align="right">      124.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.83</td>
    <td align="right">       22.48</td>
    <td align="right">       44.50</td>
    <td align="right">       23.49</td>
    <td align="right">        8.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.50</td>
    <td align="right">       22.99</td>
    <td align="right">      219.50</td>
    <td align="right">       24.21</td>
    <td align="right">        8.67</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.50</td>
    <td align="right">       23.52</td>
    <td align="right">      377.83</td>
    <td align="right">       24.28</td>
    <td align="right">       24.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.83</td>
    <td align="right">       22.87</td>
    <td align="right">      311.17</td>
    <td align="right">       24.20</td>
    <td align="right">        2.17</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.17</td>
    <td align="right">       22.57</td>
    <td align="right">      114.67</td>
    <td align="right">       24.17</td>
    <td align="right">       11.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.33</td>
    <td align="right">       21.27</td>
    <td align="right">      112.17</td>
    <td align="right">       19.73</td>
    <td align="right">      110.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.47</td>
    <td align="right">      273.50</td>
    <td align="right">       19.89</td>
    <td align="right">      273.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      468.33</td>
    <td align="right">       19.52</td>
    <td align="right">      468.33</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4470.00</td>
    <td align="right">       20.91</td>
    <td align="right">     3289.17</td>
    <td align="right">       21.14</td>
    <td align="right">     2263.33</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.50</td>
    <td align="right">       19.55</td>
    <td align="right">       44.50</td>
    <td align="right">       19.49</td>
    <td align="right">        2.17</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.52</td>
    <td align="right">      492.33</td>
    <td align="right">       24.28</td>
    <td align="right">      492.33</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.78</td>
    <td align="right">      492.83</td>
    <td align="right">       19.76</td>
    <td align="right">      492.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.83</td>
    <td align="right">      429.33</td>
    <td align="right">       19.76</td>
    <td align="right">      429.33</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.83</td>
    <td align="right">       20.61</td>
    <td align="right">      262.33</td>
    <td align="right">       19.93</td>
    <td align="right">      258.83</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.00</td>
    <td align="right">       21.34</td>
    <td align="right">       96.83</td>
    <td align="right">       19.89</td>
    <td align="right">       91.50</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      333.83</td>
    <td align="right">       22.19</td>
    <td align="right">      108.00</td>
    <td align="right">       24.16</td>
    <td align="right">        4.17</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.33</td>
    <td align="right">       22.61</td>
    <td align="right">      251.83</td>
    <td align="right">       24.25</td>
    <td align="right">        9.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.00</td>
    <td align="right">       23.36</td>
    <td align="right">      347.67</td>
    <td align="right">       24.33</td>
    <td align="right">       33.17</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      154.50</td>
    <td align="right">       22.48</td>
    <td align="right">      298.00</td>
    <td align="right">       24.21</td>
    <td align="right">        4.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.00</td>
    <td align="right">       22.14</td>
    <td align="right">      158.33</td>
    <td align="right">       24.22</td>
    <td align="right">       11.17</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.67</td>
    <td align="right">       21.26</td>
    <td align="right">       95.67</td>
    <td align="right">       19.83</td>
    <td align="right">       93.83</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.48</td>
    <td align="right">      269.17</td>
    <td align="right">       19.95</td>
    <td align="right">      269.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      471.17</td>
    <td align="right">       19.71</td>
    <td align="right">      471.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4440.17</td>
    <td align="right">       20.91</td>
    <td align="right">     3281.17</td>
    <td align="right">       21.38</td>
    <td align="right">     2169.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.00</td>
    <td align="right">       19.78</td>
    <td align="right">       95.67</td>
    <td align="right">       19.71</td>
    <td align="right">        4.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.36</td>
    <td align="right">      492.83</td>
    <td align="right">       24.33</td>
    <td align="right">      492.83</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.67</td>
    <td align="right">       19.94</td>
    <td align="right">      432.00</td>
    <td align="right">       19.61</td>
    <td align="right">      432.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.83</td>
    <td align="right">       19.89</td>
    <td align="right">      366.67</td>
    <td align="right">       19.44</td>
    <td align="right">      366.67</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.33</td>
    <td align="right">       21.00</td>
    <td align="right">      243.00</td>
    <td align="right">       20.21</td>
    <td align="right">      226.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.00</td>
    <td align="right">       21.40</td>
    <td align="right">      120.17</td>
    <td align="right">       20.53</td>
    <td align="right">      105.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.67</td>
    <td align="right">       22.37</td>
    <td align="right">       77.17</td>
    <td align="right">       23.82</td>
    <td align="right">       10.00</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      189.00</td>
    <td align="right">       22.80</td>
    <td align="right">      224.33</td>
    <td align="right">       24.22</td>
    <td align="right">        9.33</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.00</td>
    <td align="right">       23.46</td>
    <td align="right">      356.33</td>
    <td align="right">       24.33</td>
    <td align="right">       29.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.17</td>
    <td align="right">       22.94</td>
    <td align="right">      317.50</td>
    <td align="right">       24.27</td>
    <td align="right">       10.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.17</td>
    <td align="right">       22.52</td>
    <td align="right">      197.50</td>
    <td align="right">       24.35</td>
    <td align="right">       12.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.33</td>
    <td align="right">       21.48</td>
    <td align="right">      130.67</td>
    <td align="right">       21.65</td>
    <td align="right">       76.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.50</td>
    <td align="right">       20.84</td>
    <td align="right">      214.83</td>
    <td align="right">       20.03</td>
    <td align="right">      209.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.83</td>
    <td align="right">       19.89</td>
    <td align="right">      429.50</td>
    <td align="right">       19.64</td>
    <td align="right">      429.50</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4221.50</td>
    <td align="right">       21.10</td>
    <td align="right">     3109.67</td>
    <td align="right">       21.55</td>
    <td align="right">     1916.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.00</td>
    <td align="right">       19.89</td>
    <td align="right">       77.17</td>
    <td align="right">       19.44</td>
    <td align="right">        9.33</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.67</td>
    <td align="right">       23.46</td>
    <td align="right">      432.00</td>
    <td align="right">       24.35</td>
    <td align="right">      432.00</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.80</td>
    <td align="right">      489.33</td>
    <td align="right">       19.77</td>
    <td align="right">      489.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.86</td>
    <td align="right">      422.83</td>
    <td align="right">       19.76</td>
    <td align="right">      422.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.00</td>
    <td align="right">       20.68</td>
    <td align="right">      272.17</td>
    <td align="right">       20.04</td>
    <td align="right">      269.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.83</td>
    <td align="right">       21.09</td>
    <td align="right">      142.17</td>
    <td align="right">       20.76</td>
    <td align="right">      117.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      392.17</td>
    <td align="right">       21.99</td>
    <td align="right">       87.83</td>
    <td align="right">       24.08</td>
    <td align="right">        9.50</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      235.67</td>
    <td align="right">       22.42</td>
    <td align="right">      204.83</td>
    <td align="right">       24.25</td>
    <td align="right">       12.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      177.83</td>
    <td align="right">       22.76</td>
    <td align="right">      297.17</td>
    <td align="right">       24.31</td>
    <td align="right">       31.50</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.17</td>
    <td align="right">       22.30</td>
    <td align="right">      232.00</td>
    <td align="right">       24.23</td>
    <td align="right">        7.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.00</td>
    <td align="right">       22.02</td>
    <td align="right">       99.17</td>
    <td align="right">       24.37</td>
    <td align="right">       11.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      476.67</td>
    <td align="right">       21.02</td>
    <td align="right">      119.83</td>
    <td align="right">       20.13</td>
    <td align="right">      108.33</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.45</td>
    <td align="right">      267.50</td>
    <td align="right">       19.90</td>
    <td align="right">      267.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.79</td>
    <td align="right">      468.00</td>
    <td align="right">       19.71</td>
    <td align="right">      468.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4729.33</td>
    <td align="right">       20.91</td>
    <td align="right">     3102.83</td>
    <td align="right">       21.19</td>
    <td align="right">     2215.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      177.83</td>
    <td align="right">       19.79</td>
    <td align="right">       87.83</td>
    <td align="right">       19.71</td>
    <td align="right">        7.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.00</td>
    <td align="right">       22.76</td>
    <td align="right">      489.33</td>
    <td align="right">       24.37</td>
    <td align="right">      489.33</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      492.67</td>
    <td align="right">       19.81</td>
    <td align="right">      492.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.83</td>
    <td align="right">      448.00</td>
    <td align="right">       19.82</td>
    <td align="right">      448.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.68</td>
    <td align="right">      342.50</td>
    <td align="right">       20.23</td>
    <td align="right">      342.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.16</td>
    <td align="right">      152.17</td>
    <td align="right">       20.33</td>
    <td align="right">      152.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      505.50</td>
    <td align="right">       22.26</td>
    <td align="right">       12.00</td>
    <td align="right">       20.80</td>
    <td align="right">       12.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      250.50</td>
    <td align="right">       23.15</td>
    <td align="right">      148.33</td>
    <td align="right">       24.18</td>
    <td align="right">       11.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.67</td>
    <td align="right">       23.86</td>
    <td align="right">      337.67</td>
    <td align="right">       24.27</td>
    <td align="right">       32.00</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       76.83</td>
    <td align="right">       23.28</td>
    <td align="right">      309.50</td>
    <td align="right">       24.22</td>
    <td align="right">        1.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.67</td>
    <td align="right">       23.21</td>
    <td align="right">      125.17</td>
    <td align="right">       24.22</td>
    <td align="right">       11.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      459.50</td>
    <td align="right">       22.21</td>
    <td align="right">       22.00</td>
    <td align="right">       21.08</td>
    <td align="right">       19.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.26</td>
    <td align="right">      136.83</td>
    <td align="right">       20.43</td>
    <td align="right">      136.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.12</td>
    <td align="right">      429.67</td>
    <td align="right">       19.96</td>
    <td align="right">      429.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4554.67</td>
    <td align="right">       21.25</td>
    <td align="right">     2956.50</td>
    <td align="right">       21.33</td>
    <td align="right">     2090.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.83</td>
    <td align="right">       19.83</td>
    <td align="right">       12.00</td>
    <td align="right">       19.81</td>
    <td align="right">        1.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.86</td>
    <td align="right">      492.67</td>
    <td align="right">       24.27</td>
    <td align="right">      492.67</td>
    <td align="right">       25.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.05</td>
    <td align="right">      493.33</td>
    <td align="right">       20.03</td>
    <td align="right">      493.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      446.33</td>
    <td align="right">       20.08</td>
    <td align="right">      446.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.76</td>
    <td align="right">      298.17</td>
    <td align="right">       20.32</td>
    <td align="right">      298.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.33</td>
    <td align="right">       21.40</td>
    <td align="right">      101.67</td>
    <td align="right">       20.18</td>
    <td align="right">      101.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      443.17</td>
    <td align="right">       22.21</td>
    <td align="right">       16.00</td>
    <td align="right">       23.87</td>
    <td align="right">        2.50</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      216.67</td>
    <td align="right">       22.87</td>
    <td align="right">      187.33</td>
    <td align="right">       24.39</td>
    <td align="right">       10.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      107.50</td>
    <td align="right">       23.64</td>
    <td align="right">      346.83</td>
    <td align="right">       24.42</td>
    <td align="right">       30.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.00</td>
    <td align="right">       22.85</td>
    <td align="right">      328.17</td>
    <td align="right">       24.30</td>
    <td align="right">        2.83</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      213.83</td>
    <td align="right">       22.78</td>
    <td align="right">      197.67</td>
    <td align="right">       24.31</td>
    <td align="right">       12.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      459.67</td>
    <td align="right">       22.03</td>
    <td align="right">       20.50</td>
    <td align="right">       21.44</td>
    <td align="right">       16.50</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.10</td>
    <td align="right">      129.00</td>
    <td align="right">       20.44</td>
    <td align="right">      129.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.20</td>
    <td align="right">      449.67</td>
    <td align="right">       20.11</td>
    <td align="right">      449.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4474.17</td>
    <td align="right">       21.24</td>
    <td align="right">     3014.67</td>
    <td align="right">       21.65</td>
    <td align="right">     1993.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.00</td>
    <td align="right">       20.05</td>
    <td align="right">       16.00</td>
    <td align="right">       20.03</td>
    <td align="right">        2.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.64</td>
    <td align="right">      493.33</td>
    <td align="right">       24.42</td>
    <td align="right">      493.33</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.04</td>
    <td align="right">      479.67</td>
    <td align="right">       17.89</td>
    <td align="right">      479.67</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.02</td>
    <td align="right">      433.83</td>
    <td align="right">       17.88</td>
    <td align="right">      433.83</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.50</td>
    <td align="right">       19.86</td>
    <td align="right">      320.67</td>
    <td align="right">       19.14</td>
    <td align="right">      313.83</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.00</td>
    <td align="right">       20.67</td>
    <td align="right">      179.50</td>
    <td align="right">       19.39</td>
    <td align="right">      179.50</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      495.33</td>
    <td align="right">       21.64</td>
    <td align="right">       37.00</td>
    <td align="right">       20.13</td>
    <td align="right">       31.17</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      325.67</td>
    <td align="right">       22.61</td>
    <td align="right">      137.50</td>
    <td align="right">       23.97</td>
    <td align="right">       33.00</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      141.17</td>
    <td align="right">       23.50</td>
    <td align="right">      336.83</td>
    <td align="right">       24.32</td>
    <td align="right">       66.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      111.83</td>
    <td align="right">       22.77</td>
    <td align="right">      343.17</td>
    <td align="right">       24.30</td>
    <td align="right">       25.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      190.33</td>
    <td align="right">       22.68</td>
    <td align="right">      221.33</td>
    <td align="right">       24.39</td>
    <td align="right">       21.83</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.83</td>
    <td align="right">       21.66</td>
    <td align="right">       76.33</td>
    <td align="right">       22.05</td>
    <td align="right">       31.67</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.67</td>
    <td align="right">       20.78</td>
    <td align="right">      165.17</td>
    <td align="right">       19.41</td>
    <td align="right">      164.50</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.67</td>
    <td align="right">      443.83</td>
    <td align="right">       18.36</td>
    <td align="right">      443.83</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4589.33</td>
    <td align="right">       20.38</td>
    <td align="right">     3174.83</td>
    <td align="right">       20.46</td>
    <td align="right">     2223.83</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.83</td>
    <td align="right">       18.02</td>
    <td align="right">       37.00</td>
    <td align="right">       17.88</td>
    <td align="right">       21.83</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.50</td>
    <td align="right">       23.50</td>
    <td align="right">      479.67</td>
    <td align="right">       24.39</td>
    <td align="right">      479.67</td>
    <td align="right">       24.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.03</td>
    <td align="right">      491.00</td>
    <td align="right">       20.01</td>
    <td align="right">      491.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      437.83</td>
    <td align="right">       20.05</td>
    <td align="right">      437.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.77</td>
    <td align="right">      293.00</td>
    <td align="right">       20.35</td>
    <td align="right">      293.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.67</td>
    <td align="right">       21.20</td>
    <td align="right">      114.83</td>
    <td align="right">       20.26</td>
    <td align="right">      114.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      451.83</td>
    <td align="right">       21.95</td>
    <td align="right">       27.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      244.83</td>
    <td align="right">       22.77</td>
    <td align="right">      182.50</td>
    <td align="right">       24.32</td>
    <td align="right">       11.67</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.17</td>
    <td align="right">       23.24</td>
    <td align="right">      325.17</td>
    <td align="right">       24.40</td>
    <td align="right">       31.00</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.17</td>
    <td align="right">       22.79</td>
    <td align="right">      293.33</td>
    <td align="right">       24.35</td>
    <td align="right">        4.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.00</td>
    <td align="right">       22.72</td>
    <td align="right">      128.67</td>
    <td align="right">       24.36</td>
    <td align="right">       12.17</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.67</td>
    <td align="right">       21.82</td>
    <td align="right">       34.83</td>
    <td align="right">       21.70</td>
    <td align="right">       24.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.03</td>
    <td align="right">      145.83</td>
    <td align="right">       20.45</td>
    <td align="right">      145.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.19</td>
    <td align="right">      446.33</td>
    <td align="right">       20.10</td>
    <td align="right">      446.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4649.33</td>
    <td align="right">       21.21</td>
    <td align="right">     2920.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2012.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.17</td>
    <td align="right">       20.03</td>
    <td align="right">       27.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.24</td>
    <td align="right">      491.00</td>
    <td align="right">       24.44</td>
    <td align="right">      491.00</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.88</td>
    <td align="right">      474.17</td>
    <td align="right">       19.81</td>
    <td align="right">      474.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.89</td>
    <td align="right">      415.00</td>
    <td align="right">       19.78</td>
    <td align="right">      415.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.00</td>
    <td align="right">       20.95</td>
    <td align="right">      254.50</td>
    <td align="right">       20.32</td>
    <td align="right">      242.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      470.33</td>
    <td align="right">       21.83</td>
    <td align="right">       62.50</td>
    <td align="right">       19.88</td>
    <td align="right">       62.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.00</td>
    <td align="right">       22.88</td>
    <td align="right">       43.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      130.83</td>
    <td align="right">       23.39</td>
    <td align="right">      227.83</td>
    <td align="right">       24.22</td>
    <td align="right">        9.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.33</td>
    <td align="right">       24.23</td>
    <td align="right">      412.00</td>
    <td align="right">       24.30</td>
    <td align="right">       22.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.17</td>
    <td align="right">       23.18</td>
    <td align="right">      356.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.17</td>
    <td align="right">       23.03</td>
    <td align="right">      139.50</td>
    <td align="right">       24.20</td>
    <td align="right">       12.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      459.17</td>
    <td align="right">       21.92</td>
    <td align="right">       68.33</td>
    <td align="right">       20.61</td>
    <td align="right">       63.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.05</td>
    <td align="right">      171.33</td>
    <td align="right">       20.16</td>
    <td align="right">      171.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      421.67</td>
    <td align="right">       19.77</td>
    <td align="right">      421.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4199.00</td>
    <td align="right">       21.24</td>
    <td align="right">     3046.33</td>
    <td align="right">       21.60</td>
    <td align="right">     1895.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.33</td>
    <td align="right">       19.88</td>
    <td align="right">       43.17</td>
    <td align="right">       19.77</td>
    <td align="right">        0.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.23</td>
    <td align="right">      474.17</td>
    <td align="right">       24.30</td>
    <td align="right">      474.17</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.82</td>
    <td align="right">      410.33</td>
    <td align="right">       19.77</td>
    <td align="right">      410.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.90</td>
    <td align="right">      352.33</td>
    <td align="right">       19.79</td>
    <td align="right">      352.33</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.00</td>
    <td align="right">       20.85</td>
    <td align="right">      193.50</td>
    <td align="right">       20.12</td>
    <td align="right">      192.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.83</td>
    <td align="right">       21.46</td>
    <td align="right">       62.33</td>
    <td align="right">       20.62</td>
    <td align="right">       51.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.83</td>
    <td align="right">       22.32</td>
    <td align="right">       71.17</td>
    <td align="right">       24.60</td>
    <td align="right">        0.67</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      171.83</td>
    <td align="right">       22.67</td>
    <td align="right">      188.83</td>
    <td align="right">       24.40</td>
    <td align="right">        7.33</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      123.67</td>
    <td align="right">       23.42</td>
    <td align="right">      272.83</td>
    <td align="right">       24.47</td>
    <td align="right">       30.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.00</td>
    <td align="right">       22.60</td>
    <td align="right">      223.33</td>
    <td align="right">       24.32</td>
    <td align="right">        5.00</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.67</td>
    <td align="right">       22.39</td>
    <td align="right">      115.83</td>
    <td align="right">       24.42</td>
    <td align="right">       11.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.17</td>
    <td align="right">       21.57</td>
    <td align="right">       54.67</td>
    <td align="right">       20.63</td>
    <td align="right">       50.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.82</td>
    <td align="right">      160.33</td>
    <td align="right">       20.14</td>
    <td align="right">      160.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.87</td>
    <td align="right">      375.00</td>
    <td align="right">       19.73</td>
    <td align="right">      375.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3848.00</td>
    <td align="right">       21.11</td>
    <td align="right">     2480.50</td>
    <td align="right">       21.49</td>
    <td align="right">     1646.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.67</td>
    <td align="right">       19.82</td>
    <td align="right">       54.67</td>
    <td align="right">       19.73</td>
    <td align="right">        0.67</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       23.42</td>
    <td align="right">      410.33</td>
    <td align="right">       24.60</td>
    <td align="right">      410.33</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.50</td>
    <td align="right">       20.28</td>
    <td align="right">      386.83</td>
    <td align="right">       19.83</td>
    <td align="right">      386.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.00</td>
    <td align="right">       20.30</td>
    <td align="right">      327.17</td>
    <td align="right">       19.72</td>
    <td align="right">      327.17</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      453.50</td>
    <td align="right">       21.43</td>
    <td align="right">      174.00</td>
    <td align="right">       20.65</td>
    <td align="right">      154.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.67</td>
    <td align="right">       21.82</td>
    <td align="right">       65.50</td>
    <td align="right">       20.84</td>
    <td align="right">       54.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.17</td>
    <td align="right">       22.76</td>
    <td align="right">       68.83</td>
    <td align="right">       24.24</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      159.17</td>
    <td align="right">       23.14</td>
    <td align="right">      230.17</td>
    <td align="right">       24.25</td>
    <td align="right">        7.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.50</td>
    <td align="right">       23.94</td>
    <td align="right">      391.00</td>
    <td align="right">       24.34</td>
    <td align="right">       25.33</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.00</td>
    <td align="right">       23.23</td>
    <td align="right">      359.83</td>
    <td align="right">       24.28</td>
    <td align="right">        6.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      193.83</td>
    <td align="right">       23.01</td>
    <td align="right">      224.17</td>
    <td align="right">       24.38</td>
    <td align="right">       14.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      366.83</td>
    <td align="right">       22.08</td>
    <td align="right">      105.17</td>
    <td align="right">       23.18</td>
    <td align="right">       31.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.50</td>
    <td align="right">       21.36</td>
    <td align="right">      130.33</td>
    <td align="right">       20.52</td>
    <td align="right">      121.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.67</td>
    <td align="right">       20.30</td>
    <td align="right">      364.17</td>
    <td align="right">       19.88</td>
    <td align="right">      364.17</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3941.33</td>
    <td align="right">       21.45</td>
    <td align="right">     2827.17</td>
    <td align="right">       22.07</td>
    <td align="right">     1495.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.50</td>
    <td align="right">       20.28</td>
    <td align="right">       65.50</td>
    <td align="right">       19.72</td>
    <td align="right">        1.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.50</td>
    <td align="right">       23.94</td>
    <td align="right">      391.00</td>
    <td align="right">       24.38</td>
    <td align="right">      386.83</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.99</td>
    <td align="right">      471.67</td>
    <td align="right">       19.93</td>
    <td align="right">      471.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.07</td>
    <td align="right">      401.33</td>
    <td align="right">       19.92</td>
    <td align="right">      401.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.50</td>
    <td align="right">       20.99</td>
    <td align="right">      217.00</td>
    <td align="right">       20.26</td>
    <td align="right">      214.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.33</td>
    <td align="right">       21.41</td>
    <td align="right">       90.50</td>
    <td align="right">       21.25</td>
    <td align="right">       65.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      380.17</td>
    <td align="right">       22.27</td>
    <td align="right">       75.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      207.67</td>
    <td align="right">       22.64</td>
    <td align="right">      217.33</td>
    <td align="right">       24.28</td>
    <td align="right">       10.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      152.33</td>
    <td align="right">       23.06</td>
    <td align="right">      316.00</td>
    <td align="right">       24.36</td>
    <td align="right">       29.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.83</td>
    <td align="right">       22.53</td>
    <td align="right">      261.00</td>
    <td align="right">       24.28</td>
    <td align="right">        6.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.67</td>
    <td align="right">       22.35</td>
    <td align="right">      115.17</td>
    <td align="right">       24.34</td>
    <td align="right">       11.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.33</td>
    <td align="right">       21.50</td>
    <td align="right">       72.67</td>
    <td align="right">       21.08</td>
    <td align="right">       57.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.17</td>
    <td align="right">       20.85</td>
    <td align="right">      175.50</td>
    <td align="right">       20.16</td>
    <td align="right">      175.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.03</td>
    <td align="right">      426.50</td>
    <td align="right">       19.87</td>
    <td align="right">      426.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4586.00</td>
    <td align="right">       21.17</td>
    <td align="right">     2840.50</td>
    <td align="right">       21.56</td>
    <td align="right">     1870.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      152.33</td>
    <td align="right">       19.99</td>
    <td align="right">       72.67</td>
    <td align="right">       19.87</td>
    <td align="right">        0.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.50</td>
    <td align="right">       23.06</td>
    <td align="right">      471.67</td>
    <td align="right">       24.50</td>
    <td align="right">      471.67</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57234</td>
    <td align="right">    16.27014</td>
    <td align="right">     -0.2323</td>
    <td align="right">     8.14021</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.77352</td>
    <td align="right">    15.85564</td>
    <td align="right">     -0.1789</td>
    <td align="right">     6.71431</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46562</td>
    <td align="right">    23.03426</td>
    <td align="right">     0.08033</td>
    <td align="right">     6.04319</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76194</td>
    <td align="right">    27.34487</td>
    <td align="right">     0.20145</td>
    <td align="right">     6.28053</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06837</td>
    <td align="right">    32.01446</td>
    <td align="right">     -0.5536</td>
    <td align="right">    12.03489</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17896</td>
    <td align="right">    40.60746</td>
    <td align="right">     -0.4064</td>
    <td align="right">     9.04744</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28452</td>
    <td align="right">    46.43065</td>
    <td align="right">     -0.3177</td>
    <td align="right">     7.75315</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23194</td>
    <td align="right">    44.70057</td>
    <td align="right">     -0.3365</td>
    <td align="right">     7.90434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22314</td>
    <td align="right">    41.36380</td>
    <td align="right">     -0.3910</td>
    <td align="right">     8.84044</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05443</td>
    <td align="right">    32.56861</td>
    <td align="right">     0.32656</td>
    <td align="right">     7.53426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76988</td>
    <td align="right">    26.22743</td>
    <td align="right">     0.18690</td>
    <td align="right">     6.13397</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01116</td>
    <td align="right">    19.24699</td>
    <td align="right">     -0.0861</td>
    <td align="right">     6.20714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.70588</td>
    <td align="right">    30.57825</td>
    <td align="right">     -0.1430</td>
    <td align="right">     7.73323</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57234</td>
    <td align="right">    15.85564</td>
    <td align="right">     -0.5536</td>
    <td align="right">     6.04319</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28452</td>
    <td align="right">    46.43065</td>
    <td align="right">     0.32656</td>
    <td align="right">    12.03489</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.27620</td>
    <td align="right">    17.95485</td>
    <td align="right">     -0.5367</td>
    <td align="right">    12.82633</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44744</td>
    <td align="right">    17.61731</td>
    <td align="right">     -0.4947</td>
    <td align="right">    11.52502</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.63266</td>
    <td align="right">    24.98818</td>
    <td align="right">     -0.1318</td>
    <td align="right">     7.18167</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27068</td>
    <td align="right">    29.21541</td>
    <td align="right">     0.06397</td>
    <td align="right">     6.04904</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92072</td>
    <td align="right">    33.34379</td>
    <td align="right">     -0.6367</td>
    <td align="right">    14.12873</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08815</td>
    <td align="right">    41.59395</td>
    <td align="right">     -0.4714</td>
    <td align="right">    10.10148</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21338</td>
    <td align="right">    47.19377</td>
    <td align="right">     -0.3753</td>
    <td align="right">     8.34647</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18174</td>
    <td align="right">    45.52740</td>
    <td align="right">     -0.3987</td>
    <td align="right">     8.66964</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02772</td>
    <td align="right">    42.67578</td>
    <td align="right">     -0.5042</td>
    <td align="right">    10.93200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46997</td>
    <td align="right">    34.86746</td>
    <td align="right">     0.15725</td>
    <td align="right">     6.25006</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82810</td>
    <td align="right">    28.81289</td>
    <td align="right">     -0.0634</td>
    <td align="right">     6.06053</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.55680</td>
    <td align="right">    21.35532</td>
    <td align="right">     -0.4386</td>
    <td align="right">    10.59198</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.08804</td>
    <td align="right">    32.19838</td>
    <td align="right">     -0.3187</td>
    <td align="right">     9.38176</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27620</td>
    <td align="right">    17.61731</td>
    <td align="right">     -0.6367</td>
    <td align="right">     6.04904</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21338</td>
    <td align="right">    47.19377</td>
    <td align="right">     0.15725</td>
    <td align="right">    14.12873</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.54828</td>
    <td align="right">    18.31321</td>
    <td align="right">     -0.7421</td>
    <td align="right">    18.85152</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69687</td>
    <td align="right">    18.23349</td>
    <td align="right">     -0.7015</td>
    <td align="right">    17.67491</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.84376</td>
    <td align="right">    25.87952</td>
    <td align="right">     -0.3296</td>
    <td align="right">    10.26691</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62289</td>
    <td align="right">    30.04801</td>
    <td align="right">     -0.0912</td>
    <td align="right">     7.08609</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65676</td>
    <td align="right">    33.72847</td>
    <td align="right">     -0.7205</td>
    <td align="right">    17.26678</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97098</td>
    <td align="right">    41.83178</td>
    <td align="right">     -0.4968</td>
    <td align="right">    10.93574</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13968</td>
    <td align="right">    47.23466</td>
    <td align="right">     -0.3828</td>
    <td align="right">     8.63643</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06033</td>
    <td align="right">    45.69768</td>
    <td align="right">     -0.4322</td>
    <td align="right">     9.44234</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71583</td>
    <td align="right">    43.40695</td>
    <td align="right">     -0.6147</td>
    <td align="right">    14.21434</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60770</td>
    <td align="right">    36.60272</td>
    <td align="right">     -0.0535</td>
    <td align="right">     6.89691</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.74419</td>
    <td align="right">    30.53090</td>
    <td align="right">     -0.3320</td>
    <td align="right">     8.89596</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.66422</td>
    <td align="right">    22.18592</td>
    <td align="right">     -0.6814</td>
    <td align="right">    17.05227</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53699</td>
    <td align="right">    32.90870</td>
    <td align="right">     -0.4636</td>
    <td align="right">    12.23699</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.54828</td>
    <td align="right">    18.23349</td>
    <td align="right">     -0.7421</td>
    <td align="right">     6.89691</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13968</td>
    <td align="right">    47.23466</td>
    <td align="right">     -0.0535</td>
    <td align="right">    18.85152</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.57412</td>
    <td align="right">    18.77018</td>
    <td align="right">     -1.0268</td>
    <td align="right">    29.90381</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.55092</td>
    <td align="right">    19.04173</td>
    <td align="right">     -1.0112</td>
    <td align="right">    29.42903</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.66942</td>
    <td align="right">    27.24310</td>
    <td align="right">     -0.6176</td>
    <td align="right">    17.31439</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.43169</td>
    <td align="right">    31.78189</td>
    <td align="right">     -0.3570</td>
    <td align="right">    10.46051</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87015</td>
    <td align="right">    36.40686</td>
    <td align="right">     -0.9457</td>
    <td align="right">    26.47838</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67265</td>
    <td align="right">    44.05578</td>
    <td align="right">     -0.5582</td>
    <td align="right">    13.68491</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02095</td>
    <td align="right">    50.43476</td>
    <td align="right">     -0.3686</td>
    <td align="right">     9.17347</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79774</td>
    <td align="right">    47.88882</td>
    <td align="right">     -0.4819</td>
    <td align="right">    11.45238</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05667</td>
    <td align="right">    46.41533</td>
    <td align="right">     -0.8045</td>
    <td align="right">    21.60099</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37437</td>
    <td align="right">    38.62521</td>
    <td align="right">     -0.3312</td>
    <td align="right">    10.13843</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.48295</td>
    <td align="right">    31.71578</td>
    <td align="right">     -0.6379</td>
    <td align="right">    15.73618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.61759</td>
    <td align="right">    22.98765</td>
    <td align="right">     -0.9755</td>
    <td align="right">    28.10360</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.69433</td>
    <td align="right">    34.72105</td>
    <td align="right">     -0.6741</td>
    <td align="right">    18.55264</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.55092</td>
    <td align="right">    18.77018</td>
    <td align="right">     -1.0268</td>
    <td align="right">     9.17347</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02095</td>
    <td align="right">    50.43476</td>
    <td align="right">     -0.3312</td>
    <td align="right">    29.90381</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80125</td>
    <td align="right">    17.97073</td>
    <td align="right">     -0.9743</td>
    <td align="right">    27.59872</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84067</td>
    <td align="right">    18.26630</td>
    <td align="right">     -0.9388</td>
    <td align="right">    26.39004</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71106</td>
    <td align="right">    26.73033</td>
    <td align="right">     -0.5752</td>
    <td align="right">    15.56399</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.58917</td>
    <td align="right">    31.03396</td>
    <td align="right">     -0.2788</td>
    <td align="right">     9.92629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.83503</td>
    <td align="right">    35.86122</td>
    <td align="right">     -0.8781</td>
    <td align="right">    24.90418</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.51071</td>
    <td align="right">    43.83771</td>
    <td align="right">     -0.5208</td>
    <td align="right">    13.89357</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83957</td>
    <td align="right">    50.08466</td>
    <td align="right">     -0.3357</td>
    <td align="right">    10.05858</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55892</td>
    <td align="right">    47.90473</td>
    <td align="right">     -0.4724</td>
    <td align="right">    12.56416</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.91692</td>
    <td align="right">    46.18001</td>
    <td align="right">     -0.7742</td>
    <td align="right">    21.67285</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.32894</td>
    <td align="right">    38.13027</td>
    <td align="right">     -0.3121</td>
    <td align="right">     9.46264</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.49459</td>
    <td align="right">    31.13415</td>
    <td align="right">     -0.6260</td>
    <td align="right">    15.20279</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80071</td>
    <td align="right">    22.31098</td>
    <td align="right">     -0.9393</td>
    <td align="right">    26.46128</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.70079</td>
    <td align="right">    34.23070</td>
    <td align="right">     -0.6336</td>
    <td align="right">    17.75137</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80071</td>
    <td align="right">    17.97073</td>
    <td align="right">     -0.9743</td>
    <td align="right">     9.46264</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83957</td>
    <td align="right">    50.08466</td>
    <td align="right">     -0.2788</td>
    <td align="right">    27.59872</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95255</td>
    <td align="right">    18.11140</td>
    <td align="right">     -0.8939</td>
    <td align="right">    25.63297</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93213</td>
    <td align="right">    18.42097</td>
    <td align="right">     -0.8775</td>
    <td align="right">    25.71200</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.25734</td>
    <td align="right">    26.23399</td>
    <td align="right">     -0.4377</td>
    <td align="right">    14.02474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.78537</td>
    <td align="right">    30.81858</td>
    <td align="right">     -0.2552</td>
    <td align="right">    10.07415</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88933</td>
    <td align="right">    36.02461</td>
    <td align="right">     -0.9171</td>
    <td align="right">    25.94829</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.57301</td>
    <td align="right">    44.04121</td>
    <td align="right">     -0.5729</td>
    <td align="right">    14.60700</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96100</td>
    <td align="right">    50.26816</td>
    <td align="right">     -0.3667</td>
    <td align="right">     9.82103</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78939</td>
    <td align="right">    47.49481</td>
    <td align="right">     -0.4456</td>
    <td align="right">    11.54704</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31316</td>
    <td align="right">    45.17053</td>
    <td align="right">     -0.6579</td>
    <td align="right">    18.48703</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.02189</td>
    <td align="right">    36.75790</td>
    <td align="right">     -0.1449</td>
    <td align="right">     9.50947</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.01276</td>
    <td align="right">    30.47556</td>
    <td align="right">     -0.4877</td>
    <td align="right">    13.33193</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.91953</td>
    <td align="right">    22.38211</td>
    <td align="right">     -0.8717</td>
    <td align="right">    24.47570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.96719</td>
    <td align="right">    33.95819</td>
    <td align="right">     -0.5756</td>
    <td align="right">    16.87740</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91953</td>
    <td align="right">    18.11140</td>
    <td align="right">     -0.9171</td>
    <td align="right">     9.50947</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96100</td>
    <td align="right">    50.26816</td>
    <td align="right">     -0.1449</td>
    <td align="right">    25.94829</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82189</td>
    <td align="right">    17.80696</td>
    <td align="right">     -0.9775</td>
    <td align="right">    27.70739</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87543</td>
    <td align="right">    18.09181</td>
    <td align="right">     -0.9393</td>
    <td align="right">    26.48762</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.75412</td>
    <td align="right">    26.61567</td>
    <td align="right">     -0.5729</td>
    <td align="right">    15.50420</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.39151</td>
    <td align="right">    31.16101</td>
    <td align="right">     -0.3318</td>
    <td align="right">    10.70096</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.48288</td>
    <td align="right">    36.47192</td>
    <td align="right">     -0.9862</td>
    <td align="right">    29.77392</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21776</td>
    <td align="right">    44.51416</td>
    <td align="right">     -0.6030</td>
    <td align="right">    16.99442</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.54151</td>
    <td align="right">    51.00011</td>
    <td align="right">     -0.4313</td>
    <td align="right">    12.52921</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25296</td>
    <td align="right">    48.75523</td>
    <td align="right">     -0.5625</td>
    <td align="right">    15.45154</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.52826</td>
    <td align="right">    47.07954</td>
    <td align="right">     -0.8936</td>
    <td align="right">    26.12964</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16588</td>
    <td align="right">    38.33273</td>
    <td align="right">     -0.3523</td>
    <td align="right">    10.25376</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.47141</td>
    <td align="right">    31.03920</td>
    <td align="right">     -0.6345</td>
    <td align="right">    15.58188</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.81463</td>
    <td align="right">    22.16757</td>
    <td align="right">     -0.9375</td>
    <td align="right">    26.39614</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.54061</td>
    <td align="right">    34.53346</td>
    <td align="right">     -0.6836</td>
    <td align="right">    19.41373</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81463</td>
    <td align="right">    17.80696</td>
    <td align="right">     -0.9862</td>
    <td align="right">    10.25376</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54151</td>
    <td align="right">    51.00011</td>
    <td align="right">     -0.3318</td>
    <td align="right">    29.77392</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83898</td>
    <td align="right">    19.67884</td>
    <td align="right">     -0.9467</td>
    <td align="right">    25.96230</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84116</td>
    <td align="right">    19.92285</td>
    <td align="right">     -0.9360</td>
    <td align="right">    25.57402</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.68312</td>
    <td align="right">    28.63046</td>
    <td align="right">     -0.6388</td>
    <td align="right">    16.17274</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.16280</td>
    <td align="right">    33.34217</td>
    <td align="right">     -0.4523</td>
    <td align="right">    10.54169</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.26068</td>
    <td align="right">    38.80492</td>
    <td align="right">     -1.2097</td>
    <td align="right">    36.87135</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.56013</td>
    <td align="right">    45.42365</td>
    <td align="right">     -0.6684</td>
    <td align="right">    15.89913</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03193</td>
    <td align="right">    51.18258</td>
    <td align="right">     -0.4306</td>
    <td align="right">     9.60121</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99065</td>
    <td align="right">    47.84088</td>
    <td align="right">     -0.4615</td>
    <td align="right">    10.08448</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59901</td>
    <td align="right">    45.58182</td>
    <td align="right">     -0.6500</td>
    <td align="right">    15.26981</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35357</td>
    <td align="right">    37.55200</td>
    <td align="right">     -0.0954</td>
    <td align="right">     6.66318</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.26436</td>
    <td align="right">    31.62867</td>
    <td align="right">     -0.4179</td>
    <td align="right">     9.65565</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.13231</td>
    <td align="right">    23.52943</td>
    <td align="right">     -0.8138</td>
    <td align="right">    21.01165</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90855</td>
    <td align="right">    35.36944</td>
    <td align="right">     -0.6423</td>
    <td align="right">    16.92011</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83898</td>
    <td align="right">    19.67884</td>
    <td align="right">     -1.2097</td>
    <td align="right">     6.66318</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03193</td>
    <td align="right">    51.18258</td>
    <td align="right">     -0.0954</td>
    <td align="right">    36.87135</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06561</td>
    <td align="right">    18.48290</td>
    <td align="right">     -0.8995</td>
    <td align="right">    23.92024</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11191</td>
    <td align="right">    18.77645</td>
    <td align="right">     -0.8729</td>
    <td align="right">    22.90701</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76829</td>
    <td align="right">    27.62196</td>
    <td align="right">     -0.5872</td>
    <td align="right">    14.10482</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.45521</td>
    <td align="right">    31.94691</td>
    <td align="right">     -0.3425</td>
    <td align="right">     9.25064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.43050</td>
    <td align="right">    37.33194</td>
    <td align="right">     -1.0798</td>
    <td align="right">    31.60871</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53870</td>
    <td align="right">    44.36531</td>
    <td align="right">     -0.5851</td>
    <td align="right">    14.64516</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00260</td>
    <td align="right">    50.08750</td>
    <td align="right">     -0.3493</td>
    <td align="right">     9.30840</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86647</td>
    <td align="right">    47.37670</td>
    <td align="right">     -0.4148</td>
    <td align="right">    10.23256</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48966</td>
    <td align="right">    45.01674</td>
    <td align="right">     -0.6074</td>
    <td align="right">    15.15267</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.18415</td>
    <td align="right">    36.92671</td>
    <td align="right">     -0.0992</td>
    <td align="right">     6.66483</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10190</td>
    <td align="right">    30.95892</td>
    <td align="right">     -0.4405</td>
    <td align="right">     9.89907</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21805</td>
    <td align="right">    22.57194</td>
    <td align="right">     -0.8020</td>
    <td align="right">    20.28939</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.94971</td>
    <td align="right">    34.39968</td>
    <td align="right">     -0.5889</td>
    <td align="right">    15.64369</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06561</td>
    <td align="right">    18.48290</td>
    <td align="right">     -1.0798</td>
    <td align="right">     6.66483</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00260</td>
    <td align="right">    50.08750</td>
    <td align="right">     -0.0992</td>
    <td align="right">    31.60871</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.05387</td>
    <td align="right">    18.77913</td>
    <td align="right">     -1.2288</td>
    <td align="right">    38.36047</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.02760</td>
    <td align="right">    19.39424</td>
    <td align="right">     -1.2267</td>
    <td align="right">    37.97959</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.95557</td>
    <td align="right">    27.18114</td>
    <td align="right">     -0.7023</td>
    <td align="right">    19.34273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.67386</td>
    <td align="right">    32.31924</td>
    <td align="right">     -0.5066</td>
    <td align="right">    12.85500</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.69559</td>
    <td align="right">    38.36254</td>
    <td align="right">     -1.3328</td>
    <td align="right">    42.77060</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.06119</td>
    <td align="right">    47.29418</td>
    <td align="right">     -0.7789</td>
    <td align="right">    20.50527</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93624</td>
    <td align="right">    53.70728</td>
    <td align="right">     -0.4152</td>
    <td align="right">    10.22912</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88217</td>
    <td align="right">    49.24507</td>
    <td align="right">     -0.4316</td>
    <td align="right">    10.76481</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58146</td>
    <td align="right">    45.47109</td>
    <td align="right">     -0.5596</td>
    <td align="right">    14.77833</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11855</td>
    <td align="right">    36.05371</td>
    <td align="right">     -0.0736</td>
    <td align="right">     8.09757</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85606</td>
    <td align="right">    30.08974</td>
    <td align="right">     -0.4483</td>
    <td align="right">    12.02834</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.68847</td>
    <td align="right">    22.95661</td>
    <td align="right">     -1.0516</td>
    <td align="right">    31.07613</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.23344</td>
    <td align="right">    35.18499</td>
    <td align="right">     -0.7273</td>
    <td align="right">    21.49600</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.02760</td>
    <td align="right">    18.77913</td>
    <td align="right">     -1.3328</td>
    <td align="right">     8.09757</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93624</td>
    <td align="right">    53.70728</td>
    <td align="right">     -0.0736</td>
    <td align="right">    42.77060</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04982</td>
    <td align="right">    18.37293</td>
    <td align="right">     -0.9103</td>
    <td align="right">    24.39987</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10631</td>
    <td align="right">    18.65003</td>
    <td align="right">     -0.8818</td>
    <td align="right">    23.32822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.78194</td>
    <td align="right">    27.52061</td>
    <td align="right">     -0.5888</td>
    <td align="right">    14.11765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.26052</td>
    <td align="right">    32.09728</td>
    <td align="right">     -0.3950</td>
    <td align="right">     9.96799</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.18146</td>
    <td align="right">    37.72481</td>
    <td align="right">     -1.1584</td>
    <td align="right">    35.37495</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39981</td>
    <td align="right">    44.65087</td>
    <td align="right">     -0.6202</td>
    <td align="right">    15.77724</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86161</td>
    <td align="right">    50.63341</td>
    <td align="right">     -0.3999</td>
    <td align="right">    10.30221</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75869</td>
    <td align="right">    47.74259</td>
    <td align="right">     -0.4488</td>
    <td align="right">    11.09795</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24323</td>
    <td align="right">    45.66518</td>
    <td align="right">     -0.6879</td>
    <td align="right">    17.43033</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92434</td>
    <td align="right">    37.30584</td>
    <td align="right">     -0.1584</td>
    <td align="right">     6.96834</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03788</td>
    <td align="right">    30.94902</td>
    <td align="right">     -0.4572</td>
    <td align="right">    10.15819</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21044</td>
    <td align="right">    22.46844</td>
    <td align="right">     -0.8048</td>
    <td align="right">    20.41383</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83128</td>
    <td align="right">    34.59443</td>
    <td align="right">     -0.6249</td>
    <td align="right">    16.59365</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04982</td>
    <td align="right">    18.37293</td>
    <td align="right">     -1.1584</td>
    <td align="right">     6.96834</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86161</td>
    <td align="right">    50.63341</td>
    <td align="right">     -0.1584</td>
    <td align="right">    35.37495</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.88516</td>
    <td align="right">    18.62473</td>
    <td align="right">     -0.9102</td>
    <td align="right">    24.88003</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89786</td>
    <td align="right">    18.88082</td>
    <td align="right">     -0.8873</td>
    <td align="right">    24.11046</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.08559</td>
    <td align="right">    26.82830</td>
    <td align="right">     -0.4920</td>
    <td align="right">    13.65294</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89403</td>
    <td align="right">    31.17828</td>
    <td align="right">     -0.2379</td>
    <td align="right">     8.42307</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.23106</td>
    <td align="right">    35.94673</td>
    <td align="right">     -0.8354</td>
    <td align="right">    21.54378</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87677</td>
    <td align="right">    43.60009</td>
    <td align="right">     -0.5075</td>
    <td align="right">    11.60188</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16749</td>
    <td align="right">    50.08401</td>
    <td align="right">     -0.3395</td>
    <td align="right">     8.16208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00361</td>
    <td align="right">    47.41110</td>
    <td align="right">     -0.4256</td>
    <td align="right">     9.56907</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48741</td>
    <td align="right">    45.46106</td>
    <td align="right">     -0.6650</td>
    <td align="right">    16.12497</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.08728</td>
    <td align="right">    37.43196</td>
    <td align="right">     -0.1507</td>
    <td align="right">     7.51634</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.05286</td>
    <td align="right">    30.91170</td>
    <td align="right">     -0.4674</td>
    <td align="right">    11.00255</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98709</td>
    <td align="right">    22.62703</td>
    <td align="right">     -0.8405</td>
    <td align="right">    22.52168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.07194</td>
    <td align="right">    34.18833</td>
    <td align="right">     -0.5614</td>
    <td align="right">    14.87126</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88516</td>
    <td align="right">    18.62473</td>
    <td align="right">     -0.9102</td>
    <td align="right">     7.51634</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16749</td>
    <td align="right">    50.08401</td>
    <td align="right">     -0.1507</td>
    <td align="right">    24.88003</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.84778</td>
    <td align="right">    17.26763</td>
    <td align="right">     -0.9203</td>
    <td align="right">    25.23999</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.92026</td>
    <td align="right">    17.61819</td>
    <td align="right">     -0.8802</td>
    <td align="right">    23.77943</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.89891</td>
    <td align="right">    25.91743</td>
    <td align="right">     -0.5101</td>
    <td align="right">    13.02106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.73193</td>
    <td align="right">    30.29840</td>
    <td align="right">     -0.2364</td>
    <td align="right">     8.83000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.86165</td>
    <td align="right">    35.54442</td>
    <td align="right">     -0.8758</td>
    <td align="right">    24.52220</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.50816</td>
    <td align="right">    43.60743</td>
    <td align="right">     -0.5415</td>
    <td align="right">    14.26156</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.86800</td>
    <td align="right">    49.98937</td>
    <td align="right">     -0.3537</td>
    <td align="right">    10.38941</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.57142</td>
    <td align="right">    47.61441</td>
    <td align="right">     -0.4872</td>
    <td align="right">    12.57306</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.00362</td>
    <td align="right">    45.80903</td>
    <td align="right">     -0.7449</td>
    <td align="right">    20.21669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.67852</td>
    <td align="right">    36.93060</td>
    <td align="right">     -0.2158</td>
    <td align="right">     7.67744</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.82086</td>
    <td align="right">    29.76122</td>
    <td align="right">     -0.5166</td>
    <td align="right">    11.71706</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.89732</td>
    <td align="right">    21.40813</td>
    <td align="right">     -0.8684</td>
    <td align="right">    23.35477</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.81296</td>
    <td align="right">    33.57592</td>
    <td align="right">     -0.5944</td>
    <td align="right">    16.25629</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.84778</td>
    <td align="right">    17.26763</td>
    <td align="right">     -0.9203</td>
    <td align="right">     7.67744</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.86800</td>
    <td align="right">    49.98937</td>
    <td align="right">     -0.2158</td>
    <td align="right">    25.23999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.35160</td>
    <td align="right">    17.75143</td>
    <td align="right">     -0.7613</td>
    <td align="right">    20.82710</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36528</td>
    <td align="right">    18.01867</td>
    <td align="right">     -0.7393</td>
    <td align="right">    20.45967</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.73400</td>
    <td align="right">    25.59015</td>
    <td align="right">     -0.3034</td>
    <td align="right">    10.76432</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.20604</td>
    <td align="right">    30.10697</td>
    <td align="right">     -0.1452</td>
    <td align="right">     8.30241</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21370</td>
    <td align="right">    35.52297</td>
    <td align="right">     -0.8171</td>
    <td align="right">    21.38100</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77587</td>
    <td align="right">    43.54946</td>
    <td align="right">     -0.5224</td>
    <td align="right">    12.43202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11547</td>
    <td align="right">    49.85318</td>
    <td align="right">     -0.3353</td>
    <td align="right">     8.62525</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99275</td>
    <td align="right">    46.98486</td>
    <td align="right">     -0.3900</td>
    <td align="right">     9.59664</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68035</td>
    <td align="right">    44.27825</td>
    <td align="right">     -0.5358</td>
    <td align="right">    13.90356</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65160</td>
    <td align="right">    35.52066</td>
    <td align="right">     0.01784</td>
    <td align="right">     7.98026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.61070</td>
    <td align="right">    29.47017</td>
    <td align="right">     -0.3151</td>
    <td align="right">     9.64481</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.34795</td>
    <td align="right">    21.82697</td>
    <td align="right">     -0.7264</td>
    <td align="right">    19.04043</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.35289</td>
    <td align="right">    33.31408</td>
    <td align="right">     -0.4630</td>
    <td align="right">    13.54188</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34795</td>
    <td align="right">    17.75143</td>
    <td align="right">     -0.8171</td>
    <td align="right">     7.98026</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11547</td>
    <td align="right">    49.85318</td>
    <td align="right">     0.01784</td>
    <td align="right">    21.38100</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.01700</td>
    <td align="right">    17.47140</td>
    <td align="right">     -0.8857</td>
    <td align="right">    23.85093</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09124</td>
    <td align="right">    17.75636</td>
    <td align="right">     -0.8441</td>
    <td align="right">    22.51283</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.05383</td>
    <td align="right">    26.10936</td>
    <td align="right">     -0.4720</td>
    <td align="right">    12.49582</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.69579</td>
    <td align="right">    30.55160</td>
    <td align="right">     -0.2437</td>
    <td align="right">     8.96321</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73614</td>
    <td align="right">    36.04847</td>
    <td align="right">     -0.9044</td>
    <td align="right">    25.80036</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.42443</td>
    <td align="right">    43.95536</td>
    <td align="right">     -0.5508</td>
    <td align="right">    14.66990</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72601</td>
    <td align="right">    50.47170</td>
    <td align="right">     -0.3910</td>
    <td align="right">    10.92863</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49131</td>
    <td align="right">    48.16260</td>
    <td align="right">     -0.4967</td>
    <td align="right">    12.89361</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.86100</td>
    <td align="right">    46.31465</td>
    <td align="right">     -0.7798</td>
    <td align="right">    21.23202</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64393</td>
    <td align="right">    37.36034</td>
    <td align="right">     -0.2173</td>
    <td align="right">     7.85663</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.86411</td>
    <td align="right">    30.26199</td>
    <td align="right">     -0.5001</td>
    <td align="right">    11.44075</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.05613</td>
    <td align="right">    21.65909</td>
    <td align="right">     -0.8301</td>
    <td align="right">    21.90220</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.81932</td>
    <td align="right">    33.95666</td>
    <td align="right">     -0.5915</td>
    <td align="right">    16.17486</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01700</td>
    <td align="right">    17.47140</td>
    <td align="right">     -0.9044</td>
    <td align="right">     7.85663</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72601</td>
    <td align="right">    50.47170</td>
    <td align="right">     -0.2173</td>
    <td align="right">    25.80036</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334790E+10</td>
    <td align="right">0.863420E+09</td>
    <td align="right">       39.28</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.577133E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    40742.17</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    40227.87</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    14182.85</td>
    <td align="right">14-MAR-10:30</td>
    <td align="right">    10212.24</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164853E+10</td>
    <td align="right">0.467843E+09</td>
    <td align="right">       52.77</td>
    <td align="right">0.150819E+10</td>
    <td align="right">0.140332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    23256.01</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    22796.61</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">     4193.09</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     6189.54</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125276E+11</td>
    <td align="right">0.336444E+10</td>
    <td align="right">      214.00</td>
    <td align="right">0.107965E+11</td>
    <td align="right">0.173105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48846.45</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    41978.93</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    15814.85</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    12329.06</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.494299E+11</td>
    <td align="right">0.125101E+11</td>
    <td align="right">      373.40</td>
    <td align="right">0.339682E+11</td>
    <td align="right">0.154617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120828.00</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    67771.03</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    66489.96</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    29156.53</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.820703E+11</td>
    <td align="right">0.205937E+11</td>
    <td align="right">      411.46</td>
    <td align="right">0.526900E+11</td>
    <td align="right">0.293803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   138325.20</td>
    <td align="right">20-JUL-04:12</td>
    <td align="right">    78743.24</td>
    <td align="right">15-JUL-04:01</td>
    <td align="right">    87458.40</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    33376.66</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.712423E+11</td>
    <td align="right">0.179514E+11</td>
    <td align="right">      426.43</td>
    <td align="right">0.506381E+11</td>
    <td align="right">0.206042E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   138217.89</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">    72186.18</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">    86760.70</td>
    <td align="right">14-AUG-04:05</td>
    <td align="right">    32629.09</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364960E+11</td>
    <td align="right">0.920303E+10</td>
    <td align="right">      320.48</td>
    <td align="right">0.250849E+11</td>
    <td align="right">0.114111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   128058.87</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    62176.80</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">    73955.88</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    30878.72</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.505903E+10</td>
    <td align="right">0.138374E+10</td>
    <td align="right">       98.33</td>
    <td align="right">0.409022E+10</td>
    <td align="right">0.968811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    38150.16</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    38150.16</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    10304.08</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     9288.37</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109454E+10</td>
    <td align="right">0.306578E+09</td>
    <td align="right">       25.83</td>
    <td align="right">0.813497E+09</td>
    <td align="right">0.281041E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    22270.75</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    18927.78</td>
    <td align="right">16-NOV-13:00</td>
    <td align="right">     5730.81</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     5964.07</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25478233.40</td>
    <td align="right">  7715655.52</td>
    <td align="right">        2.17</td>
    <td align="right"> 15566303.05</td>
    <td align="right">  9911930.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5564.03</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     3400.52</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2163.51</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1665.10</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262941E+12</td>
    <td align="right">0.666519E+11</td>
    <td align="right">     1964.15</td>
    <td align="right">0.182376E+12</td>
    <td align="right">0.805655E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.820703E+11</td>
    <td align="right">0.205937E+11</td>
    <td align="right">      426.43</td>
    <td align="right">0.526900E+11</td>
    <td align="right">0.293803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138325.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78743.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87458.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33376.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276212E+10</td>
    <td align="right">0.712325E+09</td>
    <td align="right">       38.39</td>
    <td align="right">0.226100E+10</td>
    <td align="right">0.501122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    37914.96</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">    37914.96</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">    11942.95</td>
    <td align="right">14-MAR-10:30</td>
    <td align="right">     9599.92</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132150E+10</td>
    <td align="right">0.376245E+09</td>
    <td align="right">       52.33</td>
    <td align="right">0.119586E+10</td>
    <td align="right">0.125640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    19453.46</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">    18232.49</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     3529.69</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     5177.88</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105100E+11</td>
    <td align="right">0.282337E+10</td>
    <td align="right">      219.15</td>
    <td align="right">0.902174E+10</td>
    <td align="right">0.148827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    45222.14</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    38141.54</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    12308.22</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">    11483.21</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436960E+11</td>
    <td align="right">0.110538E+11</td>
    <td align="right">      387.21</td>
    <td align="right">0.298791E+11</td>
    <td align="right">0.138169E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   106655.58</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    59231.36</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    58804.64</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    25730.24</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.723088E+11</td>
    <td align="right">0.181172E+11</td>
    <td align="right">      428.37</td>
    <td align="right">0.457222E+11</td>
    <td align="right">0.265866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-13:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   115766.38</td>
    <td align="right">20-JUL-04:15</td>
    <td align="right">    63815.05</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    73042.71</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    27933.42</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592883E+11</td>
    <td align="right">0.149459E+11</td>
    <td align="right">      432.74</td>
    <td align="right">0.418656E+11</td>
    <td align="right">0.174227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   115533.57</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    61766.53</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    72779.38</td>
    <td align="right">14-AUG-04:05</td>
    <td align="right">    27171.55</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291856E+11</td>
    <td align="right">0.739242E+10</td>
    <td align="right">      324.43</td>
    <td align="right">0.199892E+11</td>
    <td align="right">0.919641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   107174.34</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    50958.87</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    61148.91</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    25842.85</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.391505E+10</td>
    <td align="right">0.107845E+10</td>
    <td align="right">       97.00</td>
    <td align="right">0.310216E+10</td>
    <td align="right">0.812891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30450.66</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    30450.66</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     8725.89</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     7489.44</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831760E+09</td>
    <td align="right">0.235067E+09</td>
    <td align="right">       25.83</td>
    <td align="right">0.587698E+09</td>
    <td align="right">0.244063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15798.16</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    12176.26</td>
    <td align="right">16-NOV-12:40</td>
    <td align="right">     4802.00</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     4323.06</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17315250.81</td>
    <td align="right">  5264851.47</td>
    <td align="right">        2.00</td>
    <td align="right"> 10273503.59</td>
    <td align="right">  7041747.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3987.51</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2369.16</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1618.35</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1200.05</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223836E+12</td>
    <td align="right">0.567401E+11</td>
    <td align="right">     2007.44</td>
    <td align="right">0.153635E+12</td>
    <td align="right">0.702016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.723088E+11</td>
    <td align="right">0.181172E+11</td>
    <td align="right">      432.74</td>
    <td align="right">0.457222E+11</td>
    <td align="right">0.265866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115766.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63815.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73042.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27933.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299229E+10</td>
    <td align="right">0.773519E+09</td>
    <td align="right">       38.00</td>
    <td align="right">0.243873E+10</td>
    <td align="right">0.553554E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43432.14</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    43432.14</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    12947.07</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">    11022.66</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140104E+10</td>
    <td align="right">0.399893E+09</td>
    <td align="right">       52.17</td>
    <td align="right">0.125700E+10</td>
    <td align="right">0.144042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21180.57</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    18657.81</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     3968.35</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     5646.16</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113993E+11</td>
    <td align="right">0.306253E+10</td>
    <td align="right">      218.05</td>
    <td align="right">0.974191E+10</td>
    <td align="right">0.165737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    56571.67</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    46474.07</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    13007.78</td>
    <td align="right">24-MAY-04:03</td>
    <td align="right">    14344.60</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482275E+11</td>
    <td align="right">0.122065E+11</td>
    <td align="right">      387.45</td>
    <td align="right">0.327863E+11</td>
    <td align="right">0.154412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   127065.78</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    82512.92</td>
    <td align="right">27-JUN-14:27</td>
    <td align="right">    70994.72</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    30693.00</td>
    <td align="right">27-JUN-14:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793261E+11</td>
    <td align="right">0.198923E+11</td>
    <td align="right">      430.99</td>
    <td align="right">0.502891E+11</td>
    <td align="right">0.290370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-12:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   127375.82</td>
    <td align="right">20-JUL-04:12</td>
    <td align="right">    76062.85</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    80281.67</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    30734.68</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.634428E+11</td>
    <td align="right">0.160341E+11</td>
    <td align="right">      431.86</td>
    <td align="right">0.447989E+11</td>
    <td align="right">0.186439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   127119.67</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    71579.93</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    80046.68</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    30387.63</td>
    <td align="right">15-AUG-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299977E+11</td>
    <td align="right">0.762305E+10</td>
    <td align="right">      317.46</td>
    <td align="right">0.201616E+11</td>
    <td align="right">0.983606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    99438.26</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    57122.10</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    56746.52</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    23995.49</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399519E+10</td>
    <td align="right">0.110949E+10</td>
    <td align="right">       96.17</td>
    <td align="right">0.308173E+10</td>
    <td align="right">0.913465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    29849.30</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    29849.30</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     9369.93</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     7513.91</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.931289E+09</td>
    <td align="right">0.263739E+09</td>
    <td align="right">       26.50</td>
    <td align="right">0.654198E+09</td>
    <td align="right">0.277092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17167.10</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    12632.28</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     5255.29</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     4704.73</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18570919.07</td>
    <td align="right">  5649631.43</td>
    <td align="right">        2.00</td>
    <td align="right"> 10992028.67</td>
    <td align="right">  7578890.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4295.59</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2545.62</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1749.97</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1293.68</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241732E+12</td>
    <td align="right">0.613707E+11</td>
    <td align="right">     2000.64</td>
    <td align="right">0.165220E+12</td>
    <td align="right">0.765112E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.793261E+11</td>
    <td align="right">0.198923E+11</td>
    <td align="right">      431.86</td>
    <td align="right">0.502891E+11</td>
    <td align="right">0.290370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127375.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82512.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80281.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30734.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      386.43</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">        0.28</td>
    <td align="right">     2768.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.77</td>
    <td align="right">        0.00</td>
    <td align="right">      588.77</td>
    <td align="right">        3.37</td>
    <td align="right">     2623.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.01</td>
    <td align="right">        0.00</td>
    <td align="right">      714.01</td>
    <td align="right">      120.57</td>
    <td align="right">     1897.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.75</td>
    <td align="right">        3.59</td>
    <td align="right">      906.16</td>
    <td align="right">      284.11</td>
    <td align="right">     1314.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1057.01</td>
    <td align="right">       44.70</td>
    <td align="right">     1012.31</td>
    <td align="right">      539.55</td>
    <td align="right">      847.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">      966.38</td>
    <td align="right">      524.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1179.34</td>
    <td align="right">       75.99</td>
    <td align="right">     1103.36</td>
    <td align="right">     1130.77</td>
    <td align="right">      364.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1020.51</td>
    <td align="right">       15.44</td>
    <td align="right">     1005.06</td>
    <td align="right">      956.02</td>
    <td align="right">      492.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      776.69</td>
    <td align="right">        0.16</td>
    <td align="right">      776.53</td>
    <td align="right">      524.58</td>
    <td align="right">      794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">      580.61</td>
    <td align="right">      166.21</td>
    <td align="right">     1272.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">      390.16</td>
    <td align="right">       43.11</td>
    <td align="right">     1695.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        1.14</td>
    <td align="right">     2610.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.44</td>
    <td align="right">       20.75</td>
    <td align="right">      749.69</td>
    <td align="right">      397.23</td>
    <td align="right">     1427.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.28</td>
    <td align="right">      364.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">     1130.77</td>
    <td align="right">     2768.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.48</td>
    <td align="right">      152.05</td>
    <td align="right">      319.42</td>
    <td align="right">       95.06</td>
    <td align="right">     1682.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      691.76</td>
    <td align="right">      207.59</td>
    <td align="right">      484.17</td>
    <td align="right">      198.02</td>
    <td align="right">     1599.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      992.65</td>
    <td align="right">      415.73</td>
    <td align="right">      576.93</td>
    <td align="right">      575.48</td>
    <td align="right">     1135.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.90</td>
    <td align="right">      580.59</td>
    <td align="right">      733.30</td>
    <td align="right">      975.56</td>
    <td align="right">      802.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1471.78</td>
    <td align="right">      650.95</td>
    <td align="right">      820.83</td>
    <td align="right">     1296.44</td>
    <td align="right">      544.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1668.67</td>
    <td align="right">      346.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1578.38</td>
    <td align="right">      694.81</td>
    <td align="right">      883.56</td>
    <td align="right">     1765.80</td>
    <td align="right">      237.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.61</td>
    <td align="right">      598.37</td>
    <td align="right">      827.24</td>
    <td align="right">     1553.06</td>
    <td align="right">      311.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1186.48</td>
    <td align="right">      526.33</td>
    <td align="right">      660.15</td>
    <td align="right">     1132.02</td>
    <td align="right">      491.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.06</td>
    <td align="right">      333.00</td>
    <td align="right">      472.07</td>
    <td align="right">      553.03</td>
    <td align="right">      783.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.67</td>
    <td align="right">      146.51</td>
    <td align="right">      310.16</td>
    <td align="right">      194.30</td>
    <td align="right">     1061.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       39.78</td>
    <td align="right">     1660.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.29</td>
    <td align="right">      426.72</td>
    <td align="right">      608.57</td>
    <td align="right">      840.82</td>
    <td align="right">      884.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       39.78</td>
    <td align="right">      237.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1765.80</td>
    <td align="right">     1682.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1661.32</td>
    <td align="right">      969.64</td>
    <td align="right">      691.69</td>
    <td align="right">     1128.92</td>
    <td align="right">     2316.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1897.62</td>
    <td align="right">      915.25</td>
    <td align="right">      982.37</td>
    <td align="right">     1170.29</td>
    <td align="right">     2274.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1014.49</td>
    <td align="right">     1751.61</td>
    <td align="right">     1704.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1917.52</td>
    <td align="right">      766.14</td>
    <td align="right">     1151.38</td>
    <td align="right">     1277.36</td>
    <td align="right">     1328.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1677.88</td>
    <td align="right">      487.13</td>
    <td align="right">     1190.75</td>
    <td align="right">     1082.69</td>
    <td align="right">      907.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1630.32</td>
    <td align="right">      345.23</td>
    <td align="right">     1285.09</td>
    <td align="right">     1270.90</td>
    <td align="right">      579.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1664.33</td>
    <td align="right">      403.61</td>
    <td align="right">     1260.72</td>
    <td align="right">     1533.82</td>
    <td align="right">      397.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1868.49</td>
    <td align="right">      605.61</td>
    <td align="right">     1262.88</td>
    <td align="right">     1767.12</td>
    <td align="right">      513.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2173.16</td>
    <td align="right">     1058.65</td>
    <td align="right">     1114.51</td>
    <td align="right">     2082.56</td>
    <td align="right">      806.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2079.85</td>
    <td align="right">     1188.38</td>
    <td align="right">      891.48</td>
    <td align="right">     1869.64</td>
    <td align="right">     1216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1489.03</td>
    <td align="right">      840.62</td>
    <td align="right">      648.41</td>
    <td align="right">     1208.26</td>
    <td align="right">     1561.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1389.07</td>
    <td align="right">      718.72</td>
    <td align="right">      670.35</td>
    <td align="right">      890.60</td>
    <td align="right">     2269.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1813.20</td>
    <td align="right">      799.66</td>
    <td align="right">     1013.54</td>
    <td align="right">     1421.09</td>
    <td align="right">     1318.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1389.07</td>
    <td align="right">      345.23</td>
    <td align="right">      648.41</td>
    <td align="right">      890.60</td>
    <td align="right">      397.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1285.09</td>
    <td align="right">     2082.56</td>
    <td align="right">     2316.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      404.50</td>
    <td align="right">       94.97</td>
    <td align="right">      309.53</td>
    <td align="right">       57.02</td>
    <td align="right">     1760.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      655.56</td>
    <td align="right">      168.48</td>
    <td align="right">      487.08</td>
    <td align="right">      165.71</td>
    <td align="right">     1659.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1027.53</td>
    <td align="right">      440.00</td>
    <td align="right">      587.54</td>
    <td align="right">      618.50</td>
    <td align="right">     1163.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1258.09</td>
    <td align="right">      515.91</td>
    <td align="right">      742.17</td>
    <td align="right">      927.60</td>
    <td align="right">      847.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1483.85</td>
    <td align="right">      670.51</td>
    <td align="right">      813.34</td>
    <td align="right">     1340.77</td>
    <td align="right">      580.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1880.90</td>
    <td align="right">      382.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.56</td>
    <td align="right">      701.62</td>
    <td align="right">      898.95</td>
    <td align="right">     1818.72</td>
    <td align="right">      266.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1447.77</td>
    <td align="right">      615.57</td>
    <td align="right">      832.19</td>
    <td align="right">     1614.11</td>
    <td align="right">      334.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1137.09</td>
    <td align="right">      491.12</td>
    <td align="right">      645.97</td>
    <td align="right">     1109.18</td>
    <td align="right">      518.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.05</td>
    <td align="right">      259.64</td>
    <td align="right">      477.42</td>
    <td align="right">      491.88</td>
    <td align="right">      814.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.80</td>
    <td align="right">      125.88</td>
    <td align="right">      310.91</td>
    <td align="right">      175.15</td>
    <td align="right">     1085.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       55.36</td>
    <td align="right">     1682.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.51</td>
    <td align="right">      418.55</td>
    <td align="right">      612.96</td>
    <td align="right">      858.39</td>
    <td align="right">      921.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       55.36</td>
    <td align="right">      266.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1880.90</td>
    <td align="right">     1760.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.80</td>
    <td align="right">        0.00</td>
    <td align="right">      128.80</td>
    <td align="right">        0.00</td>
    <td align="right">      938.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.09</td>
    <td align="right">      890.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.99</td>
    <td align="right">        0.00</td>
    <td align="right">      237.99</td>
    <td align="right">       46.41</td>
    <td align="right">      629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.24</td>
    <td align="right">        1.20</td>
    <td align="right">      302.04</td>
    <td align="right">      110.17</td>
    <td align="right">      427.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.32</td>
    <td align="right">       14.90</td>
    <td align="right">      337.42</td>
    <td align="right">      207.67</td>
    <td align="right">      260.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.75</td>
    <td align="right">       36.01</td>
    <td align="right">      387.74</td>
    <td align="right">      342.03</td>
    <td align="right">      166.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.10</td>
    <td align="right">       25.33</td>
    <td align="right">      367.77</td>
    <td align="right">      390.66</td>
    <td align="right">      116.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.15</td>
    <td align="right">        5.15</td>
    <td align="right">      335.01</td>
    <td align="right">      325.17</td>
    <td align="right">      168.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.88</td>
    <td align="right">        0.05</td>
    <td align="right">      258.83</td>
    <td align="right">      174.36</td>
    <td align="right">      285.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       49.21</td>
    <td align="right">      473.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       12.00</td>
    <td align="right">      621.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.23</td>
    <td align="right">      913.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.80</td>
    <td align="right">        6.92</td>
    <td align="right">      249.88</td>
    <td align="right">      139.14</td>
    <td align="right">      488.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      116.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.75</td>
    <td align="right">       36.01</td>
    <td align="right">      387.74</td>
    <td align="right">      390.66</td>
    <td align="right">      938.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      938.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.09</td>
    <td align="right">      890.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.00</td>
    <td align="right">       46.41</td>
    <td align="right">      629.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.25</td>
    <td align="right">        1.20</td>
    <td align="right">      302.05</td>
    <td align="right">      110.18</td>
    <td align="right">      427.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       14.90</td>
    <td align="right">      337.43</td>
    <td align="right">      207.68</td>
    <td align="right">      260.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      342.04</td>
    <td align="right">      166.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.11</td>
    <td align="right">       25.33</td>
    <td align="right">      367.78</td>
    <td align="right">      390.68</td>
    <td align="right">      116.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.17</td>
    <td align="right">        5.15</td>
    <td align="right">      335.02</td>
    <td align="right">      325.18</td>
    <td align="right">      168.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.89</td>
    <td align="right">        0.05</td>
    <td align="right">      258.84</td>
    <td align="right">      174.37</td>
    <td align="right">      285.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       49.21</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       12.00</td>
    <td align="right">      621.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.23</td>
    <td align="right">      913.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.81</td>
    <td align="right">        6.92</td>
    <td align="right">      249.89</td>
    <td align="right">      139.15</td>
    <td align="right">      489.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      116.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      390.68</td>
    <td align="right">      938.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      938.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.09</td>
    <td align="right">      890.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.00</td>
    <td align="right">       46.41</td>
    <td align="right">      629.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.25</td>
    <td align="right">        1.20</td>
    <td align="right">      302.05</td>
    <td align="right">      110.18</td>
    <td align="right">      427.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       14.90</td>
    <td align="right">      337.43</td>
    <td align="right">      207.68</td>
    <td align="right">      260.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      342.04</td>
    <td align="right">      166.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.11</td>
    <td align="right">       25.33</td>
    <td align="right">      367.78</td>
    <td align="right">      390.68</td>
    <td align="right">      116.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.17</td>
    <td align="right">        5.15</td>
    <td align="right">      335.02</td>
    <td align="right">      325.18</td>
    <td align="right">      168.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.89</td>
    <td align="right">        0.05</td>
    <td align="right">      258.84</td>
    <td align="right">      174.37</td>
    <td align="right">      285.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       49.21</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       12.00</td>
    <td align="right">      621.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.23</td>
    <td align="right">      913.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.81</td>
    <td align="right">        6.92</td>
    <td align="right">      249.89</td>
    <td align="right">      139.15</td>
    <td align="right">      489.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      116.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      390.68</td>
    <td align="right">      938.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.54</td>
    <td align="right">      146.27</td>
    <td align="right">      307.27</td>
    <td align="right">       91.26</td>
    <td align="right">     1651.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      665.44</td>
    <td align="right">      199.69</td>
    <td align="right">      465.75</td>
    <td align="right">      192.13</td>
    <td align="right">     1565.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      954.88</td>
    <td align="right">      399.91</td>
    <td align="right">      554.98</td>
    <td align="right">      571.30</td>
    <td align="right">     1100.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1263.90</td>
    <td align="right">      558.50</td>
    <td align="right">      705.40</td>
    <td align="right">      970.37</td>
    <td align="right">      769.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1415.78</td>
    <td align="right">      626.18</td>
    <td align="right">      789.60</td>
    <td align="right">     1296.05</td>
    <td align="right">      499.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1581.13</td>
    <td align="right">      698.64</td>
    <td align="right">      882.48</td>
    <td align="right">     1636.38</td>
    <td align="right">      329.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1518.32</td>
    <td align="right">      668.37</td>
    <td align="right">      849.94</td>
    <td align="right">     1718.59</td>
    <td align="right">      229.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1371.36</td>
    <td align="right">      575.60</td>
    <td align="right">      795.76</td>
    <td align="right">     1502.80</td>
    <td align="right">      316.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1141.33</td>
    <td align="right">      506.30</td>
    <td align="right">      635.03</td>
    <td align="right">     1085.35</td>
    <td align="right">      517.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      774.43</td>
    <td align="right">      320.33</td>
    <td align="right">      454.10</td>
    <td align="right">      515.68</td>
    <td align="right">      840.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.29</td>
    <td align="right">      140.93</td>
    <td align="right">      298.36</td>
    <td align="right">      178.17</td>
    <td align="right">     1118.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.64</td>
    <td align="right">       73.07</td>
    <td align="right">      280.57</td>
    <td align="right">       36.08</td>
    <td align="right">     1666.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      995.90</td>
    <td align="right">      410.48</td>
    <td align="right">      585.42</td>
    <td align="right">      819.65</td>
    <td align="right">      880.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.64</td>
    <td align="right">       73.07</td>
    <td align="right">      280.57</td>
    <td align="right">       36.08</td>
    <td align="right">      229.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.13</td>
    <td align="right">      698.64</td>
    <td align="right">      882.48</td>
    <td align="right">     1718.59</td>
    <td align="right">     1666.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.93</td>
    <td align="right">        5.78</td>
    <td align="right">       12.15</td>
    <td align="right">        3.61</td>
    <td align="right">       65.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.31</td>
    <td align="right">        7.90</td>
    <td align="right">       18.42</td>
    <td align="right">        7.60</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.76</td>
    <td align="right">       15.81</td>
    <td align="right">       21.94</td>
    <td align="right">       22.59</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.97</td>
    <td align="right">       22.08</td>
    <td align="right">       27.89</td>
    <td align="right">       38.37</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       55.98</td>
    <td align="right">       24.76</td>
    <td align="right">       31.22</td>
    <td align="right">       51.24</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.52</td>
    <td align="right">       27.62</td>
    <td align="right">       34.89</td>
    <td align="right">       64.70</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.03</td>
    <td align="right">       26.43</td>
    <td align="right">       33.61</td>
    <td align="right">       67.95</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.22</td>
    <td align="right">       22.76</td>
    <td align="right">       31.46</td>
    <td align="right">       59.42</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.13</td>
    <td align="right">       20.02</td>
    <td align="right">       25.11</td>
    <td align="right">       42.91</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.62</td>
    <td align="right">       12.67</td>
    <td align="right">       17.95</td>
    <td align="right">       20.39</td>
    <td align="right">       33.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.37</td>
    <td align="right">        5.57</td>
    <td align="right">       11.80</td>
    <td align="right">        7.04</td>
    <td align="right">       44.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.98</td>
    <td align="right">        2.89</td>
    <td align="right">       11.09</td>
    <td align="right">        1.43</td>
    <td align="right">       65.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.38</td>
    <td align="right">       16.23</td>
    <td align="right">       23.15</td>
    <td align="right">       32.41</td>
    <td align="right">       34.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.98</td>
    <td align="right">        2.89</td>
    <td align="right">       11.09</td>
    <td align="right">        1.43</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.52</td>
    <td align="right">       27.62</td>
    <td align="right">       34.89</td>
    <td align="right">       67.95</td>
    <td align="right">       65.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.76</td>
    <td align="right">      323.21</td>
    <td align="right">      230.56</td>
    <td align="right">      394.81</td>
    <td align="right">      747.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.53</td>
    <td align="right">      305.08</td>
    <td align="right">      327.45</td>
    <td align="right">      417.27</td>
    <td align="right">      734.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      338.16</td>
    <td align="right">      613.14</td>
    <td align="right">      559.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.16</td>
    <td align="right">      255.38</td>
    <td align="right">      383.79</td>
    <td align="right">      452.13</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.29</td>
    <td align="right">      162.37</td>
    <td align="right">      396.91</td>
    <td align="right">      393.25</td>
    <td align="right">      275.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.43</td>
    <td align="right">      115.07</td>
    <td align="right">      428.36</td>
    <td align="right">      446.90</td>
    <td align="right">      181.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.77</td>
    <td align="right">      134.53</td>
    <td align="right">      420.24</td>
    <td align="right">      523.21</td>
    <td align="right">      128.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.82</td>
    <td align="right">      201.87</td>
    <td align="right">      420.96</td>
    <td align="right">      594.93</td>
    <td align="right">      177.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.38</td>
    <td align="right">      352.88</td>
    <td align="right">      371.50</td>
    <td align="right">      697.21</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.27</td>
    <td align="right">      396.12</td>
    <td align="right">      297.16</td>
    <td align="right">      626.55</td>
    <td align="right">      446.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.33</td>
    <td align="right">      280.20</td>
    <td align="right">      216.13</td>
    <td align="right">      404.96</td>
    <td align="right">      559.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.01</td>
    <td align="right">      239.57</td>
    <td align="right">      223.45</td>
    <td align="right">      306.43</td>
    <td align="right">      756.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.39</td>
    <td align="right">      266.55</td>
    <td align="right">      337.84</td>
    <td align="right">      489.70</td>
    <td align="right">      438.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      463.01</td>
    <td align="right">      115.07</td>
    <td align="right">      216.13</td>
    <td align="right">      306.43</td>
    <td align="right">      128.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      428.36</td>
    <td align="right">      697.21</td>
    <td align="right">      756.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.76</td>
    <td align="right">      323.21</td>
    <td align="right">      230.56</td>
    <td align="right">      394.81</td>
    <td align="right">      747.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.53</td>
    <td align="right">      305.08</td>
    <td align="right">      327.45</td>
    <td align="right">      417.27</td>
    <td align="right">      734.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      338.16</td>
    <td align="right">      613.14</td>
    <td align="right">      559.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.16</td>
    <td align="right">      255.38</td>
    <td align="right">      383.79</td>
    <td align="right">      452.13</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.29</td>
    <td align="right">      162.37</td>
    <td align="right">      396.91</td>
    <td align="right">      393.25</td>
    <td align="right">      275.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.43</td>
    <td align="right">      115.07</td>
    <td align="right">      428.36</td>
    <td align="right">      446.90</td>
    <td align="right">      181.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.77</td>
    <td align="right">      134.53</td>
    <td align="right">      420.24</td>
    <td align="right">      523.21</td>
    <td align="right">      128.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.82</td>
    <td align="right">      201.87</td>
    <td align="right">      420.96</td>
    <td align="right">      594.93</td>
    <td align="right">      177.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.38</td>
    <td align="right">      352.88</td>
    <td align="right">      371.50</td>
    <td align="right">      697.21</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.27</td>
    <td align="right">      396.12</td>
    <td align="right">      297.16</td>
    <td align="right">      626.55</td>
    <td align="right">      446.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.33</td>
    <td align="right">      280.20</td>
    <td align="right">      216.13</td>
    <td align="right">      404.96</td>
    <td align="right">      559.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.01</td>
    <td align="right">      239.57</td>
    <td align="right">      223.45</td>
    <td align="right">      306.43</td>
    <td align="right">      756.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.39</td>
    <td align="right">      266.55</td>
    <td align="right">      337.84</td>
    <td align="right">      489.70</td>
    <td align="right">      438.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      463.01</td>
    <td align="right">      115.07</td>
    <td align="right">      216.13</td>
    <td align="right">      306.43</td>
    <td align="right">      128.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      428.36</td>
    <td align="right">      697.21</td>
    <td align="right">      756.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.73</td>
    <td align="right">      323.18</td>
    <td align="right">      230.55</td>
    <td align="right">      394.79</td>
    <td align="right">      747.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.49</td>
    <td align="right">      305.06</td>
    <td align="right">      327.43</td>
    <td align="right">      417.24</td>
    <td align="right">      734.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.12</td>
    <td align="right">      433.99</td>
    <td align="right">      338.14</td>
    <td align="right">      613.10</td>
    <td align="right">      559.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.12</td>
    <td align="right">      255.36</td>
    <td align="right">      383.77</td>
    <td align="right">      452.10</td>
    <td align="right">      425.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.25</td>
    <td align="right">      162.36</td>
    <td align="right">      396.89</td>
    <td align="right">      393.23</td>
    <td align="right">      275.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.40</td>
    <td align="right">      115.07</td>
    <td align="right">      428.33</td>
    <td align="right">      446.87</td>
    <td align="right">      181.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.73</td>
    <td align="right">      134.53</td>
    <td align="right">      420.21</td>
    <td align="right">      523.18</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.78</td>
    <td align="right">      201.85</td>
    <td align="right">      420.93</td>
    <td align="right">      594.90</td>
    <td align="right">      177.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.33</td>
    <td align="right">      352.85</td>
    <td align="right">      371.48</td>
    <td align="right">      697.16</td>
    <td align="right">      292.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.23</td>
    <td align="right">      396.09</td>
    <td align="right">      297.14</td>
    <td align="right">      626.51</td>
    <td align="right">      446.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.30</td>
    <td align="right">      280.18</td>
    <td align="right">      216.12</td>
    <td align="right">      404.94</td>
    <td align="right">      559.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.98</td>
    <td align="right">      239.55</td>
    <td align="right">      223.43</td>
    <td align="right">      306.41</td>
    <td align="right">      756.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.35</td>
    <td align="right">      266.53</td>
    <td align="right">      337.82</td>
    <td align="right">      489.67</td>
    <td align="right">      438.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.98</td>
    <td align="right">      115.07</td>
    <td align="right">      216.12</td>
    <td align="right">      306.41</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.12</td>
    <td align="right">      433.99</td>
    <td align="right">      428.33</td>
    <td align="right">      697.16</td>
    <td align="right">      756.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      389.11</td>
    <td align="right">       91.36</td>
    <td align="right">      297.75</td>
    <td align="right">       56.19</td>
    <td align="right">     1719.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      630.62</td>
    <td align="right">      162.07</td>
    <td align="right">      468.55</td>
    <td align="right">      166.21</td>
    <td align="right">     1618.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      988.44</td>
    <td align="right">      423.25</td>
    <td align="right">      565.18</td>
    <td align="right">      620.05</td>
    <td align="right">     1131.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1210.22</td>
    <td align="right">      496.28</td>
    <td align="right">      713.94</td>
    <td align="right">      929.39</td>
    <td align="right">      812.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1427.39</td>
    <td align="right">      645.00</td>
    <td align="right">      782.40</td>
    <td align="right">     1340.87</td>
    <td align="right">      536.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1722.10</td>
    <td align="right">      809.85</td>
    <td align="right">      912.25</td>
    <td align="right">     1841.07</td>
    <td align="right">      370.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1539.67</td>
    <td align="right">      674.92</td>
    <td align="right">      864.75</td>
    <td align="right">     1767.38</td>
    <td align="right">      260.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1392.68</td>
    <td align="right">      592.15</td>
    <td align="right">      800.53</td>
    <td align="right">     1557.01</td>
    <td align="right">      343.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1093.83</td>
    <td align="right">      472.43</td>
    <td align="right">      621.40</td>
    <td align="right">     1062.64</td>
    <td align="right">      546.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.01</td>
    <td align="right">      249.76</td>
    <td align="right">      459.26</td>
    <td align="right">      463.12</td>
    <td align="right">      869.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.18</td>
    <td align="right">      121.09</td>
    <td align="right">      299.09</td>
    <td align="right">      163.77</td>
    <td align="right">     1139.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      364.26</td>
    <td align="right">       79.38</td>
    <td align="right">      284.88</td>
    <td align="right">       53.27</td>
    <td align="right">     1685.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.26</td>
    <td align="right">      402.62</td>
    <td align="right">      589.64</td>
    <td align="right">      838.78</td>
    <td align="right">      915.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      364.26</td>
    <td align="right">       79.38</td>
    <td align="right">      284.88</td>
    <td align="right">       53.27</td>
    <td align="right">      260.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1722.10</td>
    <td align="right">      809.85</td>
    <td align="right">      912.25</td>
    <td align="right">     1841.07</td>
    <td align="right">     1719.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.38</td>
    <td align="right">        3.61</td>
    <td align="right">       11.77</td>
    <td align="right">        2.22</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.93</td>
    <td align="right">        6.41</td>
    <td align="right">       18.53</td>
    <td align="right">        6.57</td>
    <td align="right">       64.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.08</td>
    <td align="right">       16.74</td>
    <td align="right">       22.35</td>
    <td align="right">       24.52</td>
    <td align="right">       44.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.85</td>
    <td align="right">       19.62</td>
    <td align="right">       28.23</td>
    <td align="right">       36.75</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.44</td>
    <td align="right">       25.50</td>
    <td align="right">       30.94</td>
    <td align="right">       53.02</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.09</td>
    <td align="right">       32.02</td>
    <td align="right">       36.07</td>
    <td align="right">       72.79</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.88</td>
    <td align="right">       26.69</td>
    <td align="right">       34.19</td>
    <td align="right">       69.88</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.07</td>
    <td align="right">       23.41</td>
    <td align="right">       31.65</td>
    <td align="right">       61.56</td>
    <td align="right">       13.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.25</td>
    <td align="right">       18.68</td>
    <td align="right">       24.57</td>
    <td align="right">       42.02</td>
    <td align="right">       21.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.03</td>
    <td align="right">        9.88</td>
    <td align="right">       18.16</td>
    <td align="right">       18.31</td>
    <td align="right">       34.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.61</td>
    <td align="right">        4.79</td>
    <td align="right">       11.83</td>
    <td align="right">        6.48</td>
    <td align="right">       45.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.40</td>
    <td align="right">        3.14</td>
    <td align="right">       11.26</td>
    <td align="right">        2.11</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       15.92</td>
    <td align="right">       23.31</td>
    <td align="right">       33.16</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.40</td>
    <td align="right">        3.14</td>
    <td align="right">       11.26</td>
    <td align="right">        2.11</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.09</td>
    <td align="right">       32.02</td>
    <td align="right">       36.07</td>
    <td align="right">       72.79</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      386.43</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">        0.00</td>
    <td align="right">     2877.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.77</td>
    <td align="right">        0.00</td>
    <td align="right">      588.77</td>
    <td align="right">        2.61</td>
    <td align="right">     2742.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.01</td>
    <td align="right">        0.00</td>
    <td align="right">      714.01</td>
    <td align="right">      113.31</td>
    <td align="right">     2006.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.75</td>
    <td align="right">        3.59</td>
    <td align="right">      906.16</td>
    <td align="right">      269.22</td>
    <td align="right">     1398.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1057.01</td>
    <td align="right">       44.70</td>
    <td align="right">     1012.31</td>
    <td align="right">      531.89</td>
    <td align="right">      895.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">      966.00</td>
    <td align="right">      549.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1179.34</td>
    <td align="right">       75.99</td>
    <td align="right">     1103.36</td>
    <td align="right">     1133.34</td>
    <td align="right">      378.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1020.51</td>
    <td align="right">       15.44</td>
    <td align="right">     1005.06</td>
    <td align="right">      955.83</td>
    <td align="right">      519.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      776.69</td>
    <td align="right">        0.16</td>
    <td align="right">      776.53</td>
    <td align="right">      513.15</td>
    <td align="right">      855.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">      580.61</td>
    <td align="right">      145.95</td>
    <td align="right">     1393.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">      390.16</td>
    <td align="right">       35.38</td>
    <td align="right">     1842.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.63</td>
    <td align="right">     2738.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.44</td>
    <td align="right">       20.75</td>
    <td align="right">      749.69</td>
    <td align="right">      391.49</td>
    <td align="right">     1510.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      378.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">     1133.34</td>
    <td align="right">     2877.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.48</td>
    <td align="right">      152.05</td>
    <td align="right">      319.42</td>
    <td align="right">       91.39</td>
    <td align="right">     1743.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      691.76</td>
    <td align="right">      207.59</td>
    <td align="right">      484.17</td>
    <td align="right">      192.43</td>
    <td align="right">     1661.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      992.65</td>
    <td align="right">      415.73</td>
    <td align="right">      576.93</td>
    <td align="right">      565.53</td>
    <td align="right">     1194.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.90</td>
    <td align="right">      580.59</td>
    <td align="right">      733.30</td>
    <td align="right">      964.55</td>
    <td align="right">      843.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1471.78</td>
    <td align="right">      650.95</td>
    <td align="right">      820.83</td>
    <td align="right">     1294.62</td>
    <td align="right">      565.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1672.17</td>
    <td align="right">      356.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1578.38</td>
    <td align="right">      694.81</td>
    <td align="right">      883.56</td>
    <td align="right">     1771.00</td>
    <td align="right">      243.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.61</td>
    <td align="right">      598.37</td>
    <td align="right">      827.24</td>
    <td align="right">     1555.36</td>
    <td align="right">      323.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1186.48</td>
    <td align="right">      526.33</td>
    <td align="right">      660.15</td>
    <td align="right">     1126.85</td>
    <td align="right">      517.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.06</td>
    <td align="right">      333.00</td>
    <td align="right">      472.07</td>
    <td align="right">      536.20</td>
    <td align="right">      844.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.67</td>
    <td align="right">      146.51</td>
    <td align="right">      310.16</td>
    <td align="right">      184.31</td>
    <td align="right">     1142.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       36.93</td>
    <td align="right">     1732.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.29</td>
    <td align="right">      426.72</td>
    <td align="right">      608.57</td>
    <td align="right">      836.18</td>
    <td align="right">      927.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       36.93</td>
    <td align="right">      243.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1771.00</td>
    <td align="right">     1743.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1661.32</td>
    <td align="right">      969.64</td>
    <td align="right">      691.69</td>
    <td align="right">     1112.73</td>
    <td align="right">     2414.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1897.62</td>
    <td align="right">      915.25</td>
    <td align="right">      982.37</td>
    <td align="right">     1153.56</td>
    <td align="right">     2376.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1014.49</td>
    <td align="right">     1732.96</td>
    <td align="right">     1804.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1917.52</td>
    <td align="right">      766.14</td>
    <td align="right">     1151.38</td>
    <td align="right">     1260.20</td>
    <td align="right">     1405.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1677.88</td>
    <td align="right">      487.13</td>
    <td align="right">     1190.75</td>
    <td align="right">     1074.29</td>
    <td align="right">      953.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1630.32</td>
    <td align="right">      345.23</td>
    <td align="right">     1285.09</td>
    <td align="right">     1270.12</td>
    <td align="right">      605.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1664.33</td>
    <td align="right">      403.61</td>
    <td align="right">     1260.72</td>
    <td align="right">     1535.73</td>
    <td align="right">      413.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1868.49</td>
    <td align="right">      605.61</td>
    <td align="right">     1262.88</td>
    <td align="right">     1765.37</td>
    <td align="right">      539.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2173.16</td>
    <td align="right">     1058.65</td>
    <td align="right">     1114.51</td>
    <td align="right">     2071.71</td>
    <td align="right">      860.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2079.85</td>
    <td align="right">     1188.38</td>
    <td align="right">      891.48</td>
    <td align="right">     1842.81</td>
    <td align="right">     1320.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1489.03</td>
    <td align="right">      840.62</td>
    <td align="right">      648.41</td>
    <td align="right">     1183.40</td>
    <td align="right">     1688.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1389.07</td>
    <td align="right">      718.72</td>
    <td align="right">      670.35</td>
    <td align="right">      875.08</td>
    <td align="right">     2382.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1813.20</td>
    <td align="right">      799.66</td>
    <td align="right">     1013.54</td>
    <td align="right">     1408.14</td>
    <td align="right">     1391.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1389.07</td>
    <td align="right">      345.23</td>
    <td align="right">      648.41</td>
    <td align="right">      875.08</td>
    <td align="right">      413.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1285.09</td>
    <td align="right">     2071.71</td>
    <td align="right">     2414.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      404.50</td>
    <td align="right">       94.97</td>
    <td align="right">      309.53</td>
    <td align="right">       55.42</td>
    <td align="right">     1821.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      655.56</td>
    <td align="right">      168.48</td>
    <td align="right">      487.08</td>
    <td align="right">      163.90</td>
    <td align="right">     1721.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1027.53</td>
    <td align="right">      440.00</td>
    <td align="right">      587.54</td>
    <td align="right">      612.22</td>
    <td align="right">     1226.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1258.09</td>
    <td align="right">      515.91</td>
    <td align="right">      742.17</td>
    <td align="right">      920.24</td>
    <td align="right">      896.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1483.85</td>
    <td align="right">      670.51</td>
    <td align="right">      813.34</td>
    <td align="right">     1338.76</td>
    <td align="right">      608.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1882.23</td>
    <td align="right">      399.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.56</td>
    <td align="right">      701.62</td>
    <td align="right">      898.95</td>
    <td align="right">     1820.17</td>
    <td align="right">      277.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1447.77</td>
    <td align="right">      615.57</td>
    <td align="right">      832.19</td>
    <td align="right">     1612.40</td>
    <td align="right">      351.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1137.09</td>
    <td align="right">      491.12</td>
    <td align="right">      645.97</td>
    <td align="right">     1102.28</td>
    <td align="right">      552.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.05</td>
    <td align="right">      259.64</td>
    <td align="right">      477.42</td>
    <td align="right">      478.21</td>
    <td align="right">      881.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.80</td>
    <td align="right">      125.88</td>
    <td align="right">      310.91</td>
    <td align="right">      167.90</td>
    <td align="right">     1168.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       53.63</td>
    <td align="right">     1753.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.51</td>
    <td align="right">      418.55</td>
    <td align="right">      612.96</td>
    <td align="right">      854.42</td>
    <td align="right">      967.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       53.63</td>
    <td align="right">      277.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1882.23</td>
    <td align="right">     1821.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103500E+10</td>
    <td align="right">   740391.30</td>
    <td align="right">0.741492E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142435E+10</td>
    <td align="right">  8149825.63</td>
    <td align="right">0.634750E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191240E+10</td>
    <td align="right">0.322942E+09</td>
    <td align="right">0.508193E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235807E+10</td>
    <td align="right">  9293900.84</td>
    <td align="right">0.234877E+10</td>
    <td align="right">0.736408E+09</td>
    <td align="right">0.340652E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.283109E+10</td>
    <td align="right">0.119724E+09</td>
    <td align="right">0.271136E+10</td>
    <td align="right">0.144512E+10</td>
    <td align="right">0.226944E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329525E+10</td>
    <td align="right">0.280041E+09</td>
    <td align="right">0.301520E+10</td>
    <td align="right">0.250485E+10</td>
    <td align="right">0.135821E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315875E+10</td>
    <td align="right">0.203520E+09</td>
    <td align="right">0.295523E+10</td>
    <td align="right">0.302864E+10</td>
    <td align="right">0.975965E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273332E+10</td>
    <td align="right"> 41358444.62</td>
    <td align="right">0.269197E+10</td>
    <td align="right">0.256059E+10</td>
    <td align="right">0.131942E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201317E+10</td>
    <td align="right">   402420.68</td>
    <td align="right">0.201277E+10</td>
    <td align="right">0.135971E+10</td>
    <td align="right">0.206015E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155511E+10</td>
    <td align="right">0.445166E+09</td>
    <td align="right">0.340871E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101128E+10</td>
    <td align="right">0.111753E+09</td>
    <td align="right">0.439346E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.968731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.968731E+09</td>
    <td align="right">  3059975.02</td>
    <td align="right">0.699097E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242965E+11</td>
    <td align="right">0.654340E+09</td>
    <td align="right">0.236422E+11</td>
    <td align="right">0.125271E+11</td>
    <td align="right">0.450272E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.968731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.968731E+09</td>
    <td align="right">   740391.30</td>
    <td align="right">0.975965E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329525E+10</td>
    <td align="right">0.280041E+09</td>
    <td align="right">0.301520E+10</td>
    <td align="right">0.302864E+10</td>
    <td align="right">0.741492E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126280E+10</td>
    <td align="right">0.407263E+09</td>
    <td align="right">0.855540E+09</td>
    <td align="right">0.254609E+09</td>
    <td align="right">0.450597E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167350E+10</td>
    <td align="right">0.502196E+09</td>
    <td align="right">0.117131E+10</td>
    <td align="right">0.479055E+09</td>
    <td align="right">0.386962E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265872E+10</td>
    <td align="right">0.111348E+10</td>
    <td align="right">0.154524E+10</td>
    <td align="right">0.154136E+10</td>
    <td align="right">0.304245E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.340562E+10</td>
    <td align="right">0.150490E+10</td>
    <td align="right">0.190072E+10</td>
    <td align="right">0.252865E+10</td>
    <td align="right">0.207946E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394202E+10</td>
    <td align="right">0.174352E+10</td>
    <td align="right">0.219850E+10</td>
    <td align="right">0.347238E+10</td>
    <td align="right">0.145822E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.188252E+10</td>
    <td align="right">0.237787E+10</td>
    <td align="right">0.432520E+10</td>
    <td align="right">0.896933E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.422752E+10</td>
    <td align="right">0.186099E+10</td>
    <td align="right">0.236653E+10</td>
    <td align="right">0.472951E+10</td>
    <td align="right">0.637147E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381834E+10</td>
    <td align="right">0.160267E+10</td>
    <td align="right">0.221567E+10</td>
    <td align="right">0.415973E+10</td>
    <td align="right">0.834421E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307536E+10</td>
    <td align="right">0.136425E+10</td>
    <td align="right">0.171111E+10</td>
    <td align="right">0.293419E+10</td>
    <td align="right">0.127285E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215628E+10</td>
    <td align="right">0.891903E+09</td>
    <td align="right">0.126438E+10</td>
    <td align="right">0.148124E+10</td>
    <td align="right">0.209773E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118368E+10</td>
    <td align="right">0.379747E+09</td>
    <td align="right">0.803929E+09</td>
    <td align="right">0.503629E+09</td>
    <td align="right">0.275216E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.984650E+09</td>
    <td align="right">0.203460E+09</td>
    <td align="right">0.781190E+09</td>
    <td align="right">0.106559E+09</td>
    <td align="right">0.444848E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326489E+11</td>
    <td align="right">0.134569E+11</td>
    <td align="right">0.191920E+11</td>
    <td align="right">0.265161E+11</td>
    <td align="right">0.278954E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.984650E+09</td>
    <td align="right">0.203460E+09</td>
    <td align="right">0.781190E+09</td>
    <td align="right">0.106559E+09</td>
    <td align="right">0.637147E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.188252E+10</td>
    <td align="right">0.237787E+10</td>
    <td align="right">0.472951E+10</td>
    <td align="right">0.450597E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444969E+10</td>
    <td align="right">0.259707E+10</td>
    <td align="right">0.185262E+10</td>
    <td align="right">0.302369E+10</td>
    <td align="right">0.620540E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459072E+10</td>
    <td align="right">0.221417E+10</td>
    <td align="right">0.237655E+10</td>
    <td align="right">0.283116E+10</td>
    <td align="right">0.550184E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620467E+10</td>
    <td align="right">0.348746E+10</td>
    <td align="right">0.271721E+10</td>
    <td align="right">0.469150E+10</td>
    <td align="right">0.456462E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497022E+10</td>
    <td align="right">0.198584E+10</td>
    <td align="right">0.298438E+10</td>
    <td align="right">0.331092E+10</td>
    <td align="right">0.344319E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449403E+10</td>
    <td align="right">0.130473E+10</td>
    <td align="right">0.318930E+10</td>
    <td align="right">0.289987E+10</td>
    <td align="right">0.243186E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422578E+10</td>
    <td align="right">0.894824E+09</td>
    <td align="right">0.333095E+10</td>
    <td align="right">0.329418E+10</td>
    <td align="right">0.150279E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445774E+10</td>
    <td align="right">0.108103E+10</td>
    <td align="right">0.337671E+10</td>
    <td align="right">0.410818E+10</td>
    <td align="right">0.106551E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500457E+10</td>
    <td align="right">0.162206E+10</td>
    <td align="right">0.338251E+10</td>
    <td align="right">0.473305E+10</td>
    <td align="right">0.137564E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.563284E+10</td>
    <td align="right">0.274403E+10</td>
    <td align="right">0.288882E+10</td>
    <td align="right">0.539800E+10</td>
    <td align="right">0.209007E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557068E+10</td>
    <td align="right">0.318295E+10</td>
    <td align="right">0.238773E+10</td>
    <td align="right">0.500765E+10</td>
    <td align="right">0.325900E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385957E+10</td>
    <td align="right">0.217888E+10</td>
    <td align="right">0.168069E+10</td>
    <td align="right">0.313180E+10</td>
    <td align="right">0.404720E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372048E+10</td>
    <td align="right">0.192501E+10</td>
    <td align="right">0.179546E+10</td>
    <td align="right">0.238539E+10</td>
    <td align="right">0.607758E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571810E+11</td>
    <td align="right">0.252181E+11</td>
    <td align="right">0.319629E+11</td>
    <td align="right">0.448154E+11</td>
    <td align="right">0.415647E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372048E+10</td>
    <td align="right">0.894824E+09</td>
    <td align="right">0.168069E+10</td>
    <td align="right">0.238539E+10</td>
    <td align="right">0.106551E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620467E+10</td>
    <td align="right">0.348746E+10</td>
    <td align="right">0.338251E+10</td>
    <td align="right">0.539800E+10</td>
    <td align="right">0.620540E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108341E+10</td>
    <td align="right">0.254365E+09</td>
    <td align="right">0.829045E+09</td>
    <td align="right">0.152723E+09</td>
    <td align="right">0.471645E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158594E+10</td>
    <td align="right">0.407595E+09</td>
    <td align="right">0.117834E+10</td>
    <td align="right">0.400888E+09</td>
    <td align="right">0.401577E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275215E+10</td>
    <td align="right">0.117849E+10</td>
    <td align="right">0.157366E+10</td>
    <td align="right">0.165660E+10</td>
    <td align="right">0.311661E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326096E+10</td>
    <td align="right">0.133725E+10</td>
    <td align="right">0.192372E+10</td>
    <td align="right">0.240433E+10</td>
    <td align="right">0.219723E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397435E+10</td>
    <td align="right">0.179590E+10</td>
    <td align="right">0.217845E+10</td>
    <td align="right">0.359112E+10</td>
    <td align="right">0.155439E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464024E+10</td>
    <td align="right">0.218217E+10</td>
    <td align="right">0.245808E+10</td>
    <td align="right">0.487529E+10</td>
    <td align="right">0.991371E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428695E+10</td>
    <td align="right">0.187921E+10</td>
    <td align="right">0.240775E+10</td>
    <td align="right">0.487125E+10</td>
    <td align="right">0.714055E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387770E+10</td>
    <td align="right">0.164875E+10</td>
    <td align="right">0.222895E+10</td>
    <td align="right">0.432324E+10</td>
    <td align="right">0.895469E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.294735E+10</td>
    <td align="right">0.127299E+10</td>
    <td align="right">0.167436E+10</td>
    <td align="right">0.287500E+10</td>
    <td align="right">0.134402E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197413E+10</td>
    <td align="right">0.695407E+09</td>
    <td align="right">0.127872E+10</td>
    <td align="right">0.131746E+10</td>
    <td align="right">0.218270E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113218E+10</td>
    <td align="right">0.326292E+09</td>
    <td align="right">0.805891E+09</td>
    <td align="right">0.453979E+09</td>
    <td align="right">0.281315E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101421E+10</td>
    <td align="right">0.221017E+09</td>
    <td align="right">0.793195E+09</td>
    <td align="right">0.148287E+09</td>
    <td align="right">0.450669E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325296E+11</td>
    <td align="right">0.131994E+11</td>
    <td align="right">0.193302E+11</td>
    <td align="right">0.270702E+11</td>
    <td align="right">0.290479E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101421E+10</td>
    <td align="right">0.221017E+09</td>
    <td align="right">0.793195E+09</td>
    <td align="right">0.148287E+09</td>
    <td align="right">0.714055E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464024E+10</td>
    <td align="right">0.218217E+10</td>
    <td align="right">0.245808E+10</td>
    <td align="right">0.487529E+10</td>
    <td align="right">0.471645E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251452E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.474760E+09</td>
    <td align="right">  2648836.51</td>
    <td align="right">0.215313E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637437E+09</td>
    <td align="right">0.124306E+09</td>
    <td align="right">0.168574E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.785985E+09</td>
    <td align="right">  3097820.37</td>
    <td align="right">0.782888E+09</td>
    <td align="right">0.285571E+09</td>
    <td align="right">0.110680E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943650E+09</td>
    <td align="right"> 39906004.79</td>
    <td align="right">0.903744E+09</td>
    <td align="right">0.556225E+09</td>
    <td align="right">0.698242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109836E+10</td>
    <td align="right"> 93342592.73</td>
    <td align="right">0.100502E+10</td>
    <td align="right">0.886532E+09</td>
    <td align="right">0.431916E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105287E+10</td>
    <td align="right"> 67836936.69</td>
    <td align="right">0.985030E+09</td>
    <td align="right">0.104635E+10</td>
    <td align="right">0.311820E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.911065E+09</td>
    <td align="right"> 13785495.96</td>
    <td align="right">0.897280E+09</td>
    <td align="right">0.870934E+09</td>
    <td align="right">0.450128E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671025E+09</td>
    <td align="right">   134133.88</td>
    <td align="right">0.670891E+09</td>
    <td align="right">0.451944E+09</td>
    <td align="right">0.740775E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518344E+09</td>
    <td align="right">0.131816E+09</td>
    <td align="right">0.126954E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337079E+09</td>
    <td align="right"> 31093684.84</td>
    <td align="right">0.161138E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322895E+09</td>
    <td align="right">   615322.68</td>
    <td align="right">0.244601E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809845E+10</td>
    <td align="right">0.218103E+09</td>
    <td align="right">0.788035E+10</td>
    <td align="right">0.438803E+10</td>
    <td align="right">0.154200E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311820E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109836E+10</td>
    <td align="right"> 93342592.73</td>
    <td align="right">0.100502E+10</td>
    <td align="right">0.104635E+10</td>
    <td align="right">0.251452E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.474777E+09</td>
    <td align="right">  2648597.19</td>
    <td align="right">0.215327E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637462E+09</td>
    <td align="right">0.124307E+09</td>
    <td align="right">0.168585E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.786016E+09</td>
    <td align="right">  3097903.65</td>
    <td align="right">0.782918E+09</td>
    <td align="right">0.285575E+09</td>
    <td align="right">0.110688E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943688E+09</td>
    <td align="right"> 39907077.47</td>
    <td align="right">0.903781E+09</td>
    <td align="right">0.556243E+09</td>
    <td align="right">0.698285E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109841E+10</td>
    <td align="right"> 93345101.80</td>
    <td align="right">0.100506E+10</td>
    <td align="right">0.886564E+09</td>
    <td align="right">0.431942E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105291E+10</td>
    <td align="right"> 67838760.16</td>
    <td align="right">0.985070E+09</td>
    <td align="right">0.104639E+10</td>
    <td align="right">0.311837E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.911101E+09</td>
    <td align="right"> 13785866.51</td>
    <td align="right">0.897315E+09</td>
    <td align="right">0.870969E+09</td>
    <td align="right">0.450154E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671051E+09</td>
    <td align="right">   134137.48</td>
    <td align="right">0.670917E+09</td>
    <td align="right">0.451958E+09</td>
    <td align="right">0.740819E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518364E+09</td>
    <td align="right">0.131817E+09</td>
    <td align="right">0.126962E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337091E+09</td>
    <td align="right"> 31093586.57</td>
    <td align="right">0.161149E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322907E+09</td>
    <td align="right">   615289.33</td>
    <td align="right">0.244617E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809877E+10</td>
    <td align="right">0.218109E+09</td>
    <td align="right">0.788066E+10</td>
    <td align="right">0.438818E+10</td>
    <td align="right">0.154210E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311837E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109841E+10</td>
    <td align="right"> 93345101.80</td>
    <td align="right">0.100506E+10</td>
    <td align="right">0.104639E+10</td>
    <td align="right">0.251468E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
