    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9336.712</td>
    <td align="right">    9336.712</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9336.71</td>
    <td align="right">     9336.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33662605</td>
    <td align="right">    0.344396</td>
    <td align="right">       12.80</td>
    <td align="right">        9.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9336.71</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00788382</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788382</td>
    <td align="right">     41.3791</td>
    <td align="right">     6555.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  116232.516</td>
    <td align="right">   93062.176</td>
    <td align="right">    7.021606</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11053</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.021606</td>
    <td align="right">  6.86318212</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">   118963.39</td>
    <td align="right">   118963.39</td>
    <td align="right">      0.9770</td>
    <td align="right">  6.86318212</td>
    <td align="right">    7.021606</td>
    <td align="right">       25.48</td>
    <td align="right">       14.50</td>
    <td align="right">  0.00822856</td>
    <td align="right">     46573.1</td>
    <td align="right">       10.48</td>
    <td align="right">        9.03</td>
    <td align="right">  0.00822856</td>
    <td align="right">     31270.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16243.690</td>
    <td align="right">   102719.70</td>
    <td align="right">       33.46</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.86</td>
    <td align="right">  1.09609000</td>
    <td align="right">     15.6102</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874860</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872531</td>
    <td align="right">     38.1146</td>
    <td align="right">    78136.81</td>
    <td align="right">        0.00</td>
    <td align="right">   119792.11</td>
    <td align="right">    85726.84</td>
    <td align="right">  6.59145851</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.94</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00915261</td>
    <td align="right">     37133.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24913.761</td>
    <td align="right">   24913.761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.021606</td>
    <td align="right">  6.86318212</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24913.76</td>
    <td align="right">    24913.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.05895463</td>
    <td align="right">    2.106482</td>
    <td align="right">      -16.78</td>
    <td align="right">      -17.05</td>
    <td align="right">  0.00092764</td>
    <td align="right">    -14566.3</td>
    <td align="right">       12.80</td>
    <td align="right">        9.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24913.76</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  1.09609000</td>
    <td align="right">     52.0342</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793701</td>
    <td align="right">     41.6541</td>
    <td align="right">    16372.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92443.675</td>
    <td align="right">   74015.515</td>
    <td align="right">    5.584522</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07986</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9226</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.584522</td>
    <td align="right">  5.45852226</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">    94508.27</td>
    <td align="right">    94508.27</td>
    <td align="right">      0.9782</td>
    <td align="right">  5.45852226</td>
    <td align="right">    5.584522</td>
    <td align="right">       25.91</td>
    <td align="right">       14.55</td>
    <td align="right">  0.00811350</td>
    <td align="right">     46716.5</td>
    <td align="right">       10.44</td>
    <td align="right">        8.90</td>
    <td align="right">  0.00811350</td>
    <td align="right">     30943.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13117.916</td>
    <td align="right">    81390.35</td>
    <td align="right">       33.31</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.81</td>
    <td align="right">  1.14113000</td>
    <td align="right">     20.4338</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880618</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876616</td>
    <td align="right">     38.2904</td>
    <td align="right">    62132.70</td>
    <td align="right">        0.00</td>
    <td align="right">    95274.74</td>
    <td align="right">    68181.48</td>
    <td align="right">  5.24241123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.94</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00915261</td>
    <td align="right">     37133.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31491.443</td>
    <td align="right">   31491.443</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.584522</td>
    <td align="right">  5.45852226</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    31491.44</td>
    <td align="right">    31491.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.63755668</td>
    <td align="right">    1.675357</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -15629.4</td>
    <td align="right">       12.80</td>
    <td align="right">        9.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    31491.44</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  1.14113000</td>
    <td align="right">     68.1127</td>
    <td align="right">       18.36</td>
    <td align="right">  0.00433717</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791998</td>
    <td align="right">     41.5660</td>
    <td align="right">    16422.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  109745.126</td>
    <td align="right">   87868.012</td>
    <td align="right">    6.629703</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10773</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0917</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.629703</td>
    <td align="right">  6.48012111</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   112196.12</td>
    <td align="right">   112196.12</td>
    <td align="right">      0.9782</td>
    <td align="right">  6.48012111</td>
    <td align="right">    6.629703</td>
    <td align="right">       25.54</td>
    <td align="right">       14.50</td>
    <td align="right">  0.00820445</td>
    <td align="right">     46570.6</td>
    <td align="right">       10.48</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00820445</td>
    <td align="right">     31209.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15337.066</td>
    <td align="right">    96859.05</td>
    <td align="right">       33.31</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.81</td>
    <td align="right">  1.09498000</td>
    <td align="right">     16.5163</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875426</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00873738</td>
    <td align="right">     38.1664</td>
    <td align="right">    73957.15</td>
    <td align="right">        0.00</td>
    <td align="right">   113106.04</td>
    <td align="right">    80942.09</td>
    <td align="right">  6.22356346</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.94</td>
    <td align="right">       13.20</td>
    <td align="right">  0.00915261</td>
    <td align="right">     37133.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28729.144</td>
    <td align="right">   28729.144</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.629703</td>
    <td align="right">  6.48012111</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    28729.14</td>
    <td align="right">    28729.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.94403633</td>
    <td align="right">    1.988911</td>
    <td align="right">      -17.76</td>
    <td align="right">      -17.76</td>
    <td align="right">  0.00096825</td>
    <td align="right">    -15453.0</td>
    <td align="right">       12.80</td>
    <td align="right">        9.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    28729.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  1.09498000</td>
    <td align="right">     55.0543</td>
    <td align="right">       17.68</td>
    <td align="right">  0.00418464</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793938</td>
    <td align="right">     41.6664</td>
    <td align="right">    16411.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.10</td>
    <td align="right">        7.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.14</td>
    <td align="right">        5.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.09</td>
    <td align="right">        6.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1221.33</td>
    <td align="right">     2893.17</td>
    <td align="right">       40.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1062.33</td>
    <td align="right">     3683.67</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1649.00</td>
    <td align="right">     4066.00</td>
    <td align="right">      840.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2778.33</td>
    <td align="right">     4387.00</td>
    <td align="right">     1880.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2798.17</td>
    <td align="right">     4145.67</td>
    <td align="right">     1574.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2704.83</td>
    <td align="right">     3499.50</td>
    <td align="right">     1262.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2642.67</td>
    <td align="right">     4534.50</td>
    <td align="right">     1732.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2301.33</td>
    <td align="right">     4490.67</td>
    <td align="right">     1695.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2457.83</td>
    <td align="right">     4069.50</td>
    <td align="right">     1276.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2208.50</td>
    <td align="right">     3819.33</td>
    <td align="right">     1170.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2192.83</td>
    <td align="right">     4491.83</td>
    <td align="right">     1365.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2258.83</td>
    <td align="right">     4159.33</td>
    <td align="right">     1316.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2013.17</td>
    <td align="right">     3571.17</td>
    <td align="right">     1069.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2458.00</td>
    <td align="right">     3199.17</td>
    <td align="right">      845.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2191.17</td>
    <td align="right">     4389.00</td>
    <td align="right">     1235.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4491.50</td>
    <td align="right">     5114.17</td>
    <td align="right">     2277.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        1.83</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       27.50</td>
    <td align="right">        0.67</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      258.00</td>
    <td align="right">        0.67</td>
    <td align="right">      106.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      141.33</td>
    <td align="right">        7.50</td>
    <td align="right">       28.17</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      189.00</td>
    <td align="right">      104.67</td>
    <td align="right">       64.00</td>
    <td align="right">      104.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      120.67</td>
    <td align="right">       10.83</td>
    <td align="right">       22.50</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      112.67</td>
    <td align="right">        0.00</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       41.00</td>
    <td align="right">        1.50</td>
    <td align="right">        6.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      594.33</td>
    <td align="right">      117.83</td>
    <td align="right">      556.50</td>
    <td align="right">      117.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       34.33</td>
    <td align="right">        6.50</td>
    <td align="right">        2.83</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       94.83</td>
    <td align="right">        0.67</td>
    <td align="right">       32.83</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       45.33</td>
    <td align="right">        7.83</td>
    <td align="right">        3.83</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       69.83</td>
    <td align="right">      288.67</td>
    <td align="right">       21.67</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       41.33</td>
    <td align="right">        9.83</td>
    <td align="right">        3.17</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      753.50</td>
    <td align="right">      434.33</td>
    <td align="right">      592.17</td>
    <td align="right">      406.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.020</td>
    <td align="right">       0.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.760</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.432</td>
    <td align="right">       0.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.934</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.707</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.344</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.960</td>
    <td align="right">       1.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.398</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.924</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.753</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.375</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.859</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      540.23</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   134031.45</td>
    <td align="right">26-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">09-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">09-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2043.76</td>
    <td align="right">    15571.00</td>
    <td align="right">19-MAR-17:50</td>
    <td align="right">   215329.09</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      179.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   129058.83</td>
    <td align="right">26-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      116.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21443.28</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      116.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21443.28</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      209.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    92054.72</td>
    <td align="right">26-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      275.43</td>
    <td align="right">     2003.43</td>
    <td align="right">03-JAN-05:40</td>
    <td align="right">   116328.31</td>
    <td align="right">21-DEC-11:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       88.31</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10395.73</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       88.31</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10395.73</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       88.31</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10395.73</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      187.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106417.93</td>
    <td align="right">05-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      187.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106417.93</td>
    <td align="right">05-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2556.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   433181.08</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1400.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   184287.58</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      327.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33288.44</td>
    <td align="right">17-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      138.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   127296.62</td>
    <td align="right">06-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3930.50</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1262.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   184287.58</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      327.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33288.44</td>
    <td align="right">17-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       70.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13911.44</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       28.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11802.28</td>
    <td align="right">23-DEC-05:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13911.44</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       28.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5781.72</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5781.72</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4540.42</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       32.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5362.33</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        5.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5362.33</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       26.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4816.32</td>
    <td align="right">11-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      172.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20065.25</td>
    <td align="right">18-JUL-15:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17340.44</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      172.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20065.25</td>
    <td align="right">18-JUL-15:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      171.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23781.13</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20719.42</td>
    <td align="right">06-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      165.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23781.13</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8465.79</td>
    <td align="right">17-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6976.52</td>
    <td align="right">19-MAR-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8465.79</td>
    <td align="right">17-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       49.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9679.05</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6731.51</td>
    <td align="right">19-MAR-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       41.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9679.05</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12488.84</td>
    <td align="right">28-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       10.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7467.11</td>
    <td align="right">19-MAR-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12488.84</td>
    <td align="right">28-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       50.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11151.93</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7582.36</td>
    <td align="right">23-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11151.93</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       35.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6046.62</td>
    <td align="right">18-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4563.60</td>
    <td align="right">13-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       29.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6046.62</td>
    <td align="right">18-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7341.01</td>
    <td align="right">07-AUG-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5054.39</td>
    <td align="right">23-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       34.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7341.01</td>
    <td align="right">07-AUG-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       58.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10716.39</td>
    <td align="right">26-JUN-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7729.01</td>
    <td align="right">21-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       42.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10716.39</td>
    <td align="right">26-JUN-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       37.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8473.00</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5593.74</td>
    <td align="right">23-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8473.00</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7610.47</td>
    <td align="right">17-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5412.00</td>
    <td align="right">24-DEC-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       37.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7610.47</td>
    <td align="right">17-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       47.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9540.29</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6506.39</td>
    <td align="right">23-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       43.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9540.29</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       66.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11363.21</td>
    <td align="right">28-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5897.29</td>
    <td align="right">23-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       62.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11363.21</td>
    <td align="right">28-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       46.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10596.68</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6877.15</td>
    <td align="right">23-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       42.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10596.68</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       52.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6559.43</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1103.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247288.75</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      329.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   208222.22</td>
    <td align="right">23-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      774.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247288.75</td>
    <td align="right">26-JUN-15:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">    -327.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.934</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -118.397</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.638</td>
    <td align="right">    -172.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.640</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -99.693</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.200</td>
    <td align="right">    -165.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.553</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -112.674</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.549</td>
    <td align="right">     -38.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.586</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       9.379</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.504</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.699</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.646</td>
    <td align="right">     -41.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.747</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      40.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.222</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.329</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.574</td>
    <td align="right">      -7.379</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.357</td>
    <td align="right">     -61.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.282</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      81.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.239</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.281</td>
    <td align="right">     -31.160</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.194</td>
    <td align="right">     -41.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.876</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      37.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.197</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.574</td>
    <td align="right">      -3.713</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.774</td>
    <td align="right">     -29.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.553</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
    <td align="right">       2.528</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.871</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.263</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.809</td>
    <td align="right">     -34.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.724</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      41.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.649</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.947</td>
    <td align="right">     -11.105</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.619</td>
    <td align="right">     -42.630</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.552</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      82.894</td>
    <td align="right">       0.000</td>
    <td align="right">       3.511</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.043</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.070</td>
    <td align="right">     -21.939</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.943</td>
    <td align="right">     -33.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.832</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      38.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.557</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.935</td>
    <td align="right">      -8.538</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.670</td>
    <td align="right">     -37.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.455</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.269</td>
    <td align="right">      18.666</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.341</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.202</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.901</td>
    <td align="right">     -43.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.491</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      40.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.191</td>
    <td align="right">       1.341</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.778</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.495</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.200</td>
    <td align="right">     -62.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.139</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      81.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.258</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.762</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.703</td>
    <td align="right">     -22.301</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.915</td>
    <td align="right">     -42.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.821</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      37.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.190</td>
    <td align="right">       3.595</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.848</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.513</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      28.115</td>
    <td align="right">     -42.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.281</td>
    <td align="right">      33.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.342</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       8.564</td>
    <td align="right">     -19.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.388</td>
    <td align="right">      30.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.767</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       5.236</td>
    <td align="right">     -26.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.304</td>
    <td align="right">      37.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.947</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      41.915</td>
    <td align="right">     -89.645</td>
    <td align="right">      96.426</td>
    <td align="right">   -1172.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     173.184</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     532.019</td>
    <td align="right">       0.000</td>
    <td align="right">       6.905</td>
    <td align="right">     137.331</td>
    <td align="right">       0.000</td>
    <td align="right">    -465.119</td>
    <td align="right">       0.000</td>
    <td align="right">    -202.312</td>
    <td align="right">    -436.906</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56742.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52184.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36543.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32309.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40110.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35876.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">25-JUN-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11903.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.12</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     3059.01</td>
    <td align="right">        0.00</td>
    <td align="right">      307.40</td>
    <td align="right">     7892.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">06-AUG-09:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13571.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     6752.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">     6413.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">08-OCT-12:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14864.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    17770.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -259.39</td>
    <td align="right">    -3284.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">11-JUN-16:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17710.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.40</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">    12256.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5064.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7547.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7591.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9189.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.54</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     9363.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.58</td>
    <td align="right">     -554.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">04-SEP-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10938.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.95</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    11970.35</td>
    <td align="right">        0.00</td>
    <td align="right">       51.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1724.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12294.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">    12863.54</td>
    <td align="right">        0.00</td>
    <td align="right">       39.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1012.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">16-JUL-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10363.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.04</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     3267.20</td>
    <td align="right">        0.00</td>
    <td align="right">      585.15</td>
    <td align="right">     5867.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">20-AUG-08:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14745.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.10</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">    12395.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2055.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">09-OCT-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13223.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.55</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    16603.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.33</td>
    <td align="right">    -3891.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">13-AUG-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15811.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">    12045.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -13909.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.54</td>
    <td align="right">    13698.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">18-JUL-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">    -4735.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5160.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -424.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">13-SEP-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">    -4956.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5110.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    11892.44</td>
    <td align="right">        0.00</td>
    <td align="right">  -207813.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186109.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -8800.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3157.29</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26363.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30920.83</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18542.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22775.65</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22140.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26373.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">19-MAR-07:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7175.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.25</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      698.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -4275.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -4276.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">19-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7566.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.45</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3117.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -2142.71</td>
    <td align="right">    -2733.97</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">19-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7693.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.52</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4698.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3191.43</td>
    <td align="right">     -479.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">19-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8779.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.45</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3116.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -2155.50</td>
    <td align="right">    -3935.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4955.58</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.45</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1129.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -5061.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -1697.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5682.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.03</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3483.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1135.60</td>
    <td align="right">    -1490.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">22-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7972.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.61</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23908.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -5171.33</td>
    <td align="right">        0.00</td>
    <td align="right">   -28291.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6325.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.93</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3379.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1142.52</td>
    <td align="right">    -2229.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5920.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.90</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      915.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -5000.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -2510.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">24-DEC-03:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7440.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3530.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -1632.28</td>
    <td align="right">    -2665.97</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6550.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.84</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -5195.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -2519.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">24-DEC-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7889.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.95</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3322.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1702.19</td>
    <td align="right">    -3293.05</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">22-DEC-05:20</td>
    <td align="right">    12158.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1428.71</td>
    <td align="right">   -10729.52</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">26-DEC-05:50</td>
    <td align="right">     6205.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1571.53</td>
    <td align="right">    -4634.23</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    10876.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1751.76</td>
    <td align="right">    -9124.98</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">     8547.16</td>
    <td align="right">        0.00</td>
    <td align="right">   142793.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36641.21</td>
    <td align="right">        0.00</td>
    <td align="right">   -15466.91</td>
    <td align="right">  -121001.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.7250</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.0216</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.4658</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.5845</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      7.0953</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.6297</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.3175</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.3175</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.9397</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9397</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.1286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.1286</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.6688</td>
    <td align="right">      4.6688</td>
    <td align="right">      1.4006</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8310</td>
    <td align="right">      2.8310</td>
    <td align="right">      0.8493</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.1228</td>
    <td align="right">      3.1228</td>
    <td align="right">      0.9368</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9024</td>
    <td align="right">      0.9024</td>
    <td align="right">      0.2707</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9664</td>
    <td align="right">      0.9664</td>
    <td align="right">      0.2899</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9763</td>
    <td align="right">      0.9763</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1274</td>
    <td align="right">      1.1274</td>
    <td align="right">      0.3382</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6662</td>
    <td align="right">      0.6662</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7747</td>
    <td align="right">      0.7747</td>
    <td align="right">      0.2324</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7454</td>
    <td align="right">      0.7454</td>
    <td align="right">      0.2236</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8698</td>
    <td align="right">      0.8698</td>
    <td align="right">      0.2610</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7654</td>
    <td align="right">      0.7654</td>
    <td align="right">      0.2296</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9764</td>
    <td align="right">      0.9764</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8506</td>
    <td align="right">      0.8506</td>
    <td align="right">      0.2552</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0424</td>
    <td align="right">      1.0424</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.7250</td>
    <td align="right">      7.0216</td>
    <td align="right">      7.7250</td>
    <td align="right">      2.3175</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.4658</td>
    <td align="right">      5.5845</td>
    <td align="right">      6.4658</td>
    <td align="right">      1.9397</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      7.0953</td>
    <td align="right">      6.6297</td>
    <td align="right">      7.0953</td>
    <td align="right">      2.1286</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4006</td>
    <td align="right">      1.4006</td>
    <td align="right">      1.4006</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8493</td>
    <td align="right">      0.8493</td>
    <td align="right">      0.8493</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9368</td>
    <td align="right">      0.9368</td>
    <td align="right">      0.9368</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2707</td>
    <td align="right">      0.2707</td>
    <td align="right">      0.2707</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2899</td>
    <td align="right">      0.2899</td>
    <td align="right">      0.2899</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3382</td>
    <td align="right">      0.3382</td>
    <td align="right">      0.3382</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.1999</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2324</td>
    <td align="right">      0.2324</td>
    <td align="right">      0.2324</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2236</td>
    <td align="right">      0.2236</td>
    <td align="right">      0.2236</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2610</td>
    <td align="right">      0.2610</td>
    <td align="right">      0.2610</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2296</td>
    <td align="right">      0.2296</td>
    <td align="right">      0.2296</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.2929</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2552</td>
    <td align="right">      0.2552</td>
    <td align="right">      0.2552</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.3127</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.3175</td>
    <td align="right">      2.3175</td>
    <td align="right">      2.3175</td>
    <td align="right">      2.3175</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.9397</td>
    <td align="right">      1.9397</td>
    <td align="right">      1.9397</td>
    <td align="right">      1.9397</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.1286</td>
    <td align="right">      2.1286</td>
    <td align="right">      2.1286</td>
    <td align="right">      2.1286</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      592.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      406.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      992.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      179.89</td>
    <td align="right">   129058.83</td>
    <td align="right">      187.12</td>
    <td align="right">   106417.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      209.80</td>
    <td align="right">    92054.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.42</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      116.76</td>
    <td align="right">    21443.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.31</td>
    <td align="right">    10395.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2043.76</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      275.43</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2319.19</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       36.11</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       42.11</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      410.21</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      410.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       37.56</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       55.28</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       55.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.20</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.83</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_CO_DENVER::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CO_DENVER</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CO_DENVER_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.328661E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.326094E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.209010E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.127206E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.954641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.770677E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.153438E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.244404E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.465133E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212826E+11</td>
    <td align="right">    37574.82</td>
    <td align="right">26-JAN-05:01</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.1</td>
    <td align="right">0.195703E+10</td>
    <td align="right">     2608.69</td>
    <td align="right">10-JAN-10:00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192108E+11</td>
    <td align="right">    36821.46</td>
    <td align="right">24-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">0.176919E+10</td>
    <td align="right">     2608.70</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">        -2.0</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249204E+11</td>
    <td align="right">    41599.15</td>
    <td align="right">15-MAR-04:02</td>
    <td align="right">       11.83</td>
    <td align="right">        3.74</td>
    <td align="right">0.212877E+10</td>
    <td align="right">     2608.82</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220411E+11</td>
    <td align="right">    37566.27</td>
    <td align="right">21-APR-04:02</td>
    <td align="right">        7.67</td>
    <td align="right">        5.16</td>
    <td align="right">0.189164E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285791E+11</td>
    <td align="right">    42867.06</td>
    <td align="right">18-MAY-04:02</td>
    <td align="right">       11.83</td>
    <td align="right">        7.62</td>
    <td align="right">0.206365E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348983E+11</td>
    <td align="right">    56584.71</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">       19.50</td>
    <td align="right">       10.02</td>
    <td align="right">0.206284E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338889E+11</td>
    <td align="right">    56744.26</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">       21.00</td>
    <td align="right">       10.75</td>
    <td align="right">0.191530E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">14-JUL-09:39</td>
    <td align="right">       25.33</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369230E+11</td>
    <td align="right">    55837.35</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       19.17</td>
    <td align="right">       11.91</td>
    <td align="right">0.215308E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">10-AUG-09:50</td>
    <td align="right">       25.33</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328407E+11</td>
    <td align="right">    55335.98</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       20.42</td>
    <td align="right">       11.95</td>
    <td align="right">0.191000E+10</td>
    <td align="right">     2606.90</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276346E+11</td>
    <td align="right">    41760.49</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">       11.67</td>
    <td align="right">        4.18</td>
    <td align="right">0.198084E+10</td>
    <td align="right">     2609.06</td>
    <td align="right">23-OCT-09:39</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239796E+11</td>
    <td align="right">    40469.05</td>
    <td align="right">09-NOV-05:02</td>
    <td align="right">        8.17</td>
    <td align="right">        4.88</td>
    <td align="right">0.195539E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">29-NOV-10:30</td>
    <td align="right">        -9.0</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209943E+11</td>
    <td align="right">    36959.76</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.4</td>
    <td align="right">0.187245E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">15-DEC-14:50</td>
    <td align="right">        9.50</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327193E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236602E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192108E+11</td>
    <td align="right">    36821.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.4</td>
    <td align="right">0.176919E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.0</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.369230E+11</td>
    <td align="right">    56744.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">       11.95</td>
    <td align="right">0.215308E+10</td>
    <td align="right">     2609.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.574662E+09</td>
    <td align="right">     4037.88</td>
    <td align="right">20-JAN-14:10</td>
    <td align="right">       20.83</td>
    <td align="right">        6.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754574E+09</td>
    <td align="right">     5002.36</td>
    <td align="right">18-FEB-13:50</td>
    <td align="right">       20.00</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194390E+10</td>
    <td align="right">     8008.32</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212788E+10</td>
    <td align="right">     7737.82</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       15.50</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416082E+10</td>
    <td align="right">    10519.31</td>
    <td align="right">31-MAY-14:40</td>
    <td align="right">       28.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.853419E+10</td>
    <td align="right">    13911.44</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">       38.55</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784187E+10</td>
    <td align="right">    12259.26</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.788437E+10</td>
    <td align="right">    13642.95</td>
    <td align="right">16-AUG-14:30</td>
    <td align="right">       36.50</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530093E+10</td>
    <td align="right">    10693.46</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225794E+10</td>
    <td align="right">     8123.80</td>
    <td align="right">11-OCT-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.963450E+09</td>
    <td align="right">     5254.32</td>
    <td align="right">09-NOV-12:40</td>
    <td align="right">       20.00</td>
    <td align="right">        9.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386663E+09</td>
    <td align="right">     3562.85</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">       21.17</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427312E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.386663E+09</td>
    <td align="right">     3562.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.853419E+10</td>
    <td align="right">    13911.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.55</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       15.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340992E+09</td>
    <td align="right">     1592.37</td>
    <td align="right">20-JAN-21:30</td>
    <td align="right">        7.50</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277580E+09</td>
    <td align="right">     1773.86</td>
    <td align="right">12-FEB-04:52</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718704E+09</td>
    <td align="right">     2421.73</td>
    <td align="right">16-MAR-04:08</td>
    <td align="right">        8.83</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.692697E+09</td>
    <td align="right">     2212.52</td>
    <td align="right">21-APR-04:10</td>
    <td align="right">        7.67</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180108E+10</td>
    <td align="right">     2599.00</td>
    <td align="right">19-MAY-04:08</td>
    <td align="right">        5.00</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388776E+10</td>
    <td align="right">     4391.63</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">       38.80</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385969E+10</td>
    <td align="right">     4735.76</td>
    <td align="right">18-JUL-04:13</td>
    <td align="right">       21.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388500E+10</td>
    <td align="right">     4271.43</td>
    <td align="right">03-AUG-04:13</td>
    <td align="right">       17.67</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286188E+10</td>
    <td align="right">     3972.34</td>
    <td align="right">13-SEP-04:13</td>
    <td align="right">       20.33</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.967160E+09</td>
    <td align="right">     2679.86</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462098E+09</td>
    <td align="right">     1895.34</td>
    <td align="right">09-NOV-05:08</td>
    <td align="right">        8.17</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202110E+09</td>
    <td align="right">     1467.49</td>
    <td align="right">16-DEC-18:00</td>
    <td align="right">        1.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199568E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202110E+09</td>
    <td align="right">     1467.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388776E+10</td>
    <td align="right">     4735.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.80</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       15.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.750946E+09</td>
    <td align="right">     2459.12</td>
    <td align="right">21-JAN-05:10</td>
    <td align="right">        7.17</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.572861E+09</td>
    <td align="right">     2191.99</td>
    <td align="right">28-FEB-18:01</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119703E+10</td>
    <td align="right">     3392.25</td>
    <td align="right">16-MAR-04:08</td>
    <td align="right">        8.83</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105654E+10</td>
    <td align="right">     2955.84</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        1.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247738E+10</td>
    <td align="right">     3642.70</td>
    <td align="right">18-MAY-04:08</td>
    <td align="right">       11.83</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.447621E+10</td>
    <td align="right">     4674.07</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444245E+10</td>
    <td align="right">     4780.84</td>
    <td align="right">18-JUL-15:10</td>
    <td align="right">       30.83</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472594E+10</td>
    <td align="right">     4816.32</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       33.00</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384433E+10</td>
    <td align="right">     4956.32</td>
    <td align="right">13-SEP-04:13</td>
    <td align="right">       20.33</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189361E+10</td>
    <td align="right">     3613.11</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107335E+10</td>
    <td align="right">     2934.47</td>
    <td align="right">09-NOV-05:08</td>
    <td align="right">        8.17</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448045E+09</td>
    <td align="right">     2270.82</td>
    <td align="right">15-DEC-18:01</td>
    <td align="right">        0.67</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269587E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.448045E+09</td>
    <td align="right">     2191.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.67</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472594E+10</td>
    <td align="right">     4956.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       15.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.964069E+10</td>
    <td align="right">    14107.33</td>
    <td align="right">25-JAN-05:01</td>
    <td align="right">        2.17</td>
    <td align="right">        -0.9</td>
    <td align="right">0.184332E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">27-JAN-10:20</td>
    <td align="right">        2.33</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.857008E+10</td>
    <td align="right">    12620.04</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.45</td>
    <td align="right">0.165976E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">        5.83</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119816E+11</td>
    <td align="right">    25775.18</td>
    <td align="right">15-MAR-04:02</td>
    <td align="right">       11.83</td>
    <td align="right">        3.74</td>
    <td align="right">0.203902E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">17-MAR-09:09</td>
    <td align="right">        6.83</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104260E+11</td>
    <td align="right">    23548.99</td>
    <td align="right">21-APR-04:02</td>
    <td align="right">        7.67</td>
    <td align="right">        5.16</td>
    <td align="right">0.180215E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154642E+11</td>
    <td align="right">    27244.54</td>
    <td align="right">18-MAY-04:02</td>
    <td align="right">       11.83</td>
    <td align="right">        7.62</td>
    <td align="right">0.204324E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215928E+11</td>
    <td align="right">    36446.98</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">       21.83</td>
    <td align="right">        8.65</td>
    <td align="right">0.206154E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       24.58</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211363E+11</td>
    <td align="right">    36544.58</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">       21.00</td>
    <td align="right">       10.75</td>
    <td align="right">0.191529E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220777E+11</td>
    <td align="right">    35691.11</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       19.17</td>
    <td align="right">       11.91</td>
    <td align="right">0.215299E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.186658E+11</td>
    <td align="right">    35643.62</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       20.42</td>
    <td align="right">       11.95</td>
    <td align="right">0.190484E+10</td>
    <td align="right">     2606.84</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130910E+11</td>
    <td align="right">    26020.35</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">       11.67</td>
    <td align="right">        4.18</td>
    <td align="right">0.192275E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       12.17</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106164E+11</td>
    <td align="right">    23673.01</td>
    <td align="right">09-NOV-05:02</td>
    <td align="right">        8.17</td>
    <td align="right">        4.88</td>
    <td align="right">0.187647E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">14-NOV-10:20</td>
    <td align="right">        3.33</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.900789E+10</td>
    <td align="right">    12404.18</td>
    <td align="right">15-DEC-16:00</td>
    <td align="right">        6.00</td>
    <td align="right">        2.21</td>
    <td align="right">0.173285E+10</td>
    <td align="right">     2607.53</td>
    <td align="right">18-DEC-14:20</td>
    <td align="right">        4.33</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172270E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229542E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.857008E+10</td>
    <td align="right">    12404.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.17</td>
    <td align="right">        -0.9</td>
    <td align="right">0.165976E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220777E+11</td>
    <td align="right">    36544.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.83</td>
    <td align="right">       11.95</td>
    <td align="right">0.215299E+10</td>
    <td align="right">     2607.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.802613E+10</td>
    <td align="right">    12973.17</td>
    <td align="right">20-JAN-16:20</td>
    <td align="right">       16.00</td>
    <td align="right">        6.82</td>
    <td align="right">0.170248E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">24-JAN-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702756E+10</td>
    <td align="right">    11411.97</td>
    <td align="right">17-FEB-16:50</td>
    <td align="right">       13.17</td>
    <td align="right">        6.51</td>
    <td align="right">0.155114E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">17-FEB-14:50</td>
    <td align="right">       15.00</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107806E+11</td>
    <td align="right">    18358.57</td>
    <td align="right">15-MAR-15:20</td>
    <td align="right">       19.67</td>
    <td align="right">        5.58</td>
    <td align="right">0.194047E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">17-MAR-09:30</td>
    <td align="right">        6.50</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102207E+11</td>
    <td align="right">    17424.79</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.52</td>
    <td align="right">0.172739E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154631E+11</td>
    <td align="right">    26615.21</td>
    <td align="right">18-MAY-04:02</td>
    <td align="right">       11.83</td>
    <td align="right">        7.62</td>
    <td align="right">0.200713E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233373E+11</td>
    <td align="right">    38018.53</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">       21.83</td>
    <td align="right">        8.65</td>
    <td align="right">0.205258E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       24.58</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226553E+11</td>
    <td align="right">    40111.75</td>
    <td align="right">18-JUL-04:03</td>
    <td align="right">       21.00</td>
    <td align="right">       10.75</td>
    <td align="right">0.190748E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231344E+11</td>
    <td align="right">    37982.45</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       19.17</td>
    <td align="right">       11.91</td>
    <td align="right">0.214225E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">10-AUG-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181942E+11</td>
    <td align="right">    38285.77</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       20.42</td>
    <td align="right">       11.95</td>
    <td align="right">0.187864E+10</td>
    <td align="right">     2606.83</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113065E+11</td>
    <td align="right">    18574.55</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">       25.33</td>
    <td align="right">        9.14</td>
    <td align="right">0.181245E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       12.17</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.871901E+10</td>
    <td align="right">    14263.85</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.79</td>
    <td align="right">0.173444E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">14-NOV-14:39</td>
    <td align="right">        7.67</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690035E+10</td>
    <td align="right">     9797.35</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.158456E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">15-DEC-14:30</td>
    <td align="right">       10.50</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165765E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220410E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690035E+10</td>
    <td align="right">     9797.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.83</td>
    <td align="right">        5.52</td>
    <td align="right">0.155114E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.50</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233373E+11</td>
    <td align="right">    40111.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       11.95</td>
    <td align="right">0.214225E+10</td>
    <td align="right">     2606.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.971130E+09</td>
    <td align="right">     2725.58</td>
    <td align="right">20-JAN-14:30</td>
    <td align="right">       20.50</td>
    <td align="right">        6.84</td>
    <td align="right">0.318248E+09</td>
    <td align="right">      509.56</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.823278E+09</td>
    <td align="right">     2298.08</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.287439E+09</td>
    <td align="right">      494.25</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179513E+10</td>
    <td align="right">     4128.41</td>
    <td align="right">14-MAR-14:40</td>
    <td align="right">       23.00</td>
    <td align="right">        7.55</td>
    <td align="right">0.368813E+09</td>
    <td align="right">      549.48</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191087E+10</td>
    <td align="right">     4200.99</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.80</td>
    <td align="right">0.335526E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-APR-13:39</td>
    <td align="right">       16.00</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383631E+10</td>
    <td align="right">     6234.82</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.405902E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686501E+10</td>
    <td align="right">    11903.39</td>
    <td align="right">25-JUN-16:01</td>
    <td align="right">       32.70</td>
    <td align="right">       13.70</td>
    <td align="right">0.429814E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">       27.02</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675886E+10</td>
    <td align="right">    10109.65</td>
    <td align="right">16-JUL-14:42</td>
    <td align="right">       35.83</td>
    <td align="right">       14.65</td>
    <td align="right">0.399518E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648161E+10</td>
    <td align="right">     8398.66</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">       19.17</td>
    <td align="right">       11.91</td>
    <td align="right">0.445834E+09</td>
    <td align="right">      549.51</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.473516E+10</td>
    <td align="right">     8715.05</td>
    <td align="right">13-SEP-04:01</td>
    <td align="right">       20.42</td>
    <td align="right">       11.95</td>
    <td align="right">0.383100E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       16.83</td>
    <td align="right">       11.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211048E+10</td>
    <td align="right">     4653.12</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">       26.17</td>
    <td align="right">        9.46</td>
    <td align="right">0.348060E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       26.67</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120950E+10</td>
    <td align="right">     2920.03</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.57</td>
    <td align="right">0.324726E+09</td>
    <td align="right">      547.01</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       19.33</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666320E+09</td>
    <td align="right">     2586.88</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">0.297932E+09</td>
    <td align="right">      473.47</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381637E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.434491E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.666320E+09</td>
    <td align="right">     2298.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.287439E+09</td>
    <td align="right">      473.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.686501E+10</td>
    <td align="right">    11903.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.83</td>
    <td align="right">       14.65</td>
    <td align="right">0.445834E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120491E+10</td>
    <td align="right">     2835.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.204988E+09</td>
    <td align="right">      338.70</td>
    <td align="right">20-JAN-09:39</td>
    <td align="right">       12.67</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121126E+10</td>
    <td align="right">     3373.48</td>
    <td align="right">27-FEB-09:05</td>
    <td align="right">        9.17</td>
    <td align="right">        2.65</td>
    <td align="right">0.190740E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-FEB-10:09</td>
    <td align="right">        4.33</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229526E+10</td>
    <td align="right">     6519.53</td>
    <td align="right">15-MAR-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.15</td>
    <td align="right">0.245818E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-MAR-09:20</td>
    <td align="right">        1.33</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238254E+10</td>
    <td align="right">     7037.85</td>
    <td align="right">21-APR-08:30</td>
    <td align="right">       11.50</td>
    <td align="right">        5.92</td>
    <td align="right">0.221240E+09</td>
    <td align="right">      347.89</td>
    <td align="right">13-APR-09:50</td>
    <td align="right">       14.50</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405761E+10</td>
    <td align="right">     7578.98</td>
    <td align="right">16-MAY-08:30</td>
    <td align="right">       21.50</td>
    <td align="right">       11.31</td>
    <td align="right">0.261688E+09</td>
    <td align="right">      347.89</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       25.67</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.693907E+10</td>
    <td align="right">    10694.01</td>
    <td align="right">18-JUN-09:12</td>
    <td align="right">       22.53</td>
    <td align="right">       17.39</td>
    <td align="right">0.273234E+09</td>
    <td align="right">      347.89</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       25.27</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.659536E+10</td>
    <td align="right">    11838.66</td>
    <td align="right">16-JUL-08:42</td>
    <td align="right">       32.50</td>
    <td align="right">       14.70</td>
    <td align="right">0.252524E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-JUL-09:50</td>
    <td align="right">       25.67</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.676720E+10</td>
    <td align="right">    13570.26</td>
    <td align="right">06-AUG-09:52</td>
    <td align="right">       27.00</td>
    <td align="right">       15.48</td>
    <td align="right">0.283730E+09</td>
    <td align="right">      347.89</td>
    <td align="right">10-AUG-09:50</td>
    <td align="right">       25.33</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494326E+10</td>
    <td align="right">     7586.98</td>
    <td align="right">08-SEP-09:10</td>
    <td align="right">       24.68</td>
    <td align="right">       11.49</td>
    <td align="right">0.245901E+09</td>
    <td align="right">      347.91</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235141E+10</td>
    <td align="right">     5100.20</td>
    <td align="right">11-OCT-09:10</td>
    <td align="right">       20.67</td>
    <td align="right">        7.78</td>
    <td align="right">0.226565E+09</td>
    <td align="right">      347.88</td>
    <td align="right">03-OCT-09:09</td>
    <td align="right">        8.50</td>
    <td align="right">        7.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140653E+10</td>
    <td align="right">     3363.25</td>
    <td align="right">07-NOV-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.06</td>
    <td align="right">0.208682E+09</td>
    <td align="right">      338.71</td>
    <td align="right">06-NOV-09:09</td>
    <td align="right">       13.55</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.866723E+09</td>
    <td align="right">     2625.97</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">       21.17</td>
    <td align="right">        7.42</td>
    <td align="right">0.190954E+09</td>
    <td align="right">      300.01</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">       11.00</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410212E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280606E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.866723E+09</td>
    <td align="right">     2625.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.17</td>
    <td align="right">        2.65</td>
    <td align="right">0.190740E+09</td>
    <td align="right">      300.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693907E+10</td>
    <td align="right">    13570.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.50</td>
    <td align="right">       17.39</td>
    <td align="right">0.283730E+09</td>
    <td align="right">      347.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       13.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416880E+10</td>
    <td align="right">    12096.95</td>
    <td align="right">20-JAN-13:30</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.381182E+09</td>
    <td align="right">      617.28</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">       20.83</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356530E+10</td>
    <td align="right">    12682.61</td>
    <td align="right">26-FEB-13:32</td>
    <td align="right">       17.33</td>
    <td align="right">        4.42</td>
    <td align="right">0.342427E+09</td>
    <td align="right">      607.95</td>
    <td align="right">23-FEB-14:09</td>
    <td align="right">        9.00</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399069E+10</td>
    <td align="right">    11367.92</td>
    <td align="right">15-MAR-13:40</td>
    <td align="right">       20.67</td>
    <td align="right">        6.07</td>
    <td align="right">0.400922E+09</td>
    <td align="right">      592.08</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">       20.33</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268322E+10</td>
    <td align="right">     7757.51</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.51</td>
    <td align="right">0.348575E+09</td>
    <td align="right">      549.52</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433419E+10</td>
    <td align="right">     6991.94</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.406510E+09</td>
    <td align="right">      549.51</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724457E+10</td>
    <td align="right">    13026.84</td>
    <td align="right">25-JUN-16:01</td>
    <td align="right">       32.70</td>
    <td align="right">       13.70</td>
    <td align="right">0.427841E+09</td>
    <td align="right">      549.51</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">       27.02</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.728527E+10</td>
    <td align="right">    11246.64</td>
    <td align="right">16-JUL-14:42</td>
    <td align="right">       35.83</td>
    <td align="right">       14.65</td>
    <td align="right">0.398203E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.789144E+10</td>
    <td align="right">    11516.33</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">       30.00</td>
    <td align="right">       12.07</td>
    <td align="right">0.445925E+09</td>
    <td align="right">      584.81</td>
    <td align="right">31-AUG-13:09</td>
    <td align="right">       30.00</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.715021E+10</td>
    <td align="right">    14571.19</td>
    <td align="right">10-SEP-12:12</td>
    <td align="right">       30.90</td>
    <td align="right">       12.77</td>
    <td align="right">0.389769E+09</td>
    <td align="right">      642.04</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       30.50</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509405E+10</td>
    <td align="right">    14862.70</td>
    <td align="right">08-OCT-12:32</td>
    <td align="right">       21.00</td>
    <td align="right">        8.59</td>
    <td align="right">0.375476E+09</td>
    <td align="right">      613.98</td>
    <td align="right">11-OCT-13:20</td>
    <td align="right">       26.33</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.438888E+10</td>
    <td align="right">    14067.44</td>
    <td align="right">05-NOV-12:52</td>
    <td align="right">       21.00</td>
    <td align="right">        6.54</td>
    <td align="right">0.379410E+09</td>
    <td align="right">      610.26</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       16.00</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327701E+10</td>
    <td align="right">    12885.39</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">       18.00</td>
    <td align="right">        6.59</td>
    <td align="right">0.352572E+09</td>
    <td align="right">      609.56</td>
    <td align="right">15-DEC-14:09</td>
    <td align="right">       11.50</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610736E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464881E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268322E+10</td>
    <td align="right">     6991.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        4.42</td>
    <td align="right">0.342427E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.789144E+10</td>
    <td align="right">    14862.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.83</td>
    <td align="right">       14.65</td>
    <td align="right">0.445925E+09</td>
    <td align="right">      642.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128800E+10</td>
    <td align="right">     5105.69</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.46</td>
    <td align="right">0.206161E+09</td>
    <td align="right">      346.73</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122527E+10</td>
    <td align="right">     5735.38</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.188227E+09</td>
    <td align="right">      346.91</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240843E+10</td>
    <td align="right">     8287.52</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">       23.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.229351E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234027E+10</td>
    <td align="right">     8677.69</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.204583E+09</td>
    <td align="right">      347.06</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412173E+10</td>
    <td align="right">     9129.57</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.240858E+09</td>
    <td align="right">      347.83</td>
    <td align="right">16-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686311E+10</td>
    <td align="right">    17703.31</td>
    <td align="right">11-JUN-16:31</td>
    <td align="right">       28.17</td>
    <td align="right">       12.56</td>
    <td align="right">0.259094E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-JUN-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.636909E+10</td>
    <td align="right">    16304.38</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">       28.17</td>
    <td align="right">       10.51</td>
    <td align="right">0.240109E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656350E+10</td>
    <td align="right">    15184.88</td>
    <td align="right">13-AUG-17:32</td>
    <td align="right">       22.67</td>
    <td align="right">       10.33</td>
    <td align="right">0.266641E+09</td>
    <td align="right">      347.86</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.501191E+10</td>
    <td align="right">    16031.12</td>
    <td align="right">10-SEP-16:12</td>
    <td align="right">       31.63</td>
    <td align="right">       12.54</td>
    <td align="right">0.227152E+09</td>
    <td align="right">      347.84</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268843E+10</td>
    <td align="right">     8623.89</td>
    <td align="right">08-OCT-15:52</td>
    <td align="right">       18.00</td>
    <td align="right">        8.62</td>
    <td align="right">0.213750E+09</td>
    <td align="right">      347.74</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156266E+10</td>
    <td align="right">     6064.65</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        7.23</td>
    <td align="right">0.207029E+09</td>
    <td align="right">      347.84</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.888791E+09</td>
    <td align="right">     3753.29</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       19.50</td>
    <td align="right">        7.10</td>
    <td align="right">0.193778E+09</td>
    <td align="right">      338.70</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413312E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.267673E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.888791E+09</td>
    <td align="right">     3753.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.188227E+09</td>
    <td align="right">      338.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.686311E+10</td>
    <td align="right">    17703.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.63</td>
    <td align="right">       14.84</td>
    <td align="right">0.266641E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738368E+09</td>
    <td align="right">     1912.72</td>
    <td align="right">20-JAN-14:10</td>
    <td align="right">       20.83</td>
    <td align="right">        6.90</td>
    <td align="right">0.317903E+09</td>
    <td align="right">      479.61</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513751E+09</td>
    <td align="right">     1538.79</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.283678E+09</td>
    <td align="right">      460.50</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114352E+10</td>
    <td align="right">     2114.35</td>
    <td align="right">14-MAR-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">        7.28</td>
    <td align="right">0.356957E+09</td>
    <td align="right">      529.70</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126483E+10</td>
    <td align="right">     2112.72</td>
    <td align="right">20-APR-13:40</td>
    <td align="right">       21.33</td>
    <td align="right">        8.69</td>
    <td align="right">0.324284E+09</td>
    <td align="right">      527.72</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248978E+10</td>
    <td align="right">     3649.74</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.397333E+09</td>
    <td align="right">      549.47</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466523E+10</td>
    <td align="right">     6129.57</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">       21.83</td>
    <td align="right">        8.65</td>
    <td align="right">0.430798E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470548E+10</td>
    <td align="right">     6224.12</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">       19.83</td>
    <td align="right">       13.78</td>
    <td align="right">0.401107E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500782E+10</td>
    <td align="right">     5828.86</td>
    <td align="right">18-AUG-14:20</td>
    <td align="right">       35.00</td>
    <td align="right">       13.45</td>
    <td align="right">0.450953E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425449E+10</td>
    <td align="right">     7547.20</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       20.42</td>
    <td align="right">       11.95</td>
    <td align="right">0.396713E+09</td>
    <td align="right">      549.53</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210633E+10</td>
    <td align="right">     3722.47</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.42</td>
    <td align="right">0.371394E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-OCT-13:00</td>
    <td align="right">        9.00</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136593E+10</td>
    <td align="right">     2562.32</td>
    <td align="right">09-NOV-13:40</td>
    <td align="right">       20.00</td>
    <td align="right">        8.69</td>
    <td align="right">0.339810E+09</td>
    <td align="right">      549.47</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.753282E+09</td>
    <td align="right">     1934.04</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">       21.17</td>
    <td align="right">        7.42</td>
    <td align="right">0.306826E+09</td>
    <td align="right">      482.36</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290088E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.437776E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.513751E+09</td>
    <td align="right">     1538.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.90</td>
    <td align="right">0.283678E+09</td>
    <td align="right">      460.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500782E+10</td>
    <td align="right">     7547.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       13.78</td>
    <td align="right">0.450953E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103393E+10</td>
    <td align="right">     2202.02</td>
    <td align="right">20-JAN-14:10</td>
    <td align="right">       20.83</td>
    <td align="right">        6.90</td>
    <td align="right">0.205606E+09</td>
    <td align="right">      330.63</td>
    <td align="right">20-JAN-09:09</td>
    <td align="right">       10.67</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.950352E+09</td>
    <td align="right">     2536.95</td>
    <td align="right">27-FEB-08:30</td>
    <td align="right">        7.00</td>
    <td align="right">        1.83</td>
    <td align="right">0.189088E+09</td>
    <td align="right">      341.03</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       10.33</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170791E+10</td>
    <td align="right">     3932.59</td>
    <td align="right">15-MAR-08:50</td>
    <td align="right">       13.17</td>
    <td align="right">        3.84</td>
    <td align="right">0.241762E+09</td>
    <td align="right">      347.87</td>
    <td align="right">30-MAR-09:50</td>
    <td align="right">        8.67</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179479E+10</td>
    <td align="right">     4230.36</td>
    <td align="right">21-APR-08:70</td>
    <td align="right">       11.17</td>
    <td align="right">        5.87</td>
    <td align="right">0.217478E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301508E+10</td>
    <td align="right">     4642.92</td>
    <td align="right">16-MAY-08:40</td>
    <td align="right">       22.00</td>
    <td align="right">       11.42</td>
    <td align="right">0.256567E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-MAY-09:09</td>
    <td align="right">       25.33</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.544055E+10</td>
    <td align="right">     7069.64</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">       21.83</td>
    <td align="right">        8.65</td>
    <td align="right">0.274167E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520327E+10</td>
    <td align="right">     7234.93</td>
    <td align="right">17-JUL-08:30</td>
    <td align="right">       29.50</td>
    <td align="right">       13.69</td>
    <td align="right">0.253964E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.584395E+10</td>
    <td align="right">     7649.81</td>
    <td align="right">06-AUG-09:52</td>
    <td align="right">       27.00</td>
    <td align="right">       15.48</td>
    <td align="right">0.286226E+09</td>
    <td align="right">      347.89</td>
    <td align="right">10-AUG-09:50</td>
    <td align="right">       25.33</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.478688E+10</td>
    <td align="right">     9189.06</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">       24.97</td>
    <td align="right">       13.39</td>
    <td align="right">0.251912E+09</td>
    <td align="right">      347.91</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252892E+10</td>
    <td align="right">     4577.32</td>
    <td align="right">11-OCT-09:10</td>
    <td align="right">       20.67</td>
    <td align="right">        7.78</td>
    <td align="right">0.237963E+09</td>
    <td align="right">      347.88</td>
    <td align="right">03-OCT-09:09</td>
    <td align="right">        8.50</td>
    <td align="right">        7.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164377E+10</td>
    <td align="right">     3130.35</td>
    <td align="right">07-NOV-08:23</td>
    <td align="right">       12.00</td>
    <td align="right">        3.40</td>
    <td align="right">0.218243E+09</td>
    <td align="right">      345.21</td>
    <td align="right">07-NOV-10:09</td>
    <td align="right">       14.33</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.978341E+09</td>
    <td align="right">     2162.95</td>
    <td align="right">01-DEC-14:10</td>
    <td align="right">       21.83</td>
    <td align="right">        7.81</td>
    <td align="right">0.196360E+09</td>
    <td align="right">      309.83</td>
    <td align="right">14-DEC-09:09</td>
    <td align="right">        8.33</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349277E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.282934E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950352E+09</td>
    <td align="right">     2162.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.00</td>
    <td align="right">        1.83</td>
    <td align="right">0.189088E+09</td>
    <td align="right">      309.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.33</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584395E+10</td>
    <td align="right">     9189.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.50</td>
    <td align="right">       15.48</td>
    <td align="right">0.286226E+09</td>
    <td align="right">      347.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204805E+10</td>
    <td align="right">     8643.18</td>
    <td align="right">20-JAN-13:30</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.342330E+09</td>
    <td align="right">      578.78</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">       20.83</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135096E+10</td>
    <td align="right">     8328.13</td>
    <td align="right">26-FEB-13:32</td>
    <td align="right">       17.33</td>
    <td align="right">        4.42</td>
    <td align="right">0.293977E+09</td>
    <td align="right">      549.51</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">        5.83</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172613E+10</td>
    <td align="right">     8351.35</td>
    <td align="right">14-MAR-13:10</td>
    <td align="right">       23.83</td>
    <td align="right">        7.81</td>
    <td align="right">0.359553E+09</td>
    <td align="right">      555.64</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">       23.67</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116846E+10</td>
    <td align="right">     3312.01</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">        9.11</td>
    <td align="right">0.308553E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-APR-13:50</td>
    <td align="right">       22.00</td>
    <td align="right">        8.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239947E+10</td>
    <td align="right">     6334.53</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">       27.83</td>
    <td align="right">       14.80</td>
    <td align="right">0.372016E+09</td>
    <td align="right">      549.50</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575882E+10</td>
    <td align="right">    10716.39</td>
    <td align="right">26-JUN-16:40</td>
    <td align="right">       38.07</td>
    <td align="right">       15.35</td>
    <td align="right">0.426707E+09</td>
    <td align="right">      674.54</td>
    <td align="right">26-JUN-12:09</td>
    <td align="right">       36.18</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578211E+10</td>
    <td align="right">    10396.55</td>
    <td align="right">17-JUL-12:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.72</td>
    <td align="right">0.398019E+09</td>
    <td align="right">      688.10</td>
    <td align="right">17-JUL-12:09</td>
    <td align="right">       36.00</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.684147E+10</td>
    <td align="right">    10521.05</td>
    <td align="right">16-AUG-16:20</td>
    <td align="right">       36.67</td>
    <td align="right">       16.38</td>
    <td align="right">0.449934E+09</td>
    <td align="right">      684.43</td>
    <td align="right">16-AUG-12:09</td>
    <td align="right">       35.17</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667541E+10</td>
    <td align="right">    10938.79</td>
    <td align="right">04-SEP-13:12</td>
    <td align="right">       29.40</td>
    <td align="right">       13.41</td>
    <td align="right">0.398660E+09</td>
    <td align="right">      670.36</td>
    <td align="right">28-SEP-12:09</td>
    <td align="right">       30.08</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396258E+10</td>
    <td align="right">    10660.52</td>
    <td align="right">09-OCT-13:22</td>
    <td align="right">       22.00</td>
    <td align="right">        8.85</td>
    <td align="right">0.363617E+09</td>
    <td align="right">      638.78</td>
    <td align="right">11-OCT-13:50</td>
    <td align="right">       26.83</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294964E+10</td>
    <td align="right">    10417.99</td>
    <td align="right">05-NOV-13:02</td>
    <td align="right">       21.00</td>
    <td align="right">        6.50</td>
    <td align="right">0.353633E+09</td>
    <td align="right">      617.48</td>
    <td align="right">07-NOV-14:09</td>
    <td align="right">       22.00</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196710E+10</td>
    <td align="right">    10084.58</td>
    <td align="right">03-DEC-14:32</td>
    <td align="right">       18.00</td>
    <td align="right">        6.59</td>
    <td align="right">0.311768E+09</td>
    <td align="right">      568.63</td>
    <td align="right">14-DEC-14:39</td>
    <td align="right">       16.10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426302E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.437877E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116846E+10</td>
    <td align="right">     3312.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.33</td>
    <td align="right">        4.42</td>
    <td align="right">0.293977E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.83</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684147E+10</td>
    <td align="right">    10938.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.07</td>
    <td align="right">       16.38</td>
    <td align="right">0.449934E+09</td>
    <td align="right">      688.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.18</td>
    <td align="right">       15.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108272E+10</td>
    <td align="right">     3497.37</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">       17.00</td>
    <td align="right">        7.16</td>
    <td align="right">0.205136E+09</td>
    <td align="right">      338.70</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">       17.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.911550E+09</td>
    <td align="right">     3982.31</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.185818E+09</td>
    <td align="right">      338.68</td>
    <td align="right">16-FEB-16:00</td>
    <td align="right">        3.00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168352E+10</td>
    <td align="right">     5236.85</td>
    <td align="right">13-MAR-16:50</td>
    <td align="right">       22.17</td>
    <td align="right">        6.68</td>
    <td align="right">0.226838E+09</td>
    <td align="right">      338.68</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169861E+10</td>
    <td align="right">     5001.04</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">       19.00</td>
    <td align="right">        7.03</td>
    <td align="right">0.200521E+09</td>
    <td align="right">      338.68</td>
    <td align="right">07-APR-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.299692E+10</td>
    <td align="right">     5222.83</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.236431E+09</td>
    <td align="right">      340.34</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513827E+10</td>
    <td align="right">    10178.48</td>
    <td align="right">24-JUN-17:06</td>
    <td align="right">       31.42</td>
    <td align="right">       12.70</td>
    <td align="right">0.264265E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       26.60</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472531E+10</td>
    <td align="right">    12294.32</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">       28.17</td>
    <td align="right">       10.51</td>
    <td align="right">0.244731E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531589E+10</td>
    <td align="right">    11663.33</td>
    <td align="right">26-AUG-17:42</td>
    <td align="right">       30.17</td>
    <td align="right">       11.57</td>
    <td align="right">0.277199E+09</td>
    <td align="right">      347.85</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455889E+10</td>
    <td align="right">    11231.54</td>
    <td align="right">10-SEP-17:02</td>
    <td align="right">       30.32</td>
    <td align="right">       12.10</td>
    <td align="right">0.243711E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282994E+10</td>
    <td align="right">     6961.39</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       24.00</td>
    <td align="right">        8.57</td>
    <td align="right">0.226399E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-OCT-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179342E+10</td>
    <td align="right">     5206.68</td>
    <td align="right">07-NOV-15:50</td>
    <td align="right">       21.17</td>
    <td align="right">        7.18</td>
    <td align="right">0.213528E+09</td>
    <td align="right">      347.83</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">        7.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101209E+10</td>
    <td align="right">     2981.06</td>
    <td align="right">01-DEC-15:40</td>
    <td align="right">       19.00</td>
    <td align="right">        7.01</td>
    <td align="right">0.196131E+09</td>
    <td align="right">      338.70</td>
    <td align="right">14-DEC-16:10</td>
    <td align="right">       12.17</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337471E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.272071E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.911550E+09</td>
    <td align="right">     2981.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.185818E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531589E+10</td>
    <td align="right">    12294.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.42</td>
    <td align="right">       14.84</td>
    <td align="right">0.277199E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122938E+10</td>
    <td align="right">     2406.11</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.331856E+09</td>
    <td align="right">      527.73</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102314E+10</td>
    <td align="right">     2028.44</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.297751E+09</td>
    <td align="right">      511.81</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192891E+10</td>
    <td align="right">     3871.56</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">        7.55</td>
    <td align="right">0.383100E+09</td>
    <td align="right">      549.48</td>
    <td align="right">10-MAR-14:20</td>
    <td align="right">       17.00</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196393E+10</td>
    <td align="right">     3700.77</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.80</td>
    <td align="right">0.347117E+09</td>
    <td align="right">      549.51</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368189E+10</td>
    <td align="right">     5776.37</td>
    <td align="right">17-MAY-13:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.74</td>
    <td align="right">0.417610E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.631471E+10</td>
    <td align="right">     7201.08</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">       39.40</td>
    <td align="right">       15.59</td>
    <td align="right">0.433214E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.623736E+10</td>
    <td align="right">    10363.54</td>
    <td align="right">16-JUL-15:12</td>
    <td align="right">       35.67</td>
    <td align="right">       14.44</td>
    <td align="right">0.402740E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604684E+10</td>
    <td align="right">     6986.48</td>
    <td align="right">31-AUG-04:01</td>
    <td align="right">       17.77</td>
    <td align="right">       11.84</td>
    <td align="right">0.451180E+09</td>
    <td align="right">      549.51</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461738E+10</td>
    <td align="right">     7546.09</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       21.00</td>
    <td align="right">        9.25</td>
    <td align="right">0.393670E+09</td>
    <td align="right">      549.53</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">       16.47</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231939E+10</td>
    <td align="right">     4422.96</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.42</td>
    <td align="right">0.367539E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-OCT-13:50</td>
    <td align="right">       24.83</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154422E+10</td>
    <td align="right">     3194.05</td>
    <td align="right">09-NOV-13:40</td>
    <td align="right">       20.00</td>
    <td align="right">        8.69</td>
    <td align="right">0.340374E+09</td>
    <td align="right">      549.48</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.932306E+09</td>
    <td align="right">     2300.68</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">       21.17</td>
    <td align="right">        7.42</td>
    <td align="right">0.309299E+09</td>
    <td align="right">      496.56</td>
    <td align="right">14-DEC-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378395E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.447545E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.932306E+09</td>
    <td align="right">     2028.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
    <td align="right">0.297751E+09</td>
    <td align="right">      496.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.631471E+10</td>
    <td align="right">    10363.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.40</td>
    <td align="right">       15.59</td>
    <td align="right">0.451180E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153560E+10</td>
    <td align="right">     3585.22</td>
    <td align="right">20-JAN-09:25</td>
    <td align="right">       12.00</td>
    <td align="right">        3.84</td>
    <td align="right">0.154963E+09</td>
    <td align="right">      338.71</td>
    <td align="right">24-JAN-09:39</td>
    <td align="right">        9.67</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147811E+10</td>
    <td align="right">     4544.83</td>
    <td align="right">27-FEB-09:05</td>
    <td align="right">        9.17</td>
    <td align="right">        2.65</td>
    <td align="right">0.143617E+09</td>
    <td align="right">      338.72</td>
    <td align="right">27-FEB-08:20</td>
    <td align="right">        6.33</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262645E+10</td>
    <td align="right">     7114.14</td>
    <td align="right">15-MAR-08:50</td>
    <td align="right">       13.17</td>
    <td align="right">        3.84</td>
    <td align="right">0.181882E+09</td>
    <td align="right">      338.72</td>
    <td align="right">03-MAR-08:20</td>
    <td align="right">        3.33</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260259E+10</td>
    <td align="right">     7542.34</td>
    <td align="right">21-APR-08:70</td>
    <td align="right">       11.17</td>
    <td align="right">        5.87</td>
    <td align="right">0.163467E+09</td>
    <td align="right">      338.73</td>
    <td align="right">13-APR-10:09</td>
    <td align="right">       15.17</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420256E+10</td>
    <td align="right">     7862.22</td>
    <td align="right">16-MAY-08:30</td>
    <td align="right">       21.50</td>
    <td align="right">       11.31</td>
    <td align="right">0.193047E+09</td>
    <td align="right">      338.76</td>
    <td align="right">09-MAY-07:10</td>
    <td align="right">        8.17</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.674379E+10</td>
    <td align="right">     9576.64</td>
    <td align="right">25-JUN-06:32</td>
    <td align="right">       24.20</td>
    <td align="right">       12.36</td>
    <td align="right">0.201233E+09</td>
    <td align="right">      338.77</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">       16.28</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.640284E+10</td>
    <td align="right">    14697.25</td>
    <td align="right">16-JUL-09:11</td>
    <td align="right">       33.33</td>
    <td align="right">       14.66</td>
    <td align="right">0.186644E+09</td>
    <td align="right">      338.74</td>
    <td align="right">18-JUL-14:09</td>
    <td align="right">       31.00</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665062E+10</td>
    <td align="right">    14740.51</td>
    <td align="right">20-AUG-08:21</td>
    <td align="right">       24.50</td>
    <td align="right">       14.12</td>
    <td align="right">0.208910E+09</td>
    <td align="right">      338.77</td>
    <td align="right">22-AUG-15:39</td>
    <td align="right">       22.67</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514917E+10</td>
    <td align="right">    13939.73</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">       24.97</td>
    <td align="right">       13.39</td>
    <td align="right">0.181505E+09</td>
    <td align="right">      338.75</td>
    <td align="right">05-SEP-08:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278394E+10</td>
    <td align="right">     5719.73</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       20.20</td>
    <td align="right">        7.62</td>
    <td align="right">0.168931E+09</td>
    <td align="right">      339.01</td>
    <td align="right">16-OCT-08:20</td>
    <td align="right">        8.33</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182661E+10</td>
    <td align="right">     4579.68</td>
    <td align="right">07-NOV-08:50</td>
    <td align="right">       13.33</td>
    <td align="right">        3.86</td>
    <td align="right">0.157649E+09</td>
    <td align="right">      338.75</td>
    <td align="right">16-NOV-08:50</td>
    <td align="right">        7.33</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114642E+10</td>
    <td align="right">     2685.36</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">        7.90</td>
    <td align="right">0.144201E+09</td>
    <td align="right">      323.47</td>
    <td align="right">15-DEC-09:30</td>
    <td align="right">        3.50</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431487E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.208605E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114642E+10</td>
    <td align="right">     2685.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.17</td>
    <td align="right">        2.65</td>
    <td align="right">0.143617E+09</td>
    <td align="right">      323.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.33</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674379E+10</td>
    <td align="right">    14740.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       14.66</td>
    <td align="right">0.208910E+09</td>
    <td align="right">      339.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       15.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467932E+10</td>
    <td align="right">    11196.77</td>
    <td align="right">20-JAN-13:20</td>
    <td align="right">       21.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.398950E+09</td>
    <td align="right">      661.35</td>
    <td align="right">24-JAN-14:09</td>
    <td align="right">       17.83</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388446E+10</td>
    <td align="right">    11275.15</td>
    <td align="right">26-FEB-11:53</td>
    <td align="right">       17.00</td>
    <td align="right">        4.41</td>
    <td align="right">0.356837E+09</td>
    <td align="right">      644.30</td>
    <td align="right">23-FEB-14:09</td>
    <td align="right">        9.00</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425504E+10</td>
    <td align="right">    11528.80</td>
    <td align="right">12-MAR-12:43</td>
    <td align="right">       18.83</td>
    <td align="right">        5.98</td>
    <td align="right">0.413357E+09</td>
    <td align="right">      618.49</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">       20.33</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282754E+10</td>
    <td align="right">     7315.77</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.51</td>
    <td align="right">0.358809E+09</td>
    <td align="right">      549.52</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423061E+10</td>
    <td align="right">     6557.33</td>
    <td align="right">17-MAY-13:10</td>
    <td align="right">       29.00</td>
    <td align="right">       11.84</td>
    <td align="right">0.417174E+09</td>
    <td align="right">      549.51</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.83</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669751E+10</td>
    <td align="right">     8071.29</td>
    <td align="right">14-JUN-13:30</td>
    <td align="right">       34.95</td>
    <td align="right">       13.17</td>
    <td align="right">0.431954E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676664E+10</td>
    <td align="right">    11555.43</td>
    <td align="right">16-JUL-15:12</td>
    <td align="right">       35.67</td>
    <td align="right">       14.44</td>
    <td align="right">0.401950E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.746081E+10</td>
    <td align="right">    10340.67</td>
    <td align="right">31-AUG-12:40</td>
    <td align="right">       30.00</td>
    <td align="right">       12.21</td>
    <td align="right">0.451817E+09</td>
    <td align="right">      603.99</td>
    <td align="right">31-AUG-13:09</td>
    <td align="right">       30.00</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.713432E+10</td>
    <td align="right">    12950.28</td>
    <td align="right">04-SEP-13:12</td>
    <td align="right">       29.40</td>
    <td align="right">       13.41</td>
    <td align="right">0.399343E+09</td>
    <td align="right">      673.23</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       30.50</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.550621E+10</td>
    <td align="right">    13220.40</td>
    <td align="right">09-OCT-13:12</td>
    <td align="right">       22.00</td>
    <td align="right">        8.95</td>
    <td align="right">0.392598E+09</td>
    <td align="right">      646.17</td>
    <td align="right">11-OCT-13:20</td>
    <td align="right">       26.33</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497393E+10</td>
    <td align="right">    12592.87</td>
    <td align="right">05-NOV-12:52</td>
    <td align="right">       21.00</td>
    <td align="right">        6.54</td>
    <td align="right">0.397844E+09</td>
    <td align="right">      651.62</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       16.00</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.370674E+10</td>
    <td align="right">    11450.91</td>
    <td align="right">17-DEC-13:02</td>
    <td align="right">       18.00</td>
    <td align="right">        5.74</td>
    <td align="right">0.370429E+09</td>
    <td align="right">      656.91</td>
    <td align="right">15-DEC-14:09</td>
    <td align="right">       11.50</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621231E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.479106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282754E+10</td>
    <td align="right">     6557.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        4.41</td>
    <td align="right">0.356837E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746081E+10</td>
    <td align="right">    13220.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.67</td>
    <td align="right">       14.44</td>
    <td align="right">0.451817E+09</td>
    <td align="right">      673.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164486E+10</td>
    <td align="right">     5201.84</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.46</td>
    <td align="right">0.210516E+09</td>
    <td align="right">      347.80</td>
    <td align="right">24-JAN-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149622E+10</td>
    <td align="right">     5856.93</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.191242E+09</td>
    <td align="right">      347.81</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266783E+10</td>
    <td align="right">     8200.27</td>
    <td align="right">12-MAR-16:42</td>
    <td align="right">       18.00</td>
    <td align="right">        5.59</td>
    <td align="right">0.233533E+09</td>
    <td align="right">      347.83</td>
    <td align="right">03-MAR-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250593E+10</td>
    <td align="right">     8343.32</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.207962E+09</td>
    <td align="right">      345.21</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416368E+10</td>
    <td align="right">     8569.55</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.245972E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.649334E+10</td>
    <td align="right">    15698.38</td>
    <td align="right">04-JUN-16:41</td>
    <td align="right">       29.50</td>
    <td align="right">       12.25</td>
    <td align="right">0.263084E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.600336E+10</td>
    <td align="right">    15032.85</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">       28.17</td>
    <td align="right">       10.51</td>
    <td align="right">0.244208E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627315E+10</td>
    <td align="right">    15811.83</td>
    <td align="right">13-AUG-17:21</td>
    <td align="right">       22.50</td>
    <td align="right">       10.19</td>
    <td align="right">0.272008E+09</td>
    <td align="right">      347.86</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504611E+10</td>
    <td align="right">    14813.98</td>
    <td align="right">10-SEP-16:12</td>
    <td align="right">       31.63</td>
    <td align="right">       12.54</td>
    <td align="right">0.233612E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306284E+10</td>
    <td align="right">    14172.72</td>
    <td align="right">09-OCT-16:32</td>
    <td align="right">       21.33</td>
    <td align="right">        8.67</td>
    <td align="right">0.220206E+09</td>
    <td align="right">      347.81</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197555E+10</td>
    <td align="right">     6208.03</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        7.23</td>
    <td align="right">0.212138E+09</td>
    <td align="right">      347.84</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119342E+10</td>
    <td align="right">     4007.35</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       19.50</td>
    <td align="right">        7.10</td>
    <td align="right">0.197204E+09</td>
    <td align="right">      347.71</td>
    <td align="right">15-DEC-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.425263E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.273168E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119342E+10</td>
    <td align="right">     4007.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        5.59</td>
    <td align="right">0.191242E+09</td>
    <td align="right">      345.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.649334E+10</td>
    <td align="right">    15811.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.63</td>
    <td align="right">       14.84</td>
    <td align="right">0.272008E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   153489.22</td>
    <td align="right">     1591.33</td>
    <td align="right">02-JAN-05:05</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1894127.13</td>
    <td align="right">    26363.56</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9157587.68</td>
    <td align="right">    26237.97</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 11205204.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
