    <td align="right">November</td>
    <td align="right">        7.67</td>
    <td align="right">       19.44</td>
    <td align="right">        1.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.33</td>
    <td align="right">       18.24</td>
    <td align="right">       15.67</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       94.83</td>
    <td align="right">       18.86</td>
    <td align="right">       32.83</td>
    <td align="right">       19.17</td>
    <td align="right">        0.67</td>
    <td align="right">       25.94</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.33</td>
    <td align="right">       20.24</td>
    <td align="right">       15.67</td>
    <td align="right">       20.20</td>
    <td align="right">        0.67</td>
    <td align="right">       25.94</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.17</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.83</td>
    <td align="right">       18.15</td>
    <td align="right">        1.17</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.00</td>
    <td align="right">       17.61</td>
    <td align="right">        1.50</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.83</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.52</td>
    <td align="right">        1.00</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.05</td>
    <td align="right">        3.50</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.16</td>
    <td align="right">        2.17</td>
    <td align="right">       28.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.63</td>
    <td align="right">        1.17</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.67</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.67</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.67</td>
    <td align="right">       17.52</td>
    <td align="right">        1.17</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.33</td>
    <td align="right">       18.35</td>
    <td align="right">        3.83</td>
    <td align="right">       16.22</td>
    <td align="right">        7.83</td>
    <td align="right">       27.95</td>
    <td align="right">        7.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.67</td>
    <td align="right">       20.14</td>
    <td align="right">        1.50</td>
    <td align="right">       17.87</td>
    <td align="right">        3.50</td>
    <td align="right">       28.16</td>
    <td align="right">        3.50</td>
    <td align="right">       28.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.50</td>
    <td align="right">       19.74</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">       56.17</td>
    <td align="right">       25.39</td>
    <td align="right">       56.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.00</td>
    <td align="right">       18.80</td>
    <td align="right">        5.00</td>
    <td align="right">       19.50</td>
    <td align="right">       48.00</td>
    <td align="right">       25.14</td>
    <td align="right">       48.00</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.67</td>
    <td align="right">       18.56</td>
    <td align="right">        2.83</td>
    <td align="right">       17.40</td>
    <td align="right">       18.83</td>
    <td align="right">       24.91</td>
    <td align="right">       18.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.17</td>
    <td align="right">       19.46</td>
    <td align="right">        2.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.77</td>
    <td align="right">        4.83</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       26.13</td>
    <td align="right">       10.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.83</td>
    <td align="right">       19.53</td>
    <td align="right">        1.00</td>
    <td align="right">       20.13</td>
    <td align="right">       51.50</td>
    <td align="right">       25.33</td>
    <td align="right">       51.50</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.17</td>
    <td align="right">       19.56</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">       60.33</td>
    <td align="right">       25.41</td>
    <td align="right">       60.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.83</td>
    <td align="right">       18.47</td>
    <td align="right">        9.67</td>
    <td align="right">       19.35</td>
    <td align="right">       38.17</td>
    <td align="right">       25.37</td>
    <td align="right">       38.17</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.83</td>
    <td align="right">       18.94</td>
    <td align="right">       21.67</td>
    <td align="right">       19.27</td>
    <td align="right">      288.67</td>
    <td align="right">       25.33</td>
    <td align="right">      288.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.83</td>
    <td align="right">       20.25</td>
    <td align="right">        9.67</td>
    <td align="right">       20.38</td>
    <td align="right">       60.33</td>
    <td align="right">       27.45</td>
    <td align="right">       60.33</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.17</td>
    <td align="right">       18.48</td>
    <td align="right">        0.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.67</td>
    <td align="right">       17.48</td>
    <td align="right">        1.50</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.33</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       28.53</td>
    <td align="right">        2.00</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.54</td>
    <td align="right">        1.00</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.12</td>
    <td align="right">        1.17</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.32</td>
    <td align="right">        1.17</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.33</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.17</td>
    <td align="right">       17.42</td>
    <td align="right">        1.33</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.33</td>
    <td align="right">       18.33</td>
    <td align="right">        3.17</td>
    <td align="right">       15.38</td>
    <td align="right">        9.83</td>
    <td align="right">       28.35</td>
    <td align="right">        5.83</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       20.18</td>
    <td align="right">        1.50</td>
    <td align="right">       20.08</td>
    <td align="right">        3.33</td>
    <td align="right">       28.54</td>
    <td align="right">        2.00</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      420.83</td>
    <td align="right">       23.47</td>
    <td align="right">       12.83</td>
    <td align="right">       21.74</td>
    <td align="right">       12.00</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      395.50</td>
    <td align="right">       23.45</td>
    <td align="right">        3.83</td>
    <td align="right">       21.06</td>
    <td align="right">        3.83</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      416.67</td>
    <td align="right">       23.54</td>
    <td align="right">       10.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      350.50</td>
    <td align="right">       23.58</td>
    <td align="right">       12.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      162.83</td>
    <td align="right">       23.54</td>
    <td align="right">      115.00</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.17</td>
    <td align="right">       23.49</td>
    <td align="right">      264.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.00</td>
    <td align="right">       23.62</td>
    <td align="right">      290.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.33</td>
    <td align="right">       23.56</td>
    <td align="right">      306.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       75.00</td>
    <td align="right">       23.61</td>
    <td align="right">      140.50</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      213.17</td>
    <td align="right">       23.68</td>
    <td align="right">       31.00</td>
    <td align="right">       25.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      293.83</td>
    <td align="right">       23.64</td>
    <td align="right">        8.83</td>
    <td align="right">       25.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.33</td>
    <td align="right">       23.31</td>
    <td align="right">       24.50</td>
    <td align="right">       21.02</td>
    <td align="right">       24.50</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2893.17</td>
    <td align="right">       23.51</td>
    <td align="right">     1221.33</td>
    <td align="right">       24.43</td>
    <td align="right">       40.33</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.33</td>
    <td align="right">       23.31</td>
    <td align="right">        3.83</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      480.33</td>
    <td align="right">       23.68</td>
    <td align="right">      306.50</td>
    <td align="right">       25.65</td>
    <td align="right">       24.50</td>
    <td align="right">       21.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.50</td>
    <td align="right">       22.70</td>
    <td align="right">       34.67</td>
    <td align="right">       20.76</td>
    <td align="right">       34.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.67</td>
    <td align="right">       22.68</td>
    <td align="right">       53.50</td>
    <td align="right">       20.74</td>
    <td align="right">       53.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.33</td>
    <td align="right">       22.99</td>
    <td align="right">       28.33</td>
    <td align="right">       20.60</td>
    <td align="right">       27.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.50</td>
    <td align="right">       22.92</td>
    <td align="right">       19.00</td>
    <td align="right">       21.59</td>
    <td align="right">       16.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      238.17</td>
    <td align="right">       23.49</td>
    <td align="right">       38.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.67</td>
    <td align="right">       23.64</td>
    <td align="right">      210.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.00</td>
    <td align="right">       23.75</td>
    <td align="right">      240.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.67</td>
    <td align="right">       23.78</td>
    <td align="right">      243.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.67</td>
    <td align="right">       23.61</td>
    <td align="right">       92.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      396.83</td>
    <td align="right">       23.34</td>
    <td align="right">        9.17</td>
    <td align="right">       22.63</td>
    <td align="right">        5.50</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.67</td>
    <td align="right">       23.11</td>
    <td align="right">        5.33</td>
    <td align="right">       21.67</td>
    <td align="right">        4.50</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.35</td>
    <td align="right">       87.17</td>
    <td align="right">       20.41</td>
    <td align="right">       87.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3683.67</td>
    <td align="right">       22.95</td>
    <td align="right">     1062.33</td>
    <td align="right">       23.60</td>
    <td align="right">      228.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.67</td>
    <td align="right">       22.35</td>
    <td align="right">        5.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.78</td>
    <td align="right">      243.50</td>
    <td align="right">       24.74</td>
    <td align="right">       87.17</td>
    <td align="right">       21.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.33</td>
    <td align="right">       21.68</td>
    <td align="right">      147.00</td>
    <td align="right">       20.21</td>
    <td align="right">      147.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       21.77</td>
    <td align="right">      143.83</td>
    <td align="right">       20.34</td>
    <td align="right">      143.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.67</td>
    <td align="right">       22.27</td>
    <td align="right">       87.50</td>
    <td align="right">       20.12</td>
    <td align="right">       87.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.17</td>
    <td align="right">       22.16</td>
    <td align="right">       89.17</td>
    <td align="right">       20.28</td>
    <td align="right">       86.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      286.33</td>
    <td align="right">       23.12</td>
    <td align="right">       40.33</td>
    <td align="right">       23.92</td>
    <td align="right">        4.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.17</td>
    <td align="right">       23.37</td>
    <td align="right">      216.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.00</td>
    <td align="right">       23.43</td>
    <td align="right">      252.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.17</td>
    <td align="right">       23.40</td>
    <td align="right">      226.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      223.83</td>
    <td align="right">       23.24</td>
    <td align="right">       74.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      462.33</td>
    <td align="right">       22.56</td>
    <td align="right">       58.17</td>
    <td align="right">       20.65</td>
    <td align="right">       58.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.00</td>
    <td align="right">       22.13</td>
    <td align="right">       81.83</td>
    <td align="right">       20.86</td>
    <td align="right">       81.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.28</td>
    <td align="right">      231.83</td>
    <td align="right">       20.22</td>
    <td align="right">      231.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4066.00</td>
    <td align="right">       22.20</td>
    <td align="right">     1649.00</td>
    <td align="right">       22.26</td>
    <td align="right">      840.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.00</td>
    <td align="right">       21.28</td>
    <td align="right">       40.33</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.33</td>
    <td align="right">       23.43</td>
    <td align="right">      252.50</td>
    <td align="right">       24.38</td>
    <td align="right">      231.83</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.41</td>
    <td align="right">      319.17</td>
    <td align="right">       19.79</td>
    <td align="right">      319.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.45</td>
    <td align="right">      301.33</td>
    <td align="right">       19.93</td>
    <td align="right">      301.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       21.16</td>
    <td align="right">      223.67</td>
    <td align="right">       20.01</td>
    <td align="right">      223.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.33</td>
    <td align="right">       21.00</td>
    <td align="right">      171.00</td>
    <td align="right">       19.46</td>
    <td align="right">      168.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      342.50</td>
    <td align="right">       22.40</td>
    <td align="right">       75.00</td>
    <td align="right">       23.29</td>
    <td align="right">       20.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.83</td>
    <td align="right">       22.93</td>
    <td align="right">      257.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.50</td>
    <td align="right">       23.00</td>
    <td align="right">      285.67</td>
    <td align="right">       24.27</td>
    <td align="right">        6.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      141.33</td>
    <td align="right">       22.86</td>
    <td align="right">      225.17</td>
    <td align="right">       24.17</td>
    <td align="right">        0.67</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.83</td>
    <td align="right">       22.58</td>
    <td align="right">       90.50</td>
    <td align="right">       23.88</td>
    <td align="right">       11.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.17</td>
    <td align="right">       21.41</td>
    <td align="right">      156.67</td>
    <td align="right">       20.00</td>
    <td align="right">      156.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.33</td>
    <td align="right">       20.84</td>
    <td align="right">      269.33</td>
    <td align="right">       20.14</td>
    <td align="right">      269.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.04</td>
    <td align="right">      403.67</td>
    <td align="right">       19.73</td>
    <td align="right">      403.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4387.00</td>
    <td align="right">       21.18</td>
    <td align="right">     2778.33</td>
    <td align="right">       21.29</td>
    <td align="right">     1880.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.50</td>
    <td align="right">       20.04</td>
    <td align="right">       75.00</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       23.00</td>
    <td align="right">      403.67</td>
    <td align="right">       24.27</td>
    <td align="right">      403.67</td>
    <td align="right">       24.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.67</td>
    <td align="right">       20.63</td>
    <td align="right">      274.33</td>
    <td align="right">       19.93</td>
    <td align="right">      274.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.33</td>
    <td align="right">       20.75</td>
    <td align="right">      229.67</td>
    <td align="right">       19.86</td>
    <td align="right">      229.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.50</td>
    <td align="right">       21.24</td>
    <td align="right">      182.33</td>
    <td align="right">       20.08</td>
    <td align="right">      176.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.33</td>
    <td align="right">       20.95</td>
    <td align="right">      161.33</td>
    <td align="right">       19.80</td>
    <td align="right">      143.50</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      298.67</td>
    <td align="right">       22.26</td>
    <td align="right">      132.67</td>
    <td align="right">       23.95</td>
    <td align="right">       13.33</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      103.83</td>
    <td align="right">       22.86</td>
    <td align="right">      318.00</td>
    <td align="right">       24.23</td>
    <td align="right">        4.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      116.00</td>
    <td align="right">       23.06</td>
    <td align="right">      330.33</td>
    <td align="right">       24.39</td>
    <td align="right">       18.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      137.83</td>
    <td align="right">       22.76</td>
    <td align="right">      304.17</td>
    <td align="right">       24.24</td>
    <td align="right">        7.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.00</td>
    <td align="right">       22.34</td>
    <td align="right">      155.50</td>
    <td align="right">       24.16</td>
    <td align="right">        8.33</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.17</td>
    <td align="right">       21.44</td>
    <td align="right">      146.00</td>
    <td align="right">       20.50</td>
    <td align="right">      134.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.33</td>
    <td align="right">       21.02</td>
    <td align="right">      216.50</td>
    <td align="right">       20.25</td>
    <td align="right">      216.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.23</td>
    <td align="right">      347.33</td>
    <td align="right">       19.78</td>
    <td align="right">      347.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4145.67</td>
    <td align="right">       21.24</td>
    <td align="right">     2798.17</td>
    <td align="right">       21.87</td>
    <td align="right">     1574.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.83</td>
    <td align="right">       20.23</td>
    <td align="right">      132.67</td>
    <td align="right">       19.78</td>
    <td align="right">        4.50</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.67</td>
    <td align="right">       23.06</td>
    <td align="right">      347.33</td>
    <td align="right">       24.39</td>
    <td align="right">      347.33</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      359.67</td>
    <td align="right">       21.16</td>
    <td align="right">      246.83</td>
    <td align="right">       21.46</td>
    <td align="right">      175.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      333.00</td>
    <td align="right">       20.95</td>
    <td align="right">      237.33</td>
    <td align="right">       21.03</td>
    <td align="right">      181.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.33</td>
    <td align="right">       21.25</td>
    <td align="right">      213.83</td>
    <td align="right">       20.88</td>
    <td align="right">      176.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      408.83</td>
    <td align="right">       20.99</td>
    <td align="right">      164.67</td>
    <td align="right">       19.59</td>
    <td align="right">      153.50</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      322.83</td>
    <td align="right">       22.33</td>
    <td align="right">       95.67</td>
    <td align="right">       23.55</td>
    <td align="right">       20.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      125.67</td>
    <td align="right">       22.79</td>
    <td align="right">      254.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.17</td>
    <td align="right">       22.93</td>
    <td align="right">      289.67</td>
    <td align="right">       24.31</td>
    <td align="right">        7.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.17</td>
    <td align="right">       22.80</td>
    <td align="right">      272.17</td>
    <td align="right">       24.27</td>
    <td align="right">        2.83</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.67</td>
    <td align="right">       22.80</td>
    <td align="right">      186.67</td>
    <td align="right">       24.32</td>
    <td align="right">       20.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.83</td>
    <td align="right">       21.53</td>
    <td align="right">      226.00</td>
    <td align="right">       22.19</td>
    <td align="right">      135.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      335.83</td>
    <td align="right">       21.42</td>
    <td align="right">      226.83</td>
    <td align="right">       22.10</td>
    <td align="right">      140.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.50</td>
    <td align="right">       20.75</td>
    <td align="right">      290.33</td>
    <td align="right">       20.53</td>
    <td align="right">      248.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3499.50</td>
    <td align="right">       21.54</td>
    <td align="right">     2704.83</td>
    <td align="right">       22.39</td>
    <td align="right">     1262.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.17</td>
    <td align="right">       20.75</td>
    <td align="right">       95.67</td>
    <td align="right">       19.59</td>
    <td align="right">        0.33</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">       22.93</td>
    <td align="right">      290.33</td>
    <td align="right">       24.32</td>
    <td align="right">      248.33</td>
    <td align="right">       25.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.83</td>
    <td align="right">       20.57</td>
    <td align="right">      288.50</td>
    <td align="right">       19.95</td>
    <td align="right">      288.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.17</td>
    <td align="right">       20.60</td>
    <td align="right">      268.33</td>
    <td align="right">       20.08</td>
    <td align="right">      263.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.67</td>
    <td align="right">       20.92</td>
    <td align="right">      226.33</td>
    <td align="right">       20.46</td>
    <td align="right">      206.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.17</td>
    <td align="right">       20.78</td>
    <td align="right">      183.67</td>
    <td align="right">       19.96</td>
    <td align="right">      161.50</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.67</td>
    <td align="right">       21.98</td>
    <td align="right">      108.00</td>
    <td align="right">       23.77</td>
    <td align="right">       22.00</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.00</td>
    <td align="right">       22.39</td>
    <td align="right">      227.17</td>
    <td align="right">       24.25</td>
    <td align="right">       10.00</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.83</td>
    <td align="right">       22.37</td>
    <td align="right">      231.17</td>
    <td align="right">       24.21</td>
    <td align="right">       11.67</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.83</td>
    <td align="right">       22.28</td>
    <td align="right">      209.67</td>
    <td align="right">       24.20</td>
    <td align="right">        6.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.17</td>
    <td align="right">       22.10</td>
    <td align="right">      118.67</td>
    <td align="right">       24.07</td>
    <td align="right">       15.83</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.17</td>
    <td align="right">       21.06</td>
    <td align="right">      183.83</td>
    <td align="right">       20.82</td>
    <td align="right">      151.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.00</td>
    <td align="right">       20.87</td>
    <td align="right">      232.33</td>
    <td align="right">       20.27</td>
    <td align="right">      230.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.00</td>
    <td align="right">       20.29</td>
    <td align="right">      365.00</td>
    <td align="right">       19.85</td>
    <td align="right">      365.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4534.50</td>
    <td align="right">       21.15</td>
    <td align="right">     2642.67</td>
    <td align="right">       21.50</td>
    <td align="right">     1732.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      196.00</td>
    <td align="right">       20.29</td>
    <td align="right">      108.00</td>
    <td align="right">       19.85</td>
    <td align="right">        6.67</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.00</td>
    <td align="right">       22.39</td>
    <td align="right">      365.00</td>
    <td align="right">       24.25</td>
    <td align="right">      365.00</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.62</td>
    <td align="right">      325.33</td>
    <td align="right">       20.18</td>
    <td align="right">      325.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.52</td>
    <td align="right">      345.00</td>
    <td align="right">       20.25</td>
    <td align="right">      345.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.02</td>
    <td align="right">      272.67</td>
    <td align="right">       20.34</td>
    <td align="right">      272.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.13</td>
    <td align="right">      178.83</td>
    <td align="right">       20.07</td>
    <td align="right">      178.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      464.17</td>
    <td align="right">       22.52</td>
    <td align="right">       20.17</td>
    <td align="right">       20.82</td>
    <td align="right">       20.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      149.67</td>
    <td align="right">       23.29</td>
    <td align="right">      135.83</td>
    <td align="right">       24.20</td>
    <td align="right">        1.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.33</td>
    <td align="right">       23.46</td>
    <td align="right">      204.17</td>
    <td align="right">       24.25</td>
    <td align="right">       13.33</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.17</td>
    <td align="right">       23.35</td>
    <td align="right">      195.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.17</td>
    <td align="right">       23.28</td>
    <td align="right">       85.17</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.17</td>
    <td align="right">       22.30</td>
    <td align="right">       65.17</td>
    <td align="right">       20.50</td>
    <td align="right">       65.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.52</td>
    <td align="right">      136.67</td>
    <td align="right">       20.72</td>
    <td align="right">      136.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.55</td>
    <td align="right">      337.17</td>
    <td align="right">       20.10</td>
    <td align="right">      337.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4490.67</td>
    <td align="right">       21.54</td>
    <td align="right">     2301.33</td>
    <td align="right">       21.33</td>
    <td align="right">     1695.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.17</td>
    <td align="right">       20.52</td>
    <td align="right">       20.17</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.46</td>
    <td align="right">      345.00</td>
    <td align="right">       24.44</td>
    <td align="right">      345.00</td>
    <td align="right">       25.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.91</td>
    <td align="right">      246.33</td>
    <td align="right">       20.35</td>
    <td align="right">      246.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.97</td>
    <td align="right">      236.50</td>
    <td align="right">       20.24</td>
    <td align="right">      236.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.83</td>
    <td align="right">       21.44</td>
    <td align="right">      184.83</td>
    <td align="right">       20.29</td>
    <td align="right">      182.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      453.00</td>
    <td align="right">       21.38</td>
    <td align="right">      137.67</td>
    <td align="right">       20.05</td>
    <td align="right">      135.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.50</td>
    <td align="right">       22.48</td>
    <td align="right">       44.50</td>
    <td align="right">       23.47</td>
    <td align="right">       12.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.00</td>
    <td align="right">       23.13</td>
    <td align="right">      301.17</td>
    <td align="right">       24.34</td>
    <td align="right">        2.17</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.17</td>
    <td align="right">       23.33</td>
    <td align="right">      331.33</td>
    <td align="right">       24.45</td>
    <td align="right">       13.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.50</td>
    <td align="right">       23.15</td>
    <td align="right">      337.00</td>
    <td align="right">       24.34</td>
    <td align="right">        3.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.33</td>
    <td align="right">       23.04</td>
    <td align="right">      183.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      415.17</td>
    <td align="right">       22.19</td>
    <td align="right">       71.50</td>
    <td align="right">       21.33</td>
    <td align="right">       60.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.00</td>
    <td align="right">       21.66</td>
    <td align="right">       99.67</td>
    <td align="right">       20.72</td>
    <td align="right">       99.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.76</td>
    <td align="right">      283.83</td>
    <td align="right">       20.21</td>
    <td align="right">      283.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4069.50</td>
    <td align="right">       21.60</td>
    <td align="right">     2457.83</td>
    <td align="right">       22.30</td>
    <td align="right">     1276.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.50</td>
    <td align="right">       20.76</td>
    <td align="right">       44.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.33</td>
    <td align="right">      337.00</td>
    <td align="right">       24.46</td>
    <td align="right">      283.83</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      398.00</td>
    <td align="right">       20.84</td>
    <td align="right">      171.50</td>
    <td align="right">       20.18</td>
    <td align="right">      130.17</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.33</td>
    <td align="right">       20.32</td>
    <td align="right">      191.17</td>
    <td align="right">       18.99</td>
    <td align="right">      177.50</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.17</td>
    <td align="right">       20.78</td>
    <td align="right">      222.50</td>
    <td align="right">       19.48</td>
    <td align="right">      216.67</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.17</td>
    <td align="right">       20.74</td>
    <td align="right">      186.83</td>
    <td align="right">       19.22</td>
    <td align="right">      186.83</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.50</td>
    <td align="right">       22.02</td>
    <td align="right">       40.00</td>
    <td align="right">       19.77</td>
    <td align="right">       40.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      174.83</td>
    <td align="right">       22.91</td>
    <td align="right">      123.33</td>
    <td align="right">       24.44</td>
    <td align="right">        1.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      153.00</td>
    <td align="right">       23.12</td>
    <td align="right">      211.17</td>
    <td align="right">       24.31</td>
    <td align="right">       29.33</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.67</td>
    <td align="right">       22.70</td>
    <td align="right">      265.50</td>
    <td align="right">       24.44</td>
    <td align="right">        3.00</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      123.33</td>
    <td align="right">       22.73</td>
    <td align="right">      222.67</td>
    <td align="right">       24.74</td>
    <td align="right">        7.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.00</td>
    <td align="right">       21.53</td>
    <td align="right">      167.33</td>
    <td align="right">       22.06</td>
    <td align="right">       86.33</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.83</td>
    <td align="right">       21.15</td>
    <td align="right">      177.17</td>
    <td align="right">       21.85</td>
    <td align="right">       88.67</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.50</td>
    <td align="right">       20.16</td>
    <td align="right">      229.33</td>
    <td align="right">       19.16</td>
    <td align="right">      203.33</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3819.33</td>
    <td align="right">       21.22</td>
    <td align="right">     2208.50</td>
    <td align="right">       21.69</td>
    <td align="right">     1170.50</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.67</td>
    <td align="right">       20.16</td>
    <td align="right">       40.00</td>
    <td align="right">       18.99</td>
    <td align="right">        1.17</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      483.17</td>
    <td align="right">       23.12</td>
    <td align="right">      265.50</td>
    <td align="right">       24.74</td>
    <td align="right">      216.67</td>
    <td align="right">       24.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.83</td>
    <td align="right">       20.89</td>
    <td align="right">      257.83</td>
    <td align="right">       20.32</td>
    <td align="right">      257.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.00</td>
    <td align="right">       20.84</td>
    <td align="right">      256.17</td>
    <td align="right">       20.30</td>
    <td align="right">      256.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.50</td>
    <td align="right">       21.12</td>
    <td align="right">      216.83</td>
    <td align="right">       20.38</td>
    <td align="right">      214.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.00</td>
    <td align="right">       21.08</td>
    <td align="right">      143.67</td>
    <td align="right">       19.98</td>
    <td align="right">      142.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      439.17</td>
    <td align="right">       22.10</td>
    <td align="right">       38.67</td>
    <td align="right">       23.22</td>
    <td align="right">       14.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.00</td>
    <td align="right">       22.67</td>
    <td align="right">      207.67</td>
    <td align="right">       24.39</td>
    <td align="right">        1.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.00</td>
    <td align="right">       22.85</td>
    <td align="right">      211.67</td>
    <td align="right">       24.30</td>
    <td align="right">       12.33</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.67</td>
    <td align="right">       22.84</td>
    <td align="right">      234.83</td>
    <td align="right">       24.36</td>
    <td align="right">        1.83</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.17</td>
    <td align="right">       22.86</td>
    <td align="right">      142.83</td>
    <td align="right">       24.49</td>
    <td align="right">        2.67</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.83</td>
    <td align="right">       21.98</td>
    <td align="right">       81.83</td>
    <td align="right">       21.51</td>
    <td align="right">       61.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.33</td>
    <td align="right">       21.52</td>
    <td align="right">      102.83</td>
    <td align="right">       20.77</td>
    <td align="right">      102.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.33</td>
    <td align="right">       20.74</td>
    <td align="right">      298.00</td>
    <td align="right">       20.22</td>
    <td align="right">      298.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4491.83</td>
    <td align="right">       21.53</td>
    <td align="right">     2192.83</td>
    <td align="right">       21.88</td>
    <td align="right">     1365.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.67</td>
    <td align="right">       20.74</td>
    <td align="right">       38.67</td>
    <td align="right">       19.98</td>
    <td align="right">        1.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.83</td>
    <td align="right">       22.86</td>
    <td align="right">      298.00</td>
    <td align="right">       24.49</td>
    <td align="right">      298.00</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.95</td>
    <td align="right">      233.50</td>
    <td align="right">       20.07</td>
    <td align="right">      233.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.88</td>
    <td align="right">      232.67</td>
    <td align="right">       20.11</td>
    <td align="right">      232.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.67</td>
    <td align="right">       21.58</td>
    <td align="right">      140.00</td>
    <td align="right">       19.95</td>
    <td align="right">      140.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.67</td>
    <td align="right">       21.54</td>
    <td align="right">      125.17</td>
    <td align="right">       19.86</td>
    <td align="right">      122.67</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      318.83</td>
    <td align="right">       22.83</td>
    <td align="right">       58.67</td>
    <td align="right">       23.69</td>
    <td align="right">        9.50</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.67</td>
    <td align="right">       23.37</td>
    <td align="right">      265.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.17</td>
    <td align="right">       23.40</td>
    <td align="right">      305.00</td>
    <td align="right">       24.30</td>
    <td align="right">        4.17</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.33</td>
    <td align="right">       23.23</td>
    <td align="right">      240.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.67</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      227.83</td>
    <td align="right">       22.99</td>
    <td align="right">       84.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.00</td>
    <td align="right">       22.03</td>
    <td align="right">       82.50</td>
    <td align="right">       20.21</td>
    <td align="right">       82.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.17</td>
    <td align="right">       21.42</td>
    <td align="right">      169.67</td>
    <td align="right">       20.57</td>
    <td align="right">      169.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.52</td>
    <td align="right">      321.17</td>
    <td align="right">       19.94</td>
    <td align="right">      321.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4159.33</td>
    <td align="right">       21.59</td>
    <td align="right">     2258.83</td>
    <td align="right">       21.84</td>
    <td align="right">     1316.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       20.52</td>
    <td align="right">       58.67</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.67</td>
    <td align="right">       23.40</td>
    <td align="right">      321.17</td>
    <td align="right">       24.41</td>
    <td align="right">      321.17</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      421.00</td>
    <td align="right">       20.92</td>
    <td align="right">      182.67</td>
    <td align="right">       20.20</td>
    <td align="right">      182.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.00</td>
    <td align="right">       20.88</td>
    <td align="right">      172.17</td>
    <td align="right">       20.03</td>
    <td align="right">      170.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.00</td>
    <td align="right">       21.31</td>
    <td align="right">      123.33</td>
    <td align="right">       20.33</td>
    <td align="right">      112.33</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.00</td>
    <td align="right">       21.26</td>
    <td align="right">      124.67</td>
    <td align="right">       20.34</td>
    <td align="right">      106.50</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      264.17</td>
    <td align="right">       22.38</td>
    <td align="right">       93.33</td>
    <td align="right">       24.23</td>
    <td align="right">        7.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      102.33</td>
    <td align="right">       22.93</td>
    <td align="right">      239.50</td>
    <td align="right">       24.34</td>
    <td align="right">        6.00</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      112.83</td>
    <td align="right">       23.19</td>
    <td align="right">      260.50</td>
    <td align="right">       24.51</td>
    <td align="right">       17.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      133.00</td>
    <td align="right">       22.85</td>
    <td align="right">      226.00</td>
    <td align="right">       24.36</td>
    <td align="right">        7.83</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      211.67</td>
    <td align="right">       22.48</td>
    <td align="right">      115.83</td>
    <td align="right">       24.43</td>
    <td align="right">        3.33</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      376.83</td>
    <td align="right">       21.64</td>
    <td align="right">       88.17</td>
    <td align="right">       21.14</td>
    <td align="right">       70.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.33</td>
    <td align="right">       21.28</td>
    <td align="right">      123.67</td>
    <td align="right">       20.64</td>
    <td align="right">      121.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.51</td>
    <td align="right">      263.33</td>
    <td align="right">       19.94</td>
    <td align="right">      263.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3571.17</td>
    <td align="right">       21.46</td>
    <td align="right">     2013.17</td>
    <td align="right">       22.18</td>
    <td align="right">     1069.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.33</td>
    <td align="right">       20.51</td>
    <td align="right">       88.17</td>
    <td align="right">       19.94</td>
    <td align="right">        3.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       23.19</td>
    <td align="right">      263.33</td>
    <td align="right">       24.51</td>
    <td align="right">      263.33</td>
    <td align="right">       26.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      337.67</td>
    <td align="right">       21.76</td>
    <td align="right">      199.67</td>
    <td align="right">       22.85</td>
    <td align="right">      106.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.67</td>
    <td align="right">       21.38</td>
    <td align="right">      209.83</td>
    <td align="right">       21.94</td>
    <td align="right">      131.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      386.00</td>
    <td align="right">       21.65</td>
    <td align="right">      154.33</td>
    <td align="right">       21.51</td>
    <td align="right">      107.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.17</td>
    <td align="right">       21.52</td>
    <td align="right">      118.33</td>
    <td align="right">       19.98</td>
    <td align="right">      110.50</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.17</td>
    <td align="right">       22.76</td>
    <td align="right">       79.67</td>
    <td align="right">       23.94</td>
    <td align="right">        9.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.17</td>
    <td align="right">       23.17</td>
    <td align="right">      262.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.00</td>
    <td align="right">       23.27</td>
    <td align="right">      307.67</td>
    <td align="right">       24.34</td>
    <td align="right">        5.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.67</td>
    <td align="right">       23.16</td>
    <td align="right">      292.33</td>
    <td align="right">       24.33</td>
    <td align="right">        1.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.17</td>
    <td align="right">       23.23</td>
    <td align="right">      190.33</td>
    <td align="right">       24.61</td>
    <td align="right">       12.17</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      327.00</td>
    <td align="right">       22.14</td>
    <td align="right">      191.50</td>
    <td align="right">       23.33</td>
    <td align="right">       84.17</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      315.83</td>
    <td align="right">       22.07</td>
    <td align="right">      194.83</td>
    <td align="right">       23.55</td>
    <td align="right">       87.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.67</td>
    <td align="right">       21.34</td>
    <td align="right">      256.83</td>
    <td align="right">       21.55</td>
    <td align="right">      190.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3199.17</td>
    <td align="right">       21.99</td>
    <td align="right">     2458.00</td>
    <td align="right">       23.19</td>
    <td align="right">      845.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.00</td>
    <td align="right">       21.34</td>
    <td align="right">       79.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.17</td>
    <td align="right">       23.27</td>
    <td align="right">      307.67</td>
    <td align="right">       24.61</td>
    <td align="right">      190.00</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.00</td>
    <td align="right">       20.92</td>
    <td align="right">      207.00</td>
    <td align="right">       20.18</td>
    <td align="right">      206.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      423.50</td>
    <td align="right">       20.87</td>
    <td align="right">      211.50</td>
    <td align="right">       20.27</td>
    <td align="right">      205.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      459.33</td>
    <td align="right">       21.19</td>
    <td align="right">      153.00</td>
    <td align="right">       20.54</td>
    <td align="right">      134.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.83</td>
    <td align="right">       21.15</td>
    <td align="right">      138.50</td>
    <td align="right">       20.40</td>
    <td align="right">      117.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      363.67</td>
    <td align="right">       22.24</td>
    <td align="right">       96.00</td>
    <td align="right">       24.19</td>
    <td align="right">        8.50</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.50</td>
    <td align="right">       22.68</td>
    <td align="right">      236.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.50</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.50</td>
    <td align="right">       22.62</td>
    <td align="right">      245.00</td>
    <td align="right">       24.25</td>
    <td align="right">        9.17</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.83</td>
    <td align="right">       22.57</td>
    <td align="right">      220.33</td>
    <td align="right">       24.29</td>
    <td align="right">        5.67</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      297.17</td>
    <td align="right">       22.38</td>
    <td align="right">      113.50</td>
    <td align="right">       24.43</td>
    <td align="right">        6.17</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.17</td>
    <td align="right">       21.49</td>
    <td align="right">      118.33</td>
    <td align="right">       21.46</td>
    <td align="right">       84.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.17</td>
    <td align="right">       21.26</td>
    <td align="right">      152.83</td>
    <td align="right">       20.66</td>
    <td align="right">      149.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       20.60</td>
    <td align="right">      299.17</td>
    <td align="right">       20.03</td>
    <td align="right">      299.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4389.00</td>
    <td align="right">       21.44</td>
    <td align="right">     2191.17</td>
    <td align="right">       22.02</td>
    <td align="right">     1235.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.50</td>
    <td align="right">       20.60</td>
    <td align="right">       96.00</td>
    <td align="right">       20.03</td>
    <td align="right">        5.67</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.33</td>
    <td align="right">       22.68</td>
    <td align="right">      299.17</td>
    <td align="right">       24.43</td>
    <td align="right">      299.17</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57132</td>
    <td align="right">    19.83352</td>
    <td align="right">     0.08690</td>
    <td align="right">     5.75920</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53395</td>
    <td align="right">    16.51087</td>
    <td align="right">     0.05295</td>
    <td align="right">     5.82654</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67409</td>
    <td align="right">    16.42376</td>
    <td align="right">     0.10834</td>
    <td align="right">     5.80978</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73673</td>
    <td align="right">    20.90340</td>
    <td align="right">     0.14823</td>
    <td align="right">     5.92662</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09005</td>
    <td align="right">    24.61651</td>
    <td align="right">     -0.5918</td>
    <td align="right">    13.07329</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16633</td>
    <td align="right">    31.38202</td>
    <td align="right">     -0.4553</td>
    <td align="right">     9.94898</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15305</td>
    <td align="right">    33.32614</td>
    <td align="right">     -0.4466</td>
    <td align="right">     9.77968</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18581</td>
    <td align="right">    31.95463</td>
    <td align="right">     -0.4373</td>
    <td align="right">     9.50398</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16936</td>
    <td align="right">    24.19714</td>
    <td align="right">     -0.5098</td>
    <td align="right">    11.09347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05433</td>
    <td align="right">    18.35429</td>
    <td align="right">     0.24139</td>
    <td align="right">     6.59964</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.92747</td>
    <td align="right">    19.22074</td>
    <td align="right">     0.19505</td>
    <td align="right">     6.20542</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.33220</td>
    <td align="right">    13.20949</td>
    <td align="right">     -0.0131</td>
    <td align="right">     6.15794</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88556</td>
    <td align="right">    22.54826</td>
    <td align="right">     -0.1372</td>
    <td align="right">     7.99374</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.33220</td>
    <td align="right">    13.20949</td>
    <td align="right">     -0.5918</td>
    <td align="right">     5.75920</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18581</td>
    <td align="right">    33.32614</td>
    <td align="right">     0.24139</td>
    <td align="right">    13.07329</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72970</td>
    <td align="right">    21.19391</td>
    <td align="right">     -0.1317</td>
    <td align="right">     6.75222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69463</td>
    <td align="right">    18.27356</td>
    <td align="right">     -0.1621</td>
    <td align="right">     7.24227</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04052</td>
    <td align="right">    18.17139</td>
    <td align="right">     -0.0624</td>
    <td align="right">     6.57851</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06346</td>
    <td align="right">    22.79497</td>
    <td align="right">     -0.0297</td>
    <td align="right">     6.33595</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86914</td>
    <td align="right">    25.75424</td>
    <td align="right">     -0.7019</td>
    <td align="right">    16.27421</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10836</td>
    <td align="right">    32.10841</td>
    <td align="right">     -0.5117</td>
    <td align="right">    10.88111</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13589</td>
    <td align="right">    34.01527</td>
    <td align="right">     -0.4903</td>
    <td align="right">    10.40608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17108</td>
    <td align="right">    32.70907</td>
    <td align="right">     -0.4895</td>
    <td align="right">    10.35865</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05327</td>
    <td align="right">    25.06138</td>
    <td align="right">     -0.6008</td>
    <td align="right">    13.30747</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52162</td>
    <td align="right">    19.97736</td>
    <td align="right">     0.08014</td>
    <td align="right">     6.04019</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.19559</td>
    <td align="right">    21.27466</td>
    <td align="right">     -0.0085</td>
    <td align="right">     5.85350</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.34249</td>
    <td align="right">    14.96461</td>
    <td align="right">     -0.2694</td>
    <td align="right">     8.59980</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41672</td>
    <td align="right">    23.90750</td>
    <td align="right">     -0.2829</td>
    <td align="right">     9.07204</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34249</td>
    <td align="right">    14.96461</td>
    <td align="right">     -0.7019</td>
    <td align="right">     5.85350</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17108</td>
    <td align="right">    34.01527</td>
    <td align="right">     0.08014</td>
    <td align="right">    16.27421</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68555</td>
    <td align="right">    20.99548</td>
    <td align="right">     -0.3992</td>
    <td align="right">    10.99196</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.77485</td>
    <td align="right">    19.03204</td>
    <td align="right">     -0.3939</td>
    <td align="right">    11.00857</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.31509</td>
    <td align="right">    18.86832</td>
    <td align="right">     -0.2402</td>
    <td align="right">     8.99686</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32227</td>
    <td align="right">    23.41939</td>
    <td align="right">     -0.2056</td>
    <td align="right">     8.81270</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55586</td>
    <td align="right">    25.86180</td>
    <td align="right">     -0.8006</td>
    <td align="right">    20.24732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99704</td>
    <td align="right">    32.14482</td>
    <td align="right">     -0.5266</td>
    <td align="right">    11.38118</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03230</td>
    <td align="right">    34.05334</td>
    <td align="right">     -0.5050</td>
    <td align="right">    10.86341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02592</td>
    <td align="right">    32.86549</td>
    <td align="right">     -0.5222</td>
    <td align="right">    11.22259</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74145</td>
    <td align="right">    25.25258</td>
    <td align="right">     -0.7038</td>
    <td align="right">    16.82189</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65787</td>
    <td align="right">    20.99957</td>
    <td align="right">     -0.1341</td>
    <td align="right">     7.34907</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.15977</td>
    <td align="right">    22.62873</td>
    <td align="right">     -0.2662</td>
    <td align="right">     8.11975</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.27361</td>
    <td align="right">    15.65802</td>
    <td align="right">     -0.5427</td>
    <td align="right">    14.01677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80472</td>
    <td align="right">    24.36022</td>
    <td align="right">     -0.4372</td>
    <td align="right">    11.66033</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27361</td>
    <td align="right">    15.65802</td>
    <td align="right">     -0.8006</td>
    <td align="right">     7.34907</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03230</td>
    <td align="right">    34.05334</td>
    <td align="right">     -0.1341</td>
    <td align="right">    20.24732</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41358</td>
    <td align="right">    22.46507</td>
    <td align="right">     -0.7280</td>
    <td align="right">    19.07838</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45528</td>
    <td align="right">    20.16927</td>
    <td align="right">     -0.7324</td>
    <td align="right">    19.09083</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.18225</td>
    <td align="right">    19.65663</td>
    <td align="right">     -0.5197</td>
    <td align="right">    14.08594</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.17825</td>
    <td align="right">    24.57847</td>
    <td align="right">     -0.4677</td>
    <td align="right">    14.25150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.93186</td>
    <td align="right">    27.26780</td>
    <td align="right">     -0.9778</td>
    <td align="right">    28.18962</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83991</td>
    <td align="right">    32.65627</td>
    <td align="right">     -0.5363</td>
    <td align="right">    12.39497</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91351</td>
    <td align="right">    34.69358</td>
    <td align="right">     -0.4999</td>
    <td align="right">    11.75829</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74639</td>
    <td align="right">    34.25242</td>
    <td align="right">     -0.5770</td>
    <td align="right">    13.46626</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.21340</td>
    <td align="right">    26.31784</td>
    <td align="right">     -0.8540</td>
    <td align="right">    23.48275</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46575</td>
    <td align="right">    22.63809</td>
    <td align="right">     -0.4180</td>
    <td align="right">    11.79231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.84489</td>
    <td align="right">    23.81160</td>
    <td align="right">     -0.5977</td>
    <td align="right">    14.71544</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.05048</td>
    <td align="right">    16.19340</td>
    <td align="right">     -0.8733</td>
    <td align="right">    24.07407</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95030</td>
    <td align="right">    25.43780</td>
    <td align="right">     -0.6478</td>
    <td align="right">    17.17988</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05048</td>
    <td align="right">    16.19340</td>
    <td align="right">     -0.9778</td>
    <td align="right">    11.75829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91351</td>
    <td align="right">    34.69358</td>
    <td align="right">     -0.4180</td>
    <td align="right">    28.18962</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64806</td>
    <td align="right">    21.71774</td>
    <td align="right">     -0.6437</td>
    <td align="right">    16.28035</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.82428</td>
    <td align="right">    19.35197</td>
    <td align="right">     -0.6080</td>
    <td align="right">    16.47020</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53415</td>
    <td align="right">    18.79545</td>
    <td align="right">     -0.3927</td>
    <td align="right">    12.69395</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40589</td>
    <td align="right">    23.87803</td>
    <td align="right">     -0.3676</td>
    <td align="right">    13.38374</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.02781</td>
    <td align="right">    26.68205</td>
    <td align="right">     -0.8640</td>
    <td align="right">    24.58046</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84231</td>
    <td align="right">    32.28810</td>
    <td align="right">     -0.4192</td>
    <td align="right">    10.74293</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91560</td>
    <td align="right">    34.45729</td>
    <td align="right">     -0.3940</td>
    <td align="right">    11.01057</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72075</td>
    <td align="right">    33.77747</td>
    <td align="right">     -0.4676</td>
    <td align="right">    12.45622</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25669</td>
    <td align="right">    25.82783</td>
    <td align="right">     -0.7427</td>
    <td align="right">    20.71376</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73445</td>
    <td align="right">    21.72142</td>
    <td align="right">     -0.3200</td>
    <td align="right">    11.17473</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04344</td>
    <td align="right">    23.06220</td>
    <td align="right">     -0.5232</td>
    <td align="right">    12.93095</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.25189</td>
    <td align="right">    15.62413</td>
    <td align="right">     -0.8023</td>
    <td align="right">    21.49851</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.11307</td>
    <td align="right">    24.81227</td>
    <td align="right">     -0.5448</td>
    <td align="right">    15.31550</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.25189</td>
    <td align="right">    15.62413</td>
    <td align="right">     -0.8640</td>
    <td align="right">    10.74293</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91560</td>
    <td align="right">    34.45729</td>
    <td align="right">     -0.3200</td>
    <td align="right">    24.58046</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09056</td>
    <td align="right">    19.92783</td>
    <td align="right">     -0.2490</td>
    <td align="right">    13.15404</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85664</td>
    <td align="right">    18.21744</td>
    <td align="right">     -0.3226</td>
    <td align="right">    14.99534</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.94032</td>
    <td align="right">    18.44431</td>
    <td align="right">     -0.2927</td>
    <td align="right">    12.76322</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46167</td>
    <td align="right">    23.97070</td>
    <td align="right">     -0.3813</td>
    <td align="right">    13.91215</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.97622</td>
    <td align="right">    27.03014</td>
    <td align="right">     -0.9473</td>
    <td align="right">    27.42637</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77452</td>
    <td align="right">    32.71467</td>
    <td align="right">     -0.5466</td>
    <td align="right">    13.06236</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88167</td>
    <td align="right">    34.65361</td>
    <td align="right">     -0.4946</td>
    <td align="right">    12.14008</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79886</td>
    <td align="right">    33.90289</td>
    <td align="right">     -0.5204</td>
    <td align="right">    12.83586</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57276</td>
    <td align="right">    25.37028</td>
    <td align="right">     -0.6615</td>
    <td align="right">    19.04784</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.41289</td>
    <td align="right">    20.84197</td>
    <td align="right">     -0.1336</td>
    <td align="right">    12.36201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.38717</td>
    <td align="right">    21.22646</td>
    <td align="right">     -0.1565</td>
    <td align="right">    11.92349</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.47071</td>
    <td align="right">    14.58392</td>
    <td align="right">     -0.4525</td>
    <td align="right">    17.35942</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64291</td>
    <td align="right">    24.29456</td>
    <td align="right">     -0.4311</td>
    <td align="right">    15.08730</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46167</td>
    <td align="right">    14.58392</td>
    <td align="right">     -0.9473</td>
    <td align="right">    11.92349</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88167</td>
    <td align="right">    34.65361</td>
    <td align="right">     -0.1336</td>
    <td align="right">    27.42637</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68661</td>
    <td align="right">    21.43600</td>
    <td align="right">     -0.6381</td>
    <td align="right">    17.07015</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.80453</td>
    <td align="right">    19.20225</td>
    <td align="right">     -0.6213</td>
    <td align="right">    17.20161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.24586</td>
    <td align="right">    18.85775</td>
    <td align="right">     -0.4623</td>
    <td align="right">    13.77106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.09129</td>
    <td align="right">    24.15920</td>
    <td align="right">     -0.4472</td>
    <td align="right">    14.30154</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.54031</td>
    <td align="right">    27.33010</td>
    <td align="right">     -1.0219</td>
    <td align="right">    31.41731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.33369</td>
    <td align="right">    33.43548</td>
    <td align="right">     -0.5895</td>
    <td align="right">    16.56281</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.30442</td>
    <td align="right">    35.73370</td>
    <td align="right">     -0.6039</td>
    <td align="right">    16.31910</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20116</td>
    <td align="right">    35.04117</td>
    <td align="right">     -0.6477</td>
    <td align="right">    17.67554</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73460</td>
    <td align="right">    26.60697</td>
    <td align="right">     -0.9105</td>
    <td align="right">    27.46592</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43038</td>
    <td align="right">    21.91267</td>
    <td align="right">     -0.3808</td>
    <td align="right">    12.19774</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03524</td>
    <td align="right">    22.84725</td>
    <td align="right">     -0.5239</td>
    <td align="right">    13.57074</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33524</td>
    <td align="right">    15.37552</td>
    <td align="right">     -0.7892</td>
    <td align="right">    21.62095</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82205</td>
    <td align="right">    25.21383</td>
    <td align="right">     -0.6365</td>
    <td align="right">    18.27195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33524</td>
    <td align="right">    15.37552</td>
    <td align="right">     -1.0219</td>
    <td align="right">    12.19774</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33369</td>
    <td align="right">    35.73370</td>
    <td align="right">     -0.3808</td>
    <td align="right">    31.41731</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.62611</td>
    <td align="right">    23.02182</td>
    <td align="right">     -0.6813</td>
    <td align="right">    16.49335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52673</td>
    <td align="right">    20.86592</td>
    <td align="right">     -0.7286</td>
    <td align="right">    17.86655</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.02558</td>
    <td align="right">    20.64298</td>
    <td align="right">     -0.5819</td>
    <td align="right">    13.96117</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.13632</td>
    <td align="right">    25.37626</td>
    <td align="right">     -0.5041</td>
    <td align="right">    12.32480</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.62514</td>
    <td align="right">    28.82614</td>
    <td align="right">     -1.1408</td>
    <td align="right">    33.96687</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84604</td>
    <td align="right">    33.41848</td>
    <td align="right">     -0.6123</td>
    <td align="right">    13.62852</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94578</td>
    <td align="right">    35.15669</td>
    <td align="right">     -0.5618</td>
    <td align="right">    12.31490</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94481</td>
    <td align="right">    34.27361</td>
    <td align="right">     -0.5635</td>
    <td align="right">    12.20684</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76819</td>
    <td align="right">    26.04277</td>
    <td align="right">     -0.6920</td>
    <td align="right">    16.52672</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31616</td>
    <td align="right">    22.28426</td>
    <td align="right">     -0.2062</td>
    <td align="right">     7.62614</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.51703</td>
    <td align="right">    23.71100</td>
    <td align="right">     -0.4142</td>
    <td align="right">     9.79842</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.55816</td>
    <td align="right">    16.58412</td>
    <td align="right">     -0.7235</td>
    <td align="right">    18.11013</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.16576</td>
    <td align="right">    25.89790</td>
    <td align="right">     -0.6175</td>
    <td align="right">    15.41146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52673</td>
    <td align="right">    16.58412</td>
    <td align="right">     -1.1408</td>
    <td align="right">     7.62614</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94578</td>
    <td align="right">    35.15669</td>
    <td align="right">     -0.2062</td>
    <td align="right">    33.96687</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.92006</td>
    <td align="right">    21.86459</td>
    <td align="right">     -0.5797</td>
    <td align="right">    13.43954</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.97909</td>
    <td align="right">    19.60924</td>
    <td align="right">     -0.5821</td>
    <td align="right">    14.64096</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54267</td>
    <td align="right">    19.29673</td>
    <td align="right">     -0.4135</td>
    <td align="right">    11.63377</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.55443</td>
    <td align="right">    24.08112</td>
    <td align="right">     -0.3584</td>
    <td align="right">    10.75247</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87583</td>
    <td align="right">    27.56119</td>
    <td align="right">     -0.9739</td>
    <td align="right">    27.38332</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00785</td>
    <td align="right">    32.41696</td>
    <td align="right">     -0.4379</td>
    <td align="right">    10.34834</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07923</td>
    <td align="right">    34.40988</td>
    <td align="right">     -0.4090</td>
    <td align="right">    10.12691</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04611</td>
    <td align="right">    33.29277</td>
    <td align="right">     -0.4067</td>
    <td align="right">     9.78740</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86713</td>
    <td align="right">    25.30031</td>
    <td align="right">     -0.5550</td>
    <td align="right">    13.49095</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.54081</td>
    <td align="right">    21.06845</td>
    <td align="right">     -0.1124</td>
    <td align="right">     7.88563</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70665</td>
    <td align="right">    22.59330</td>
    <td align="right">     -0.3382</td>
    <td align="right">     8.94792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77011</td>
    <td align="right">    15.65967</td>
    <td align="right">     -0.6491</td>
    <td align="right">    15.78027</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41922</td>
    <td align="right">    24.81046</td>
    <td align="right">     -0.4845</td>
    <td align="right">    12.85810</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77011</td>
    <td align="right">    15.65967</td>
    <td align="right">     -0.9739</td>
    <td align="right">     7.88563</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07923</td>
    <td align="right">    34.40988</td>
    <td align="right">     -0.1124</td>
    <td align="right">    27.38332</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58542</td>
    <td align="right">    19.86859</td>
    <td align="right">     -0.3048</td>
    <td align="right">    13.37712</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90089</td>
    <td align="right">    18.42710</td>
    <td align="right">     -0.4867</td>
    <td align="right">    17.52717</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.11566</td>
    <td align="right">    18.96018</td>
    <td align="right">     -0.4629</td>
    <td align="right">    14.84627</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.74792</td>
    <td align="right">    24.41460</td>
    <td align="right">     -0.5377</td>
    <td align="right">    14.35379</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.15019</td>
    <td align="right">    28.19298</td>
    <td align="right">     -1.2483</td>
    <td align="right">    38.96874</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72241</td>
    <td align="right">    32.87320</td>
    <td align="right">     -0.6416</td>
    <td align="right">    15.13030</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85583</td>
    <td align="right">    35.08987</td>
    <td align="right">     -0.5697</td>
    <td align="right">    13.17683</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98204</td>
    <td align="right">    33.31516</td>
    <td align="right">     -0.5049</td>
    <td align="right">    11.80079</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01896</td>
    <td align="right">    24.48348</td>
    <td align="right">     -0.5123</td>
    <td align="right">    13.80327</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58803</td>
    <td align="right">    20.22225</td>
    <td align="right">     -0.0352</td>
    <td align="right">    11.82181</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.23049</td>
    <td align="right">    20.74248</td>
    <td align="right">     -0.1153</td>
    <td align="right">    12.02204</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.89925</td>
    <td align="right">    14.13914</td>
    <td align="right">     -0.4930</td>
    <td align="right">    18.48355</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32691</td>
    <td align="right">    24.28296</td>
    <td align="right">     -0.4939</td>
    <td align="right">    16.30064</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74792</td>
    <td align="right">    14.13914</td>
    <td align="right">     -1.2483</td>
    <td align="right">    11.80079</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01896</td>
    <td align="right">    35.08987</td>
    <td align="right">     -0.0352</td>
    <td align="right">    38.96874</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.91644</td>
    <td align="right">    21.62186</td>
    <td align="right">     -0.5812</td>
    <td align="right">    13.99940</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90894</td>
    <td align="right">    19.50240</td>
    <td align="right">     -0.6036</td>
    <td align="right">    15.15733</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.27284</td>
    <td align="right">    19.34501</td>
    <td align="right">     -0.4820</td>
    <td align="right">    12.65489</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.19828</td>
    <td align="right">    24.42388</td>
    <td align="right">     -0.4486</td>
    <td align="right">    11.72826</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.35726</td>
    <td align="right">    28.21213</td>
    <td align="right">     -1.1445</td>
    <td align="right">    34.82532</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.63472</td>
    <td align="right">    33.36106</td>
    <td align="right">     -0.5746</td>
    <td align="right">    14.15773</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57580</td>
    <td align="right">    35.58079</td>
    <td align="right">     -0.5949</td>
    <td align="right">    14.24929</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69821</td>
    <td align="right">    34.34244</td>
    <td align="right">     -0.5450</td>
    <td align="right">    13.00162</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.55491</td>
    <td align="right">    25.85348</td>
    <td align="right">     -0.6676</td>
    <td align="right">    17.08127</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.24646</td>
    <td align="right">    21.24394</td>
    <td align="right">     -0.1707</td>
    <td align="right">     8.05099</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.62635</td>
    <td align="right">    22.45768</td>
    <td align="right">     -0.3519</td>
    <td align="right">     9.13967</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.75685</td>
    <td align="right">    15.47717</td>
    <td align="right">     -0.6534</td>
    <td align="right">    16.23280</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.15544</td>
    <td align="right">    25.17063</td>
    <td align="right">     -0.5687</td>
    <td align="right">    15.05017</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75685</td>
    <td align="right">    15.47717</td>
    <td align="right">     -1.1445</td>
    <td align="right">     8.05099</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69821</td>
    <td align="right">    35.58079</td>
    <td align="right">     -0.1707</td>
    <td align="right">    34.82532</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95379</td>
    <td align="right">    22.02689</td>
    <td align="right">     -0.5662</td>
    <td align="right">    14.03473</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88259</td>
    <td align="right">    19.88828</td>
    <td align="right">     -0.5971</td>
    <td align="right">    14.98341</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.58343</td>
    <td align="right">    19.52643</td>
    <td align="right">     -0.4033</td>
    <td align="right">    11.30924</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66183</td>
    <td align="right">    24.12151</td>
    <td align="right">     -0.3419</td>
    <td align="right">    10.68110</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.28847</td>
    <td align="right">    27.06662</td>
    <td align="right">     -0.8673</td>
    <td align="right">    23.01366</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01624</td>
    <td align="right">    32.43180</td>
    <td align="right">     -0.5005</td>
    <td align="right">    10.86772</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08895</td>
    <td align="right">    34.43176</td>
    <td align="right">     -0.4630</td>
    <td align="right">    10.22383</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96956</td>
    <td align="right">    33.88941</td>
    <td align="right">     -0.5215</td>
    <td align="right">    11.37532</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59142</td>
    <td align="right">    26.08003</td>
    <td align="right">     -0.7345</td>
    <td align="right">    18.38769</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09972</td>
    <td align="right">    22.11761</td>
    <td align="right">     -0.2499</td>
    <td align="right">     8.61544</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.44532</td>
    <td align="right">    23.27059</td>
    <td align="right">     -0.4244</td>
    <td align="right">    10.35782</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52546</td>
    <td align="right">    16.00747</td>
    <td align="right">     -0.7183</td>
    <td align="right">    18.53317</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.35543</td>
    <td align="right">    25.11811</td>
    <td align="right">     -0.5320</td>
    <td align="right">    13.52341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52546</td>
    <td align="right">    16.00747</td>
    <td align="right">     -0.8673</td>
    <td align="right">     8.61544</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08895</td>
    <td align="right">    34.43176</td>
    <td align="right">     -0.2499</td>
    <td align="right">    23.01366</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.95447</td>
    <td align="right">    20.88756</td>
    <td align="right">     -0.5421</td>
    <td align="right">    13.06821</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.03555</td>
    <td align="right">    18.70866</td>
    <td align="right">     -0.5289</td>
    <td align="right">    14.34572</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.59734</td>
    <td align="right">    18.27245</td>
    <td align="right">     -0.3568</td>
    <td align="right">    11.53246</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.54538</td>
    <td align="right">    23.42648</td>
    <td align="right">     -0.3221</td>
    <td align="right">    11.17566</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.07760</td>
    <td align="right">    26.74870</td>
    <td align="right">     -0.8520</td>
    <td align="right">    23.75712</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.84086</td>
    <td align="right">    32.20911</td>
    <td align="right">     -0.4471</td>
    <td align="right">    11.33533</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.93910</td>
    <td align="right">    34.31497</td>
    <td align="right">     -0.4137</td>
    <td align="right">    11.36385</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.72780</td>
    <td align="right">    33.82884</td>
    <td align="right">     -0.4907</td>
    <td align="right">    12.85461</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.28904</td>
    <td align="right">    25.84275</td>
    <td align="right">     -0.7355</td>
    <td align="right">    20.13767</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.94871</td>
    <td align="right">    21.09434</td>
    <td align="right">     -0.2455</td>
    <td align="right">     9.41841</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.37649</td>
    <td align="right">    22.19606</td>
    <td align="right">     -0.4150</td>
    <td align="right">    10.30992</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.51904</td>
    <td align="right">    14.93840</td>
    <td align="right">     -0.7024</td>
    <td align="right">    17.91444</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.24681</td>
    <td align="right">    24.41307</td>
    <td align="right">     -0.5041</td>
    <td align="right">    13.93154</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.51904</td>
    <td align="right">    14.93840</td>
    <td align="right">     -0.8520</td>
    <td align="right">     9.41841</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.93910</td>
    <td align="right">    34.31497</td>
    <td align="right">     -0.2455</td>
    <td align="right">    23.75712</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72663</td>
    <td align="right">    19.17226</td>
    <td align="right">     -0.0710</td>
    <td align="right">    11.04777</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.39447</td>
    <td align="right">    17.61143</td>
    <td align="right">     -0.1693</td>
    <td align="right">    12.83395</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.32520</td>
    <td align="right">    18.11134</td>
    <td align="right">     -0.1811</td>
    <td align="right">    10.80665</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92109</td>
    <td align="right">    23.40653</td>
    <td align="right">     -0.2611</td>
    <td align="right">    10.51532</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30343</td>
    <td align="right">    26.81551</td>
    <td align="right">     -0.8449</td>
    <td align="right">    22.58359</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95475</td>
    <td align="right">    32.47108</td>
    <td align="right">     -0.5095</td>
    <td align="right">    11.38050</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05917</td>
    <td align="right">    34.37411</td>
    <td align="right">     -0.4569</td>
    <td align="right">    10.47556</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02114</td>
    <td align="right">    33.51060</td>
    <td align="right">     -0.4649</td>
    <td align="right">    10.75846</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90678</td>
    <td align="right">    25.11087</td>
    <td align="right">     -0.5535</td>
    <td align="right">    14.85908</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.97989</td>
    <td align="right">    20.18740</td>
    <td align="right">     0.02069</td>
    <td align="right">    10.62072</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02216</td>
    <td align="right">    20.41557</td>
    <td align="right">     0.02078</td>
    <td align="right">    10.57450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.13872</td>
    <td align="right">    14.05337</td>
    <td align="right">     -0.2646</td>
    <td align="right">    13.70255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06885</td>
    <td align="right">    23.82607</td>
    <td align="right">     -0.3129</td>
    <td align="right">    12.51891</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.92109</td>
    <td align="right">    14.05337</td>
    <td align="right">     -0.8449</td>
    <td align="right">    10.47556</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05917</td>
    <td align="right">    34.37411</td>
    <td align="right">     0.02078</td>
    <td align="right">    22.58359</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07065</td>
    <td align="right">    20.90046</td>
    <td align="right">     -0.5081</td>
    <td align="right">    13.11641</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.09436</td>
    <td align="right">    18.80971</td>
    <td align="right">     -0.5147</td>
    <td align="right">    14.12039</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.49790</td>
    <td align="right">    18.63430</td>
    <td align="right">     -0.3758</td>
    <td align="right">    11.59559</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.43273</td>
    <td align="right">    23.66705</td>
    <td align="right">     -0.3493</td>
    <td align="right">    11.16982</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.78084</td>
    <td align="right">    27.20110</td>
    <td align="right">     -0.9416</td>
    <td align="right">    27.43036</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53086</td>
    <td align="right">    33.15526</td>
    <td align="right">     -0.5466</td>
    <td align="right">    14.41696</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.50409</td>
    <td align="right">    35.41151</td>
    <td align="right">     -0.5591</td>
    <td align="right">    14.13445</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44049</td>
    <td align="right">    34.64409</td>
    <td align="right">     -0.5866</td>
    <td align="right">    14.98033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02799</td>
    <td align="right">    26.45698</td>
    <td align="right">     -0.8126</td>
    <td align="right">    23.03646</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.84528</td>
    <td align="right">    21.41809</td>
    <td align="right">     -0.2554</td>
    <td align="right">     9.50137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.45182</td>
    <td align="right">    22.26707</td>
    <td align="right">     -0.3878</td>
    <td align="right">    10.20937</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.66540</td>
    <td align="right">    15.05685</td>
    <td align="right">     -0.6645</td>
    <td align="right">    17.26875</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12158</td>
    <td align="right">    24.85501</td>
    <td align="right">     -0.5422</td>
    <td align="right">    15.09340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66540</td>
    <td align="right">    15.05685</td>
    <td align="right">     -0.9416</td>
    <td align="right">     9.50137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53086</td>
    <td align="right">    35.41151</td>
    <td align="right">     -0.2554</td>
    <td align="right">    27.43036</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154810E+10</td>
    <td align="right">0.423632E+09</td>
    <td align="right">       36.33</td>
    <td align="right">0.154666E+10</td>
    <td align="right">  1434606.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32226.45</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    32226.45</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      215.21</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">     8098.97</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513792E+09</td>
    <td align="right">0.145829E+09</td>
    <td align="right">       16.83</td>
    <td align="right">0.513564E+09</td>
    <td align="right">   228060.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20950.82</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">    20950.82</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">       58.82</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     5646.71</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454893E+10</td>
    <td align="right">0.121105E+10</td>
    <td align="right">       84.14</td>
    <td align="right">0.454773E+10</td>
    <td align="right">  1201527.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    45932.46</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    45932.46</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      643.85</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">    11082.95</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485862E+10</td>
    <td align="right">0.133292E+10</td>
    <td align="right">      100.57</td>
    <td align="right">0.476382E+10</td>
    <td align="right"> 94806228.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31113.34</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    31113.34</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5743.47</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     7871.73</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189661E+11</td>
    <td align="right">0.497781E+10</td>
    <td align="right">      232.83</td>
    <td align="right">0.182680E+11</td>
    <td align="right">0.698093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    53567.42</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    53567.42</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">     5894.87</td>
    <td align="right">31-MAY-07:40</td>
    <td align="right">    14674.31</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619977E+11</td>
    <td align="right">0.171145E+11</td>
    <td align="right">      430.73</td>
    <td align="right">0.576175E+11</td>
    <td align="right">0.438022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    80860.65</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    80860.65</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    24570.53</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">    29986.46</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.639731E+11</td>
    <td align="right">0.173750E+11</td>
    <td align="right">      431.40</td>
    <td align="right">0.570894E+11</td>
    <td align="right">0.688364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    76952.08</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    76415.95</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">    40516.37</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    25311.30</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.641432E+11</td>
    <td align="right">0.174121E+11</td>
    <td align="right">      442.56</td>
    <td align="right">0.591463E+11</td>
    <td align="right">0.499695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    90513.97</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    83539.30</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    60390.40</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    28991.79</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449316E+11</td>
    <td align="right">0.118513E+11</td>
    <td align="right">      365.39</td>
    <td align="right">0.440277E+11</td>
    <td align="right">0.903901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    74971.12</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    74971.12</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    12778.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    21776.73</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.900341E+10</td>
    <td align="right">0.235697E+10</td>
    <td align="right">      125.73</td>
    <td align="right">0.897681E+10</td>
    <td align="right"> 26598485.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    60966.68</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">    60966.68</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">     1411.07</td>
    <td align="right">09-OCT-10:22</td>
    <td align="right">    15279.70</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310056E+10</td>
    <td align="right">0.822655E+09</td>
    <td align="right">       52.00</td>
    <td align="right">0.310038E+10</td>
    <td align="right">   179624.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    37875.38</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">    37875.38</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">      136.11</td>
    <td align="right">09-NOV-16:40</td>
    <td align="right">     9207.03</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181300E+10</td>
    <td align="right">0.494980E+09</td>
    <td align="right">       37.33</td>
    <td align="right">0.181288E+10</td>
    <td align="right">   117762.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    34101.56</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    34101.56</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       77.33</td>
    <td align="right">03-DEC-16:03</td>
    <td align="right">     8475.01</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279398E+12</td>
    <td align="right">0.755186E+11</td>
    <td align="right">     2355.84</td>
    <td align="right">0.261411E+12</td>
    <td align="right">0.179874E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.513792E+09</td>
    <td align="right">0.145829E+09</td>
    <td align="right">       16.83</td>
    <td align="right">0.513564E+09</td>
    <td align="right">   117762.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20950.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20950.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5646.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641432E+11</td>
    <td align="right">0.174121E+11</td>
    <td align="right">      442.56</td>
    <td align="right">0.591463E+11</td>
    <td align="right">0.688364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90513.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60390.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29986.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122861E+10</td>
    <td align="right">0.337101E+09</td>
    <td align="right">       37.33</td>
    <td align="right">0.122763E+10</td>
    <td align="right">   978844.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24526.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    24526.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      151.27</td>
    <td align="right">18-JAN-15:10</td>
    <td align="right">     6215.63</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491381E+09</td>
    <td align="right">0.137815E+09</td>
    <td align="right">       18.67</td>
    <td align="right">0.491350E+09</td>
    <td align="right">    30586.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19352.48</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    19352.48</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       19.44</td>
    <td align="right">18-FEB-17:50</td>
    <td align="right">     5105.00</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402120E+10</td>
    <td align="right">0.106516E+10</td>
    <td align="right">       91.33</td>
    <td align="right">0.402045E+10</td>
    <td align="right">   756425.05</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-13:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    37029.68</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    37029.68</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      441.74</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">     8934.59</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392958E+10</td>
    <td align="right">0.107453E+10</td>
    <td align="right">      102.40</td>
    <td align="right">0.385488E+10</td>
    <td align="right"> 74697482.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    26686.73</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">    26686.73</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">     4618.38</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     6653.83</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159169E+11</td>
    <td align="right">0.415995E+10</td>
    <td align="right">      239.22</td>
    <td align="right">0.153815E+11</td>
    <td align="right">0.535309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49008.36</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    49008.36</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     4642.34</td>
    <td align="right">31-MAY-07:50</td>
    <td align="right">    13060.41</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.541745E+11</td>
    <td align="right">0.149252E+11</td>
    <td align="right">      444.36</td>
    <td align="right">0.504695E+11</td>
    <td align="right">0.370499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    75652.16</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    75652.16</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    21186.01</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    28157.50</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558840E+11</td>
    <td align="right">0.151572E+11</td>
    <td align="right">      446.80</td>
    <td align="right">0.500409E+11</td>
    <td align="right">0.584315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    69902.55</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    68790.85</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    36115.57</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    22833.37</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531386E+11</td>
    <td align="right">0.144140E+11</td>
    <td align="right">      449.92</td>
    <td align="right">0.491052E+11</td>
    <td align="right">0.403342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    73593.19</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    73593.19</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    48337.25</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    25530.12</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355276E+11</td>
    <td align="right">0.937961E+10</td>
    <td align="right">      367.23</td>
    <td align="right">0.348093E+11</td>
    <td align="right">0.718299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    62338.75</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    62338.75</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    10991.84</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    18104.88</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.709415E+10</td>
    <td align="right">0.185674E+10</td>
    <td align="right">      128.11</td>
    <td align="right">0.707457E+10</td>
    <td align="right"> 19575830.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    51396.69</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    51396.69</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1082.96</td>
    <td align="right">09-OCT-10:35</td>
    <td align="right">    13001.83</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239033E+10</td>
    <td align="right">0.635020E+09</td>
    <td align="right">       51.58</td>
    <td align="right">0.238975E+10</td>
    <td align="right">   573592.73</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32058.19</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    32058.19</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      306.00</td>
    <td align="right">09-NOV-08:45</td>
    <td align="right">     7697.92</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148369E+10</td>
    <td align="right">0.403527E+09</td>
    <td align="right">       38.50</td>
    <td align="right">0.148369E+10</td>
    <td align="right">       68.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    25028.83</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    25028.83</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.11</td>
    <td align="right">30-DEC-13:00</td>
    <td align="right">     6318.76</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235280E+12</td>
    <td align="right">0.635459E+11</td>
    <td align="right">     2415.44</td>
    <td align="right">0.220349E+12</td>
    <td align="right">0.149318E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.491381E+09</td>
    <td align="right">0.137815E+09</td>
    <td align="right">       18.67</td>
    <td align="right">0.491350E+09</td>
    <td align="right">       68.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19352.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19352.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5105.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558840E+11</td>
    <td align="right">0.151572E+11</td>
    <td align="right">      449.92</td>
    <td align="right">0.504695E+11</td>
    <td align="right">0.584315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75652.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75652.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48337.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28157.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125542E+10</td>
    <td align="right">0.348889E+09</td>
    <td align="right">       35.33</td>
    <td align="right">0.125357E+10</td>
    <td align="right">  1846183.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25020.53</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    25020.53</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      261.48</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">     6511.44</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.497969E+09</td>
    <td align="right">0.140670E+09</td>
    <td align="right">       17.37</td>
    <td align="right">0.497612E+09</td>
    <td align="right">   357027.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21326.24</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">    21326.24</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">       75.99</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     5688.10</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412550E+10</td>
    <td align="right">0.110701E+10</td>
    <td align="right">       86.89</td>
    <td align="right">0.412364E+10</td>
    <td align="right">  1854838.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    40034.67</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    40034.67</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      590.73</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     9661.24</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423835E+10</td>
    <td align="right">0.116963E+10</td>
    <td align="right">       98.73</td>
    <td align="right">0.414287E+10</td>
    <td align="right"> 95474819.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29857.51</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    29857.51</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5282.84</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     7530.87</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176871E+11</td>
    <td align="right">0.466293E+10</td>
    <td align="right">      233.70</td>
    <td align="right">0.169723E+11</td>
    <td align="right">0.714801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61097.46</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">    61097.46</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">     5562.16</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">    16280.04</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.613521E+11</td>
    <td align="right">0.170338E+11</td>
    <td align="right">      443.68</td>
    <td align="right">0.570848E+11</td>
    <td align="right">0.426733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    91139.46</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    91139.46</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    23541.82</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    34079.70</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.625033E+11</td>
    <td align="right">0.170937E+11</td>
    <td align="right">      446.95</td>
    <td align="right">0.560571E+11</td>
    <td align="right">0.644623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    81774.10</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">    81774.10</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">    39494.78</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    26972.51</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.589927E+11</td>
    <td align="right">0.161461E+11</td>
    <td align="right">      445.46</td>
    <td align="right">0.545716E+11</td>
    <td align="right">0.442110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    86736.18</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    86736.18</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    38996.07</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    30090.40</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.377915E+11</td>
    <td align="right">0.100875E+11</td>
    <td align="right">      363.29</td>
    <td align="right">0.368608E+11</td>
    <td align="right">0.930719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    69510.04</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    69510.04</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    11369.48</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    20191.58</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.711749E+10</td>
    <td align="right">0.189558E+10</td>
    <td align="right">      121.96</td>
    <td align="right">0.708426E+10</td>
    <td align="right"> 33237351.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58104.34</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">    58104.34</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">     1355.99</td>
    <td align="right">09-OCT-10:26</td>
    <td align="right">    14824.57</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232246E+10</td>
    <td align="right">0.631222E+09</td>
    <td align="right">       50.42</td>
    <td align="right">0.231961E+10</td>
    <td align="right">  2847844.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32217.33</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    32217.33</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      671.66</td>
    <td align="right">09-NOV-09:05</td>
    <td align="right">     8005.77</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151593E+10</td>
    <td align="right">0.416970E+09</td>
    <td align="right">       34.67</td>
    <td align="right">0.151586E+10</td>
    <td align="right">    66809.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    27622.59</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    27622.59</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       27.16</td>
    <td align="right">02-DEC-09:50</td>
    <td align="right">     7067.76</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259400E+12</td>
    <td align="right">0.707341E+11</td>
    <td align="right">     2378.45</td>
    <td align="right">0.242484E+12</td>
    <td align="right">0.169159E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497969E+09</td>
    <td align="right">0.140670E+09</td>
    <td align="right">       17.37</td>
    <td align="right">0.497612E+09</td>
    <td align="right">    66809.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21326.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21326.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5688.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.625033E+11</td>
    <td align="right">0.170937E+11</td>
    <td align="right">      446.95</td>
    <td align="right">0.570848E+11</td>
    <td align="right">0.644623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91139.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91139.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39494.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34079.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.06</td>
    <td align="right">        0.00</td>
    <td align="right">      412.06</td>
    <td align="right">       34.12</td>
    <td align="right">     2339.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.90</td>
    <td align="right">        0.00</td>
    <td align="right">      517.90</td>
    <td align="right">       42.91</td>
    <td align="right">     2402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.70</td>
    <td align="right">        0.00</td>
    <td align="right">      704.70</td>
    <td align="right">      183.35</td>
    <td align="right">     1811.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.93</td>
    <td align="right">        4.84</td>
    <td align="right">      880.09</td>
    <td align="right">      306.49</td>
    <td align="right">     1537.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1208.83</td>
    <td align="right">       39.83</td>
    <td align="right">     1169.00</td>
    <td align="right">      784.29</td>
    <td align="right">      911.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1356.77</td>
    <td align="right">      487.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1253.59</td>
    <td align="right">       80.98</td>
    <td align="right">     1172.60</td>
    <td align="right">     1359.72</td>
    <td align="right">      461.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.76</td>
    <td align="right">       23.47</td>
    <td align="right">      974.29</td>
    <td align="right">     1051.39</td>
    <td align="right">      533.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      838.23</td>
    <td align="right">        0.19</td>
    <td align="right">      838.04</td>
    <td align="right">      778.56</td>
    <td align="right">      806.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.38</td>
    <td align="right">        0.00</td>
    <td align="right">      600.38</td>
    <td align="right">      213.41</td>
    <td align="right">     1729.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.76</td>
    <td align="right">        0.00</td>
    <td align="right">      455.76</td>
    <td align="right">       67.94</td>
    <td align="right">     2115.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       38.22</td>
    <td align="right">     2618.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      800.22</td>
    <td align="right">       24.73</td>
    <td align="right">      775.49</td>
    <td align="right">      520.81</td>
    <td align="right">     1474.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       34.12</td>
    <td align="right">      461.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1359.72</td>
    <td align="right">     2618.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.32</td>
    <td align="right">      527.28</td>
    <td align="right">      333.04</td>
    <td align="right">      555.75</td>
    <td align="right">     1437.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1142.63</td>
    <td align="right">      721.33</td>
    <td align="right">      421.30</td>
    <td align="right">      840.08</td>
    <td align="right">     1503.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1379.20</td>
    <td align="right">      804.49</td>
    <td align="right">      574.71</td>
    <td align="right">     1133.26</td>
    <td align="right">     1139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1414.48</td>
    <td align="right">      689.06</td>
    <td align="right">      725.42</td>
    <td align="right">     1146.16</td>
    <td align="right">      976.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1653.22</td>
    <td align="right">      690.44</td>
    <td align="right">      962.78</td>
    <td align="right">     1550.78</td>
    <td align="right">      585.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      958.29</td>
    <td align="right">     2360.23</td>
    <td align="right">      318.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1833.64</td>
    <td align="right">      872.99</td>
    <td align="right">      960.65</td>
    <td align="right">     2168.35</td>
    <td align="right">      302.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1849.72</td>
    <td align="right">     1018.74</td>
    <td align="right">      830.98</td>
    <td align="right">     2155.97</td>
    <td align="right">      342.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1539.27</td>
    <td align="right">      836.25</td>
    <td align="right">      703.01</td>
    <td align="right">     1676.57</td>
    <td align="right">      505.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1114.55</td>
    <td align="right">      610.69</td>
    <td align="right">      503.87</td>
    <td align="right">      940.35</td>
    <td align="right">     1111.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.61</td>
    <td align="right">      489.88</td>
    <td align="right">      377.74</td>
    <td align="right">      586.05</td>
    <td align="right">     1335.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      449.42</td>
    <td align="right">     1638.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.43</td>
    <td align="right">      729.03</td>
    <td align="right">      640.40</td>
    <td align="right">     1299.08</td>
    <td align="right">      930.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      449.42</td>
    <td align="right">      302.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      962.78</td>
    <td align="right">     2360.23</td>
    <td align="right">     1638.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">      700.54</td>
    <td align="right">     4075.38</td>
    <td align="right">     2043.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3790.00</td>
    <td align="right">     3022.05</td>
    <td align="right">      767.95</td>
    <td align="right">     3664.94</td>
    <td align="right">     2166.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2793.69</td>
    <td align="right">     1838.42</td>
    <td align="right">      955.27</td>
    <td align="right">     2453.67</td>
    <td align="right">     1761.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1808.47</td>
    <td align="right">      727.01</td>
    <td align="right">     1081.46</td>
    <td align="right">     1186.64</td>
    <td align="right">     1553.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1657.28</td>
    <td align="right">      303.55</td>
    <td align="right">     1353.73</td>
    <td align="right">     1190.66</td>
    <td align="right">      975.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">     1248.89</td>
    <td align="right">     1512.09</td>
    <td align="right">      536.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.47</td>
    <td align="right">      284.52</td>
    <td align="right">     1305.95</td>
    <td align="right">     1634.07</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2025.10</td>
    <td align="right">      846.36</td>
    <td align="right">     1178.73</td>
    <td align="right">     1943.48</td>
    <td align="right">      555.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2606.06</td>
    <td align="right">     1454.22</td>
    <td align="right">     1151.84</td>
    <td align="right">     2689.62</td>
    <td align="right">      831.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3117.70</td>
    <td align="right">     2212.60</td>
    <td align="right">      905.11</td>
    <td align="right">     3141.77</td>
    <td align="right">     1711.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3797.28</td>
    <td align="right">     3027.18</td>
    <td align="right">      770.10</td>
    <td align="right">     3960.10</td>
    <td align="right">     1955.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3629.92</td>
    <td align="right">     2937.94</td>
    <td align="right">      691.98</td>
    <td align="right">     3706.20</td>
    <td align="right">     2294.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2684.85</td>
    <td align="right">     1674.16</td>
    <td align="right">     1010.69</td>
    <td align="right">     2590.61</td>
    <td align="right">     1402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">      691.98</td>
    <td align="right">     1186.64</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">     1353.73</td>
    <td align="right">     4075.38</td>
    <td align="right">     2294.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      915.18</td>
    <td align="right">      579.95</td>
    <td align="right">      335.22</td>
    <td align="right">      656.08</td>
    <td align="right">     1473.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1103.36</td>
    <td align="right">      683.74</td>
    <td align="right">      419.62</td>
    <td align="right">      807.70</td>
    <td align="right">     1523.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1292.17</td>
    <td align="right">      712.98</td>
    <td align="right">      579.19</td>
    <td align="right">     1063.23</td>
    <td align="right">     1167.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.57</td>
    <td align="right">      515.11</td>
    <td align="right">      701.46</td>
    <td align="right">      939.97</td>
    <td align="right">     1005.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.79</td>
    <td align="right">      524.09</td>
    <td align="right">      962.70</td>
    <td align="right">     1388.71</td>
    <td align="right">      625.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      943.57</td>
    <td align="right">     2161.77</td>
    <td align="right">      359.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1481.52</td>
    <td align="right">      542.55</td>
    <td align="right">      938.97</td>
    <td align="right">     1765.64</td>
    <td align="right">      326.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1546.39</td>
    <td align="right">      763.91</td>
    <td align="right">      782.48</td>
    <td align="right">     1821.02</td>
    <td align="right">      362.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1371.40</td>
    <td align="right">      657.76</td>
    <td align="right">      713.64</td>
    <td align="right">     1521.95</td>
    <td align="right">      542.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1153.55</td>
    <td align="right">      659.33</td>
    <td align="right">      494.22</td>
    <td align="right">     1030.64</td>
    <td align="right">     1133.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      946.63</td>
    <td align="right">      574.74</td>
    <td align="right">      371.89</td>
    <td align="right">      716.42</td>
    <td align="right">     1355.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      487.55</td>
    <td align="right">     1652.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1258.44</td>
    <td align="right">      627.64</td>
    <td align="right">      630.80</td>
    <td align="right">     1198.40</td>
    <td align="right">      957.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      487.55</td>
    <td align="right">      326.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      962.70</td>
    <td align="right">     2161.77</td>
    <td align="right">     1652.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       12.38</td>
    <td align="right">      796.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       16.20</td>
    <td align="right">      804.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">      234.89</td>
    <td align="right">       71.40</td>
    <td align="right">      599.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.96</td>
    <td align="right">        1.61</td>
    <td align="right">      293.35</td>
    <td align="right">      115.97</td>
    <td align="right">      520.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.92</td>
    <td align="right">       13.28</td>
    <td align="right">      389.65</td>
    <td align="right">      283.81</td>
    <td align="right">      293.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.79</td>
    <td align="right">       48.90</td>
    <td align="right">      392.89</td>
    <td align="right">      466.41</td>
    <td align="right">      157.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.84</td>
    <td align="right">       26.99</td>
    <td align="right">      390.85</td>
    <td align="right">      465.72</td>
    <td align="right">      149.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.57</td>
    <td align="right">        7.82</td>
    <td align="right">      324.75</td>
    <td align="right">      356.35</td>
    <td align="right">      182.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.40</td>
    <td align="right">        0.06</td>
    <td align="right">      279.33</td>
    <td align="right">      256.69</td>
    <td align="right">      292.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.12</td>
    <td align="right">        0.00</td>
    <td align="right">      200.12</td>
    <td align="right">       67.03</td>
    <td align="right">      625.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.91</td>
    <td align="right">        0.00</td>
    <td align="right">      151.91</td>
    <td align="right">       21.07</td>
    <td align="right">      755.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.50</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
    <td align="right">       11.44</td>
    <td align="right">      913.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.73</td>
    <td align="right">        8.24</td>
    <td align="right">      258.49</td>
    <td align="right">      179.64</td>
    <td align="right">      505.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.50</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
    <td align="right">       11.44</td>
    <td align="right">      149.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.79</td>
    <td align="right">       48.90</td>
    <td align="right">      392.89</td>
    <td align="right">      466.41</td>
    <td align="right">      913.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       12.38</td>
    <td align="right">      796.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       16.20</td>
    <td align="right">      805.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.90</td>
    <td align="right">        0.00</td>
    <td align="right">      234.90</td>
    <td align="right">       71.40</td>
    <td align="right">      599.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.97</td>
    <td align="right">        1.61</td>
    <td align="right">      293.36</td>
    <td align="right">      115.97</td>
    <td align="right">      520.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.94</td>
    <td align="right">       13.28</td>
    <td align="right">      389.66</td>
    <td align="right">      283.82</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      466.43</td>
    <td align="right">      157.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.86</td>
    <td align="right">       26.99</td>
    <td align="right">      390.86</td>
    <td align="right">      465.74</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.58</td>
    <td align="right">        7.82</td>
    <td align="right">      324.76</td>
    <td align="right">      356.37</td>
    <td align="right">      182.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.41</td>
    <td align="right">        0.06</td>
    <td align="right">      279.34</td>
    <td align="right">      256.70</td>
    <td align="right">      292.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.13</td>
    <td align="right">        0.00</td>
    <td align="right">      200.13</td>
    <td align="right">       67.03</td>
    <td align="right">      625.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.92</td>
    <td align="right">        0.00</td>
    <td align="right">      151.92</td>
    <td align="right">       21.07</td>
    <td align="right">      755.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       11.44</td>
    <td align="right">      913.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.74</td>
    <td align="right">        8.24</td>
    <td align="right">      258.50</td>
    <td align="right">      179.65</td>
    <td align="right">      506.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       11.44</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      466.43</td>
    <td align="right">      913.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       12.38</td>
    <td align="right">      796.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       16.20</td>
    <td align="right">      805.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.90</td>
    <td align="right">        0.00</td>
    <td align="right">      234.90</td>
    <td align="right">       71.40</td>
    <td align="right">      599.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.97</td>
    <td align="right">        1.61</td>
    <td align="right">      293.36</td>
    <td align="right">      115.97</td>
    <td align="right">      520.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.94</td>
    <td align="right">       13.28</td>
    <td align="right">      389.66</td>
    <td align="right">      283.82</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      466.43</td>
    <td align="right">      157.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.86</td>
    <td align="right">       26.99</td>
    <td align="right">      390.86</td>
    <td align="right">      465.74</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.58</td>
    <td align="right">        7.82</td>
    <td align="right">      324.76</td>
    <td align="right">      356.37</td>
    <td align="right">      182.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.41</td>
    <td align="right">        0.06</td>
    <td align="right">      279.34</td>
    <td align="right">      256.70</td>
    <td align="right">      292.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.13</td>
    <td align="right">        0.00</td>
    <td align="right">      200.13</td>
    <td align="right">       67.03</td>
    <td align="right">      625.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.92</td>
    <td align="right">        0.00</td>
    <td align="right">      151.92</td>
    <td align="right">       21.07</td>
    <td align="right">      755.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       11.44</td>
    <td align="right">      913.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.74</td>
    <td align="right">        8.24</td>
    <td align="right">      258.50</td>
    <td align="right">      179.65</td>
    <td align="right">      506.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       11.44</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      466.43</td>
    <td align="right">      913.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.58</td>
    <td align="right">      507.22</td>
    <td align="right">      320.37</td>
    <td align="right">      535.46</td>
    <td align="right">     1425.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1099.16</td>
    <td align="right">      693.88</td>
    <td align="right">      405.27</td>
    <td align="right">      817.27</td>
    <td align="right">     1471.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1326.72</td>
    <td align="right">      773.88</td>
    <td align="right">      552.84</td>
    <td align="right">     1112.08</td>
    <td align="right">     1110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1360.66</td>
    <td align="right">      662.84</td>
    <td align="right">      697.82</td>
    <td align="right">     1127.87</td>
    <td align="right">      974.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1590.31</td>
    <td align="right">      664.17</td>
    <td align="right">      926.15</td>
    <td align="right">     1529.95</td>
    <td align="right">      559.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1940.22</td>
    <td align="right">     1018.39</td>
    <td align="right">      921.83</td>
    <td align="right">     2291.47</td>
    <td align="right">      313.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1763.87</td>
    <td align="right">      839.77</td>
    <td align="right">      924.10</td>
    <td align="right">     2104.18</td>
    <td align="right">      296.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1779.34</td>
    <td align="right">      979.97</td>
    <td align="right">      799.36</td>
    <td align="right">     2081.57</td>
    <td align="right">      355.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1480.70</td>
    <td align="right">      804.43</td>
    <td align="right">      676.27</td>
    <td align="right">     1604.02</td>
    <td align="right">      543.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1072.15</td>
    <td align="right">      587.45</td>
    <td align="right">      484.70</td>
    <td align="right">      894.48</td>
    <td align="right">     1168.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      834.60</td>
    <td align="right">      471.24</td>
    <td align="right">      363.37</td>
    <td align="right">      553.46</td>
    <td align="right">     1378.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      722.66</td>
    <td align="right">      416.36</td>
    <td align="right">      306.30</td>
    <td align="right">      425.96</td>
    <td align="right">     1655.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.32</td>
    <td align="right">      701.28</td>
    <td align="right">      616.04</td>
    <td align="right">     1258.58</td>
    <td align="right">      934.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      722.66</td>
    <td align="right">      416.36</td>
    <td align="right">      306.30</td>
    <td align="right">      425.96</td>
    <td align="right">      296.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1940.22</td>
    <td align="right">     1018.39</td>
    <td align="right">      926.15</td>
    <td align="right">     2291.47</td>
    <td align="right">     1655.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.72</td>
    <td align="right">       20.05</td>
    <td align="right">       12.67</td>
    <td align="right">       21.17</td>
    <td align="right">       56.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.46</td>
    <td align="right">       27.44</td>
    <td align="right">       16.02</td>
    <td align="right">       32.31</td>
    <td align="right">       58.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.46</td>
    <td align="right">       30.60</td>
    <td align="right">       21.86</td>
    <td align="right">       43.97</td>
    <td align="right">       43.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.80</td>
    <td align="right">       26.21</td>
    <td align="right">       27.59</td>
    <td align="right">       44.59</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.88</td>
    <td align="right">       26.26</td>
    <td align="right">       36.62</td>
    <td align="right">       60.49</td>
    <td align="right">       22.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.71</td>
    <td align="right">       40.27</td>
    <td align="right">       36.45</td>
    <td align="right">       90.60</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.74</td>
    <td align="right">       33.20</td>
    <td align="right">       36.54</td>
    <td align="right">       83.20</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.35</td>
    <td align="right">       38.75</td>
    <td align="right">       31.61</td>
    <td align="right">       82.30</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.55</td>
    <td align="right">       31.81</td>
    <td align="right">       26.74</td>
    <td align="right">       63.42</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.39</td>
    <td align="right">       23.23</td>
    <td align="right">       19.16</td>
    <td align="right">       35.37</td>
    <td align="right">       46.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.00</td>
    <td align="right">       18.63</td>
    <td align="right">       14.37</td>
    <td align="right">       21.88</td>
    <td align="right">       54.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.57</td>
    <td align="right">       16.46</td>
    <td align="right">       12.11</td>
    <td align="right">       16.84</td>
    <td align="right">       65.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.09</td>
    <td align="right">       27.73</td>
    <td align="right">       24.36</td>
    <td align="right">       49.76</td>
    <td align="right">       36.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.57</td>
    <td align="right">       16.46</td>
    <td align="right">       12.11</td>
    <td align="right">       16.84</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.71</td>
    <td align="right">       40.27</td>
    <td align="right">       36.62</td>
    <td align="right">       90.60</td>
    <td align="right">       65.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      233.51</td>
    <td align="right">     1372.46</td>
    <td align="right">      719.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.31</td>
    <td align="right">     1007.33</td>
    <td align="right">      255.98</td>
    <td align="right">     1246.08</td>
    <td align="right">      741.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.22</td>
    <td align="right">      612.79</td>
    <td align="right">      318.42</td>
    <td align="right">      838.89</td>
    <td align="right">      589.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.82</td>
    <td align="right">      242.33</td>
    <td align="right">      360.48</td>
    <td align="right">      415.66</td>
    <td align="right">      522.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.42</td>
    <td align="right">      101.18</td>
    <td align="right">      451.24</td>
    <td align="right">      422.92</td>
    <td align="right">      309.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      416.29</td>
    <td align="right">      516.59</td>
    <td align="right">      173.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.15</td>
    <td align="right">       94.84</td>
    <td align="right">      435.31</td>
    <td align="right">      555.78</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.02</td>
    <td align="right">      282.12</td>
    <td align="right">      392.91</td>
    <td align="right">      651.53</td>
    <td align="right">      194.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.67</td>
    <td align="right">      484.73</td>
    <td align="right">      383.94</td>
    <td align="right">      893.41</td>
    <td align="right">      308.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.22</td>
    <td align="right">      737.52</td>
    <td align="right">      301.70</td>
    <td align="right">     1049.23</td>
    <td align="right">      624.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.74</td>
    <td align="right">     1009.04</td>
    <td align="right">      256.70</td>
    <td align="right">     1328.38</td>
    <td align="right">      706.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.95</td>
    <td align="right">      979.29</td>
    <td align="right">      230.66</td>
    <td align="right">     1247.96</td>
    <td align="right">      805.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.94</td>
    <td align="right">      558.04</td>
    <td align="right">      336.89</td>
    <td align="right">      876.20</td>
    <td align="right">      486.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      230.66</td>
    <td align="right">      415.66</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      451.24</td>
    <td align="right">     1372.46</td>
    <td align="right">      805.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      233.51</td>
    <td align="right">     1372.46</td>
    <td align="right">      719.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.31</td>
    <td align="right">     1007.33</td>
    <td align="right">      255.98</td>
    <td align="right">     1246.08</td>
    <td align="right">      741.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.22</td>
    <td align="right">      612.79</td>
    <td align="right">      318.42</td>
    <td align="right">      838.89</td>
    <td align="right">      589.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.82</td>
    <td align="right">      242.33</td>
    <td align="right">      360.48</td>
    <td align="right">      415.66</td>
    <td align="right">      522.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.42</td>
    <td align="right">      101.18</td>
    <td align="right">      451.24</td>
    <td align="right">      422.92</td>
    <td align="right">      309.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      416.29</td>
    <td align="right">      516.59</td>
    <td align="right">      173.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.15</td>
    <td align="right">       94.84</td>
    <td align="right">      435.31</td>
    <td align="right">      555.78</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.02</td>
    <td align="right">      282.12</td>
    <td align="right">      392.91</td>
    <td align="right">      651.53</td>
    <td align="right">      194.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.67</td>
    <td align="right">      484.73</td>
    <td align="right">      383.94</td>
    <td align="right">      893.41</td>
    <td align="right">      308.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.22</td>
    <td align="right">      737.52</td>
    <td align="right">      301.70</td>
    <td align="right">     1049.23</td>
    <td align="right">      624.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.74</td>
    <td align="right">     1009.04</td>
    <td align="right">      256.70</td>
    <td align="right">     1328.38</td>
    <td align="right">      706.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.95</td>
    <td align="right">      979.29</td>
    <td align="right">      230.66</td>
    <td align="right">     1247.96</td>
    <td align="right">      805.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.94</td>
    <td align="right">      558.04</td>
    <td align="right">      336.89</td>
    <td align="right">      876.20</td>
    <td align="right">      486.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      230.66</td>
    <td align="right">      415.66</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      451.24</td>
    <td align="right">     1372.46</td>
    <td align="right">      805.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.33</td>
    <td align="right">     1082.83</td>
    <td align="right">      233.49</td>
    <td align="right">     1372.37</td>
    <td align="right">      719.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.23</td>
    <td align="right">     1007.27</td>
    <td align="right">      255.96</td>
    <td align="right">     1246.00</td>
    <td align="right">      741.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.16</td>
    <td align="right">      612.76</td>
    <td align="right">      318.40</td>
    <td align="right">      838.84</td>
    <td align="right">      589.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.78</td>
    <td align="right">      242.32</td>
    <td align="right">      360.46</td>
    <td align="right">      415.63</td>
    <td align="right">      522.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.39</td>
    <td align="right">      101.17</td>
    <td align="right">      451.21</td>
    <td align="right">      422.89</td>
    <td align="right">      309.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.18</td>
    <td align="right">       92.91</td>
    <td align="right">      416.27</td>
    <td align="right">      516.55</td>
    <td align="right">      173.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.12</td>
    <td align="right">       94.83</td>
    <td align="right">      435.29</td>
    <td align="right">      555.74</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.98</td>
    <td align="right">      282.10</td>
    <td align="right">      392.88</td>
    <td align="right">      651.49</td>
    <td align="right">      194.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.62</td>
    <td align="right">      484.70</td>
    <td align="right">      383.92</td>
    <td align="right">      893.36</td>
    <td align="right">      308.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.15</td>
    <td align="right">      737.47</td>
    <td align="right">      301.68</td>
    <td align="right">     1049.16</td>
    <td align="right">      624.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.66</td>
    <td align="right">     1008.98</td>
    <td align="right">      256.68</td>
    <td align="right">     1328.29</td>
    <td align="right">      706.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.88</td>
    <td align="right">      979.23</td>
    <td align="right">      230.64</td>
    <td align="right">     1247.88</td>
    <td align="right">      805.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.88</td>
    <td align="right">      558.01</td>
    <td align="right">      336.87</td>
    <td align="right">      876.15</td>
    <td align="right">      486.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.18</td>
    <td align="right">       92.91</td>
    <td align="right">      230.64</td>
    <td align="right">      415.63</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.33</td>
    <td align="right">     1082.83</td>
    <td align="right">      451.21</td>
    <td align="right">     1372.37</td>
    <td align="right">      805.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      880.36</td>
    <td align="right">      557.89</td>
    <td align="right">      322.47</td>
    <td align="right">      639.86</td>
    <td align="right">     1467.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1061.38</td>
    <td align="right">      657.72</td>
    <td align="right">      403.66</td>
    <td align="right">      793.44</td>
    <td align="right">     1497.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1243.01</td>
    <td align="right">      685.85</td>
    <td align="right">      557.15</td>
    <td align="right">     1048.06</td>
    <td align="right">     1138.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1170.28</td>
    <td align="right">      495.51</td>
    <td align="right">      674.77</td>
    <td align="right">      931.47</td>
    <td align="right">      998.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.22</td>
    <td align="right">      504.15</td>
    <td align="right">      926.07</td>
    <td align="right">     1378.05</td>
    <td align="right">      594.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1749.10</td>
    <td align="right">      841.43</td>
    <td align="right">      907.67</td>
    <td align="right">     2097.34</td>
    <td align="right">      353.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1425.15</td>
    <td align="right">      521.91</td>
    <td align="right">      903.25</td>
    <td align="right">     1714.62</td>
    <td align="right">      316.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1487.56</td>
    <td align="right">      734.84</td>
    <td align="right">      752.72</td>
    <td align="right">     1754.84</td>
    <td align="right">      372.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1319.22</td>
    <td align="right">      632.73</td>
    <td align="right">      686.49</td>
    <td align="right">     1451.20</td>
    <td align="right">      580.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1109.66</td>
    <td align="right">      634.24</td>
    <td align="right">      475.42</td>
    <td align="right">      984.68</td>
    <td align="right">     1192.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      910.61</td>
    <td align="right">      552.87</td>
    <td align="right">      357.74</td>
    <td align="right">      686.89</td>
    <td align="right">     1402.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      735.63</td>
    <td align="right">      434.61</td>
    <td align="right">      301.01</td>
    <td align="right">      469.09</td>
    <td align="right">     1672.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1210.56</td>
    <td align="right">      603.76</td>
    <td align="right">      606.80</td>
    <td align="right">     1164.08</td>
    <td align="right">      962.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      735.63</td>
    <td align="right">      434.61</td>
    <td align="right">      301.01</td>
    <td align="right">      469.09</td>
    <td align="right">      316.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1749.10</td>
    <td align="right">      841.43</td>
    <td align="right">      926.07</td>
    <td align="right">     2097.34</td>
    <td align="right">     1672.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.81</td>
    <td align="right">       22.06</td>
    <td align="right">       12.75</td>
    <td align="right">       25.30</td>
    <td align="right">       58.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.97</td>
    <td align="right">       26.01</td>
    <td align="right">       15.96</td>
    <td align="right">       31.37</td>
    <td align="right">       59.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.15</td>
    <td align="right">       27.12</td>
    <td align="right">       22.03</td>
    <td align="right">       41.44</td>
    <td align="right">       45.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.27</td>
    <td align="right">       19.59</td>
    <td align="right">       26.68</td>
    <td align="right">       36.83</td>
    <td align="right">       39.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.55</td>
    <td align="right">       19.93</td>
    <td align="right">       36.62</td>
    <td align="right">       54.49</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.16</td>
    <td align="right">       33.27</td>
    <td align="right">       35.89</td>
    <td align="right">       82.93</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.35</td>
    <td align="right">       20.64</td>
    <td align="right">       35.71</td>
    <td align="right">       67.79</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.82</td>
    <td align="right">       29.05</td>
    <td align="right">       29.76</td>
    <td align="right">       69.38</td>
    <td align="right">       14.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.16</td>
    <td align="right">       25.02</td>
    <td align="right">       27.14</td>
    <td align="right">       57.38</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.87</td>
    <td align="right">       25.08</td>
    <td align="right">       18.80</td>
    <td align="right">       38.93</td>
    <td align="right">       47.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.00</td>
    <td align="right">       21.86</td>
    <td align="right">       14.14</td>
    <td align="right">       27.16</td>
    <td align="right">       55.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.09</td>
    <td align="right">       17.18</td>
    <td align="right">       11.90</td>
    <td align="right">       18.55</td>
    <td align="right">       66.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.86</td>
    <td align="right">       23.87</td>
    <td align="right">       23.99</td>
    <td align="right">       46.03</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.09</td>
    <td align="right">       17.18</td>
    <td align="right">       11.90</td>
    <td align="right">       18.55</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.16</td>
    <td align="right">       33.27</td>
    <td align="right">       36.62</td>
    <td align="right">       82.93</td>
    <td align="right">       66.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.06</td>
    <td align="right">        0.00</td>
    <td align="right">      412.06</td>
    <td align="right">       27.66</td>
    <td align="right">     2488.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.90</td>
    <td align="right">        0.00</td>
    <td align="right">      517.90</td>
    <td align="right">       36.97</td>
    <td align="right">     2531.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.70</td>
    <td align="right">        0.00</td>
    <td align="right">      704.70</td>
    <td align="right">      174.48</td>
    <td align="right">     1914.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.93</td>
    <td align="right">        4.84</td>
    <td align="right">      880.09</td>
    <td align="right">      298.99</td>
    <td align="right">     1648.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1208.83</td>
    <td align="right">       39.83</td>
    <td align="right">     1169.00</td>
    <td align="right">      774.18</td>
    <td align="right">      961.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1356.70</td>
    <td align="right">      507.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1253.59</td>
    <td align="right">       80.98</td>
    <td align="right">     1172.60</td>
    <td align="right">     1360.02</td>
    <td align="right">      480.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.76</td>
    <td align="right">       23.47</td>
    <td align="right">      974.29</td>
    <td align="right">     1050.71</td>
    <td align="right">      562.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      838.23</td>
    <td align="right">        0.19</td>
    <td align="right">      838.04</td>
    <td align="right">      768.88</td>
    <td align="right">      862.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.38</td>
    <td align="right">        0.00</td>
    <td align="right">      600.38</td>
    <td align="right">      197.78</td>
    <td align="right">     1853.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.76</td>
    <td align="right">        0.00</td>
    <td align="right">      455.76</td>
    <td align="right">       59.54</td>
    <td align="right">     2267.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       32.31</td>
    <td align="right">     2759.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      800.22</td>
    <td align="right">       24.73</td>
    <td align="right">      775.49</td>
    <td align="right">      514.22</td>
    <td align="right">     1564.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       27.66</td>
    <td align="right">      480.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1360.02</td>
    <td align="right">     2759.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.32</td>
    <td align="right">      527.28</td>
    <td align="right">      333.04</td>
    <td align="right">      540.93</td>
    <td align="right">     1515.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1142.63</td>
    <td align="right">      721.33</td>
    <td align="right">      421.30</td>
    <td align="right">      827.43</td>
    <td align="right">     1570.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1379.20</td>
    <td align="right">      804.49</td>
    <td align="right">      574.71</td>
    <td align="right">     1125.56</td>
    <td align="right">     1191.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1414.48</td>
    <td align="right">      689.06</td>
    <td align="right">      725.42</td>
    <td align="right">     1140.79</td>
    <td align="right">     1036.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1653.22</td>
    <td align="right">      690.44</td>
    <td align="right">      962.78</td>
    <td align="right">     1546.62</td>
    <td align="right">      607.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      958.29</td>
    <td align="right">     2365.82</td>
    <td align="right">      327.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1833.64</td>
    <td align="right">      872.99</td>
    <td align="right">      960.65</td>
    <td align="right">     2172.91</td>
    <td align="right">      310.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1849.72</td>
    <td align="right">     1018.74</td>
    <td align="right">      830.98</td>
    <td align="right">     2159.09</td>
    <td align="right">      355.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1539.27</td>
    <td align="right">      836.25</td>
    <td align="right">      703.01</td>
    <td align="right">     1673.65</td>
    <td align="right">      530.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1114.55</td>
    <td align="right">      610.69</td>
    <td align="right">      503.87</td>
    <td align="right">      929.54</td>
    <td align="right">     1175.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.61</td>
    <td align="right">      489.88</td>
    <td align="right">      377.74</td>
    <td align="right">      570.87</td>
    <td align="right">     1412.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      437.05</td>
    <td align="right">     1715.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.43</td>
    <td align="right">      729.03</td>
    <td align="right">      640.40</td>
    <td align="right">     1293.05</td>
    <td align="right">      975.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      437.05</td>
    <td align="right">      310.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      962.78</td>
    <td align="right">     2365.82</td>
    <td align="right">     1715.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">      700.54</td>
    <td align="right">     4039.17</td>
    <td align="right">     2167.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3790.00</td>
    <td align="right">     3022.05</td>
    <td align="right">      767.95</td>
    <td align="right">     3639.47</td>
    <td align="right">     2278.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2793.69</td>
    <td align="right">     1838.42</td>
    <td align="right">      955.27</td>
    <td align="right">     2439.30</td>
    <td align="right">     1853.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1808.47</td>
    <td align="right">      727.01</td>
    <td align="right">     1081.46</td>
    <td align="right">     1176.03</td>
    <td align="right">     1658.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1657.28</td>
    <td align="right">      303.55</td>
    <td align="right">     1353.73</td>
    <td align="right">     1179.97</td>
    <td align="right">     1023.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">     1248.89</td>
    <td align="right">     1512.94</td>
    <td align="right">      559.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.47</td>
    <td align="right">      284.52</td>
    <td align="right">     1305.95</td>
    <td align="right">     1634.60</td>
    <td align="right">      518.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2025.10</td>
    <td align="right">      846.36</td>
    <td align="right">     1178.73</td>
    <td align="right">     1940.51</td>
    <td align="right">      584.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2606.06</td>
    <td align="right">     1454.22</td>
    <td align="right">     1151.84</td>
    <td align="right">     2678.41</td>
    <td align="right">      882.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3117.70</td>
    <td align="right">     2212.60</td>
    <td align="right">      905.11</td>
    <td align="right">     3121.26</td>
    <td align="right">     1821.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3797.28</td>
    <td align="right">     3027.18</td>
    <td align="right">      770.10</td>
    <td align="right">     3928.01</td>
    <td align="right">     2079.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3629.92</td>
    <td align="right">     2937.94</td>
    <td align="right">      691.98</td>
    <td align="right">     3673.24</td>
    <td align="right">     2417.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2684.85</td>
    <td align="right">     1674.16</td>
    <td align="right">     1010.69</td>
    <td align="right">     2574.35</td>
    <td align="right">     1482.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">      691.98</td>
    <td align="right">     1176.03</td>
    <td align="right">      518.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">     1353.73</td>
    <td align="right">     4039.17</td>
    <td align="right">     2417.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      915.18</td>
    <td align="right">      579.95</td>
    <td align="right">      335.22</td>
    <td align="right">      647.87</td>
    <td align="right">     1558.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1103.36</td>
    <td align="right">      683.74</td>
    <td align="right">      419.62</td>
    <td align="right">      802.18</td>
    <td align="right">     1597.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1292.17</td>
    <td align="right">      712.98</td>
    <td align="right">      579.19</td>
    <td align="right">     1058.88</td>
    <td align="right">     1226.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.57</td>
    <td align="right">      515.11</td>
    <td align="right">      701.46</td>
    <td align="right">      936.98</td>
    <td align="right">     1070.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.79</td>
    <td align="right">      524.09</td>
    <td align="right">      962.70</td>
    <td align="right">     1385.01</td>
    <td align="right">      655.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      943.57</td>
    <td align="right">     2162.65</td>
    <td align="right">      375.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1481.52</td>
    <td align="right">      542.55</td>
    <td align="right">      938.97</td>
    <td align="right">     1765.53</td>
    <td align="right">      340.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1546.39</td>
    <td align="right">      763.91</td>
    <td align="right">      782.48</td>
    <td align="right">     1819.14</td>
    <td align="right">      381.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1371.40</td>
    <td align="right">      657.76</td>
    <td align="right">      713.64</td>
    <td align="right">     1515.86</td>
    <td align="right">      574.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1153.55</td>
    <td align="right">      659.33</td>
    <td align="right">      494.22</td>
    <td align="right">     1022.61</td>
    <td align="right">     1204.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      946.63</td>
    <td align="right">      574.74</td>
    <td align="right">      371.89</td>
    <td align="right">      707.72</td>
    <td align="right">     1439.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      480.39</td>
    <td align="right">     1732.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1258.44</td>
    <td align="right">      627.64</td>
    <td align="right">      630.80</td>
    <td align="right">     1193.75</td>
    <td align="right">     1009.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      480.39</td>
    <td align="right">      340.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      962.70</td>
    <td align="right">     2162.65</td>
    <td align="right">     1732.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110365E+10</td>
    <td align="right"> 91386597.71</td>
    <td align="right">0.626690E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125291E+10</td>
    <td align="right">0.103808E+09</td>
    <td align="right">0.581149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188746E+10</td>
    <td align="right">0.491098E+09</td>
    <td align="right">0.485275E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229373E+10</td>
    <td align="right"> 12545780.90</td>
    <td align="right">0.228119E+10</td>
    <td align="right">0.794426E+09</td>
    <td align="right">0.398586E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323773E+10</td>
    <td align="right">0.106687E+09</td>
    <td align="right">0.313104E+10</td>
    <td align="right">0.210064E+10</td>
    <td align="right">0.244089E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343555E+10</td>
    <td align="right">0.380273E+09</td>
    <td align="right">0.305527E+10</td>
    <td align="right">0.351675E+10</td>
    <td align="right">0.126263E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335760E+10</td>
    <td align="right">0.216906E+09</td>
    <td align="right">0.314070E+10</td>
    <td align="right">0.364188E+10</td>
    <td align="right">0.123603E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267239E+10</td>
    <td align="right"> 62852248.60</td>
    <td align="right">0.260954E+10</td>
    <td align="right">0.281605E+10</td>
    <td align="right">0.142770E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217268E+10</td>
    <td align="right">   488630.44</td>
    <td align="right">0.217219E+10</td>
    <td align="right">0.201802E+10</td>
    <td align="right">0.209164E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160805E+10</td>
    <td align="right">0.571594E+09</td>
    <td align="right">0.463199E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118134E+10</td>
    <td align="right">0.176098E+09</td>
    <td align="right">0.548343E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103260E+10</td>
    <td align="right">0.102366E+09</td>
    <td align="right">0.701304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252357E+11</td>
    <td align="right">0.779752E+09</td>
    <td align="right">0.244560E+11</td>
    <td align="right">0.164241E+11</td>
    <td align="right">0.465043E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103260E+10</td>
    <td align="right"> 91386597.71</td>
    <td align="right">0.123603E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343555E+10</td>
    <td align="right">0.380273E+09</td>
    <td align="right">0.314070E+10</td>
    <td align="right">0.364188E+10</td>
    <td align="right">0.701304E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230428E+10</td>
    <td align="right">0.141227E+10</td>
    <td align="right">0.892008E+09</td>
    <td align="right">0.148852E+10</td>
    <td align="right">0.384992E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276426E+10</td>
    <td align="right">0.174504E+10</td>
    <td align="right">0.101922E+10</td>
    <td align="right">0.203233E+10</td>
    <td align="right">0.363608E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369405E+10</td>
    <td align="right">0.215475E+10</td>
    <td align="right">0.153930E+10</td>
    <td align="right">0.303533E+10</td>
    <td align="right">0.305148E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.366634E+10</td>
    <td align="right">0.178604E+10</td>
    <td align="right">0.188030E+10</td>
    <td align="right">0.297086E+10</td>
    <td align="right">0.253035E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442798E+10</td>
    <td align="right">0.184927E+10</td>
    <td align="right">0.257870E+10</td>
    <td align="right">0.415362E+10</td>
    <td align="right">0.156881E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522796E+10</td>
    <td align="right">0.274408E+10</td>
    <td align="right">0.248388E+10</td>
    <td align="right">0.611773E+10</td>
    <td align="right">0.826659E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491123E+10</td>
    <td align="right">0.233822E+10</td>
    <td align="right">0.257301E+10</td>
    <td align="right">0.580771E+10</td>
    <td align="right">0.810507E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495428E+10</td>
    <td align="right">0.272859E+10</td>
    <td align="right">0.222569E+10</td>
    <td align="right">0.577454E+10</td>
    <td align="right">0.917094E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398978E+10</td>
    <td align="right">0.216757E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.434566E+10</td>
    <td align="right">0.131021E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298522E+10</td>
    <td align="right">0.163566E+10</td>
    <td align="right">0.134956E+10</td>
    <td align="right">0.251863E+10</td>
    <td align="right">0.297729E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224885E+10</td>
    <td align="right">0.126976E+10</td>
    <td align="right">0.979093E+09</td>
    <td align="right">0.151903E+10</td>
    <td align="right">0.346073E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.115930E+10</td>
    <td align="right">0.852830E+09</td>
    <td align="right">0.120372E+10</td>
    <td align="right">0.438974E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431864E+11</td>
    <td align="right">0.229906E+11</td>
    <td align="right">0.201958E+11</td>
    <td align="right">0.409677E+11</td>
    <td align="right">0.293289E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.115930E+10</td>
    <td align="right">0.852830E+09</td>
    <td align="right">0.120372E+10</td>
    <td align="right">0.810507E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522796E+10</td>
    <td align="right">0.274408E+10</td>
    <td align="right">0.257870E+10</td>
    <td align="right">0.611773E+10</td>
    <td align="right">0.438974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105778E+11</td>
    <td align="right">0.870151E+10</td>
    <td align="right">0.187632E+10</td>
    <td align="right">0.109155E+11</td>
    <td align="right">0.547292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916876E+10</td>
    <td align="right">0.731094E+10</td>
    <td align="right">0.185782E+10</td>
    <td align="right">0.886622E+10</td>
    <td align="right">0.524165E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.748263E+10</td>
    <td align="right">0.492403E+10</td>
    <td align="right">0.255860E+10</td>
    <td align="right">0.657190E+10</td>
    <td align="right">0.471783E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468756E+10</td>
    <td align="right">0.188441E+10</td>
    <td align="right">0.280315E+10</td>
    <td align="right">0.307576E+10</td>
    <td align="right">0.402760E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443886E+10</td>
    <td align="right">0.813029E+09</td>
    <td align="right">0.362583E+10</td>
    <td align="right">0.318907E+10</td>
    <td align="right">0.261266E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.722540E+09</td>
    <td align="right">0.323713E+10</td>
    <td align="right">0.391933E+10</td>
    <td align="right">0.139059E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.425993E+10</td>
    <td align="right">0.762061E+09</td>
    <td align="right">0.349786E+10</td>
    <td align="right">0.437669E+10</td>
    <td align="right">0.133325E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.542401E+10</td>
    <td align="right">0.226690E+10</td>
    <td align="right">0.315712E+10</td>
    <td align="right">0.520541E+10</td>
    <td align="right">0.148776E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.675491E+10</td>
    <td align="right">0.376935E+10</td>
    <td align="right">0.298556E+10</td>
    <td align="right">0.697148E+10</td>
    <td align="right">0.215561E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.835046E+10</td>
    <td align="right">0.592622E+10</td>
    <td align="right">0.242424E+10</td>
    <td align="right">0.841492E+10</td>
    <td align="right">0.458409E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984256E+10</td>
    <td align="right">0.784645E+10</td>
    <td align="right">0.199611E+10</td>
    <td align="right">0.102646E+11</td>
    <td align="right">0.506980E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972239E+10</td>
    <td align="right">0.786899E+10</td>
    <td align="right">0.185340E+10</td>
    <td align="right">0.992668E+10</td>
    <td align="right">0.614491E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846696E+11</td>
    <td align="right">0.527964E+11</td>
    <td align="right">0.318731E+11</td>
    <td align="right">0.816975E+11</td>
    <td align="right">0.442387E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.722540E+09</td>
    <td align="right">0.185340E+10</td>
    <td align="right">0.307576E+10</td>
    <td align="right">0.133325E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105778E+11</td>
    <td align="right">0.870151E+10</td>
    <td align="right">0.362583E+10</td>
    <td align="right">0.109155E+11</td>
    <td align="right">0.614491E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245121E+10</td>
    <td align="right">0.155335E+10</td>
    <td align="right">0.897860E+09</td>
    <td align="right">0.175724E+10</td>
    <td align="right">0.394704E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266925E+10</td>
    <td align="right">0.165410E+10</td>
    <td align="right">0.101515E+10</td>
    <td align="right">0.195398E+10</td>
    <td align="right">0.368512E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346095E+10</td>
    <td align="right">0.190966E+10</td>
    <td align="right">0.155129E+10</td>
    <td align="right">0.284775E+10</td>
    <td align="right">0.312776E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315335E+10</td>
    <td align="right">0.133518E+10</td>
    <td align="right">0.181818E+10</td>
    <td align="right">0.243640E+10</td>
    <td align="right">0.260561E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398221E+10</td>
    <td align="right">0.140371E+10</td>
    <td align="right">0.257849E+10</td>
    <td align="right">0.371952E+10</td>
    <td align="right">0.167462E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.471299E+10</td>
    <td align="right">0.226726E+10</td>
    <td align="right">0.244574E+10</td>
    <td align="right">0.560330E+10</td>
    <td align="right">0.932160E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396811E+10</td>
    <td align="right">0.145317E+10</td>
    <td align="right">0.251494E+10</td>
    <td align="right">0.472908E+10</td>
    <td align="right">0.873930E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414186E+10</td>
    <td align="right">0.204606E+10</td>
    <td align="right">0.209581E+10</td>
    <td align="right">0.487741E+10</td>
    <td align="right">0.970062E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355466E+10</td>
    <td align="right">0.170490E+10</td>
    <td align="right">0.184976E+10</td>
    <td align="right">0.394488E+10</td>
    <td align="right">0.140499E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308968E+10</td>
    <td align="right">0.176595E+10</td>
    <td align="right">0.132373E+10</td>
    <td align="right">0.276046E+10</td>
    <td align="right">0.303653E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245365E+10</td>
    <td align="right">0.148973E+10</td>
    <td align="right">0.963928E+09</td>
    <td align="right">0.185695E+10</td>
    <td align="right">0.351216E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204823E+10</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.838122E+09</td>
    <td align="right">0.130584E+10</td>
    <td align="right">0.442728E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396862E+11</td>
    <td align="right">0.197932E+11</td>
    <td align="right">0.198930E+11</td>
    <td align="right">0.377928E+11</td>
    <td align="right">0.301972E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204823E+10</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.838122E+09</td>
    <td align="right">0.130584E+10</td>
    <td align="right">0.873930E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471299E+10</td>
    <td align="right">0.226726E+10</td>
    <td align="right">0.257849E+10</td>
    <td align="right">0.560330E+10</td>
    <td align="right">0.442728E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367865E+09</td>
    <td align="right"> 33149354.27</td>
    <td align="right">0.213207E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.417618E+09</td>
    <td align="right"> 39192665.93</td>
    <td align="right">0.194739E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.629124E+09</td>
    <td align="right">0.191245E+09</td>
    <td align="right">0.160596E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764542E+09</td>
    <td align="right">  4181729.11</td>
    <td align="right">0.760360E+09</td>
    <td align="right">0.300583E+09</td>
    <td align="right">0.134854E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107919E+10</td>
    <td align="right"> 35560596.57</td>
    <td align="right">0.104363E+10</td>
    <td align="right">0.760163E+09</td>
    <td align="right">0.786306E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114513E+10</td>
    <td align="right">0.126752E+09</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.120894E+10</td>
    <td align="right">0.408700E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111915E+10</td>
    <td align="right"> 72298509.14</td>
    <td align="right">0.104685E+10</td>
    <td align="right">0.124739E+10</td>
    <td align="right">0.399327E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.890756E+09</td>
    <td align="right"> 20949758.31</td>
    <td align="right">0.869806E+09</td>
    <td align="right">0.954448E+09</td>
    <td align="right">0.488099E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724193E+09</td>
    <td align="right">   162869.11</td>
    <td align="right">0.724030E+09</td>
    <td align="right">0.665335E+09</td>
    <td align="right">0.758466E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.535992E+09</td>
    <td align="right">0.179539E+09</td>
    <td align="right">0.167492E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393760E+09</td>
    <td align="right"> 54601220.47</td>
    <td align="right">0.195920E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344184E+09</td>
    <td align="right"> 30629675.47</td>
    <td align="right">0.244738E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.841150E+10</td>
    <td align="right">0.259905E+09</td>
    <td align="right">0.815160E+10</td>
    <td align="right">0.566522E+10</td>
    <td align="right">0.159563E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344184E+09</td>
    <td align="right"> 30629675.47</td>
    <td align="right">0.399327E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114513E+10</td>
    <td align="right">0.126752E+09</td>
    <td align="right">0.104685E+10</td>
    <td align="right">0.124739E+10</td>
    <td align="right">0.244738E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367881E+09</td>
    <td align="right"> 33149796.57</td>
    <td align="right">0.213220E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.417636E+09</td>
    <td align="right"> 39193497.56</td>
    <td align="right">0.194751E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.629150E+09</td>
    <td align="right">0.191250E+09</td>
    <td align="right">0.160606E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764573E+09</td>
    <td align="right">  4181841.52</td>
    <td align="right">0.760391E+09</td>
    <td align="right">0.300591E+09</td>
    <td align="right">0.134863E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107923E+10</td>
    <td align="right"> 35561552.45</td>
    <td align="right">0.104367E+10</td>
    <td align="right">0.760188E+09</td>
    <td align="right">0.786355E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114517E+10</td>
    <td align="right">0.126755E+09</td>
    <td align="right">0.101842E+10</td>
    <td align="right">0.120899E+10</td>
    <td align="right">0.408723E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111919E+10</td>
    <td align="right"> 72300452.54</td>
    <td align="right">0.104689E+10</td>
    <td align="right">0.124745E+10</td>
    <td align="right">0.399349E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.890794E+09</td>
    <td align="right"> 20950321.45</td>
    <td align="right">0.869843E+09</td>
    <td align="right">0.954493E+09</td>
    <td align="right">0.488126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724223E+09</td>
    <td align="right">   162873.49</td>
    <td align="right">0.724060E+09</td>
    <td align="right">0.665364E+09</td>
    <td align="right">0.758509E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.536015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.536015E+09</td>
    <td align="right">0.179545E+09</td>
    <td align="right">0.167502E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393777E+09</td>
    <td align="right"> 54602827.55</td>
    <td align="right">0.195932E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344198E+09</td>
    <td align="right"> 30630634.81</td>
    <td align="right">0.244753E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.841185E+10</td>
    <td align="right">0.259912E+09</td>
    <td align="right">0.815194E+10</td>
    <td align="right">0.566545E+10</td>
    <td align="right">0.159573E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344198E+09</td>
    <td align="right"> 30630634.81</td>
