    <td align="right">       12.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00826111</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00826111</td>
    <td align="right">     53.3559</td>
    <td align="right">     2862.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  156219.802</td>
    <td align="right">  115333.847</td>
    <td align="right">    7.117404</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5530</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.117404</td>
    <td align="right">  8.56647138</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">   170872.06</td>
    <td align="right">   157941.24</td>
    <td align="right">      0.9143</td>
    <td align="right">  8.56647138</td>
    <td align="right">    7.117404</td>
    <td align="right">       26.56</td>
    <td align="right">       17.67</td>
    <td align="right">  0.00899055</td>
    <td align="right">     49620.6</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32401.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16465.306</td>
    <td align="right">   154406.76</td>
    <td align="right">       42.80</td>
    <td align="right">  0.01073558</td>
    <td align="right">       23.80</td>
    <td align="right">  0.97055000</td>
    <td align="right">     13.6363</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871495</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870167</td>
    <td align="right">     46.8079</td>
    <td align="right">    97891.98</td>
    <td align="right">        0.00</td>
    <td align="right">   161004.00</td>
    <td align="right">   117707.28</td>
    <td align="right">  8.22731202</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.66</td>
    <td align="right">       12.65</td>
    <td align="right">  0.00911557</td>
    <td align="right">     35738.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    7.117404</td>
    <td align="right">  8.56647138</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.56994141</td>
    <td align="right">    2.135221</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">     35869.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">       12.70</td>
    <td align="right">  0.97055000</td>
    <td align="right">     45.4543</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00811701</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00815415</td>
    <td align="right">     52.6750</td>
    <td align="right">    14548.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  137695.921</td>
    <td align="right">   96896.381</td>
    <td align="right">    5.649430</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9913</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.649430</td>
    <td align="right">  6.79962595</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">   147492.01</td>
    <td align="right">   133038.03</td>
    <td align="right">      0.9336</td>
    <td align="right">  6.79962595</td>
    <td align="right">    5.649430</td>
    <td align="right">       28.32</td>
    <td align="right">       18.44</td>
    <td align="right">  0.00922636</td>
    <td align="right">     52015.5</td>
    <td align="right">       10.89</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32373.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13270.383</td>
    <td align="right">   134221.63</td>
    <td align="right">       42.80</td>
    <td align="right">  0.01073558</td>
    <td align="right">       23.80</td>
    <td align="right">  1.29666000</td>
    <td align="right">     22.9520</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877621</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875551</td>
    <td align="right">     47.0936</td>
    <td align="right">    77644.97</td>
    <td align="right">        0.00</td>
    <td align="right">   141912.82</td>
    <td align="right">    98997.57</td>
    <td align="right">  6.53041862</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.82</td>
    <td align="right">       11.79</td>
    <td align="right">  0.00860233</td>
    <td align="right">     33576.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.649430</td>
    <td align="right">  6.79962595</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03988778</td>
    <td align="right">    1.694829</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">     35869.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">       12.70</td>
    <td align="right">  1.29666000</td>
    <td align="right">     76.5068</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00815842</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00815842</td>
    <td align="right">     52.7020</td>
    <td align="right">    21624.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  158145.129</td>
    <td align="right">  115118.960</td>
    <td align="right">    6.988226</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6693</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.988226</td>
    <td align="right">  8.41099417</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">   171996.91</td>
    <td align="right">   157884.04</td>
    <td align="right">      0.9195</td>
    <td align="right">  8.41099417</td>
    <td align="right">    6.988226</td>
    <td align="right">       27.06</td>
    <td align="right">       17.88</td>
    <td align="right">  0.00905313</td>
    <td align="right">     50286.9</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32402.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16166.469</td>
    <td align="right">   155830.45</td>
    <td align="right">       42.80</td>
    <td align="right">  0.01073558</td>
    <td align="right">       23.80</td>
    <td align="right">  1.13639000</td>
    <td align="right">     16.2615</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872603</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871957</td>
    <td align="right">     46.9029</td>
    <td align="right">    96041.74</td>
    <td align="right">        0.00</td>
    <td align="right">   162988.28</td>
    <td align="right">   117521.56</td>
    <td align="right">  8.07799038</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.42</td>
    <td align="right">       12.42</td>
    <td align="right">  0.00897211</td>
    <td align="right">     35130.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.988226</td>
    <td align="right">  8.41099417</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.52329825</td>
    <td align="right">    2.096468</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">     35869.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00915345</td>
    <td align="right">       12.70</td>
    <td align="right">  1.13639000</td>
    <td align="right">     54.2050</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00802554</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00809264</td>
    <td align="right">     52.2828</td>
    <td align="right">    26381.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     4508.67</td>
    <td align="right">      347.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     4123.17</td>
    <td align="right">      760.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3671.50</td>
    <td align="right">     1421.83</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3588.83</td>
    <td align="right">     2146.33</td>
    <td align="right">      280.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3719.17</td>
    <td align="right">     2061.33</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     4084.33</td>
    <td align="right">     1782.67</td>
    <td align="right">      338.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3334.00</td>
    <td align="right">     2393.67</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     4056.83</td>
    <td align="right">     1475.33</td>
    <td align="right">      170.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     4147.17</td>
    <td align="right">     1487.67</td>
    <td align="right">      261.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     4736.33</td>
    <td align="right">     1487.67</td>
    <td align="right">      668.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3917.00</td>
    <td align="right">     1688.83</td>
    <td align="right">      195.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3878.83</td>
    <td align="right">     1757.17</td>
    <td align="right">      241.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     3090.17</td>
    <td align="right">     1756.17</td>
    <td align="right">      307.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     4391.50</td>
    <td align="right">     1434.67</td>
    <td align="right">      305.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3547.50</td>
    <td align="right">     2065.33</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5156.83</td>
    <td align="right">     3130.67</td>
    <td align="right">      946.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       93.17</td>
    <td align="right">        0.00</td>
    <td align="right">       64.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">       91.50</td>
    <td align="right">        0.00</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       74.33</td>
    <td align="right">        0.00</td>
    <td align="right">       44.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       81.50</td>
    <td align="right">        0.00</td>
    <td align="right">       51.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      373.83</td>
    <td align="right">        0.00</td>
    <td align="right">      338.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       73.67</td>
    <td align="right">        0.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">       71.83</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       81.83</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">       55.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">      449.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.976</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.95</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.216</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.127</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.319</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.662</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.95</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.861</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.891</td>
    <td align="right">       1.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.887</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.103</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.59</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.410</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.311</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.531</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.10</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.95</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.95</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.59</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.66</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.95</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     1459.87</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   207046.34</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">24-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">24-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2963.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   307515.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22877.91</td>
    <td align="right">20-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      146.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38580.37</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      146.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38580.37</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1273.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   167410.62</td>
    <td align="right">10-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       67.60</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9636.51</td>
    <td align="right">12-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       67.60</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9636.51</td>
    <td align="right">12-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       67.60</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9636.51</td>
    <td align="right">12-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       67.60</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9636.51</td>
    <td align="right">12-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6974.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   693298.47</td>
    <td align="right">11-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2533.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   236430.23</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      444.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34774.58</td>
    <td align="right">11-MAY-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        2.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10530.03</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     2530.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   236430.23</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      444.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34774.58</td>
    <td align="right">11-MAY-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      130.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21129.09</td>
    <td align="right">10-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4816.88</td>
    <td align="right">03-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      129.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21129.09</td>
    <td align="right">10-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       61.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7053.53</td>
    <td align="right">16-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1767.44</td>
    <td align="right">16-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       61.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7053.53</td>
    <td align="right">16-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       73.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7110.85</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1770.80</td>
    <td align="right">16-JAN-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       73.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7110.85</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      273.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24338.10</td>
    <td align="right">15-MAY-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      273.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24338.10</td>
    <td align="right">15-MAY-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      306.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27006.02</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      306.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27006.02</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      112.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12458.58</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1332.46</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      112.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12458.58</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       87.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10299.70</td>
    <td align="right">04-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1119.81</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       87.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10299.70</td>
    <td align="right">04-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      130.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14311.87</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      805.68</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      130.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14311.87</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       90.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10929.85</td>
    <td align="right">09-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1041.33</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       90.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10929.85</td>
    <td align="right">09-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      106.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11150.76</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      106.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11150.76</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       86.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9544.72</td>
    <td align="right">04-AUG-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       86.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9544.72</td>
    <td align="right">04-AUG-09:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      149.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21694.87</td>
    <td align="right">16-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7456.27</td>
    <td align="right">19-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      149.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21694.87</td>
    <td align="right">16-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9617.02</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       87.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9617.02</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      102.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11095.45</td>
    <td align="right">04-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      102.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11095.45</td>
    <td align="right">04-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       82.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9724.03</td>
    <td align="right">04-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       98.84</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       82.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9724.03</td>
    <td align="right">04-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      122.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13334.62</td>
    <td align="right">04-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      122.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13334.62</td>
    <td align="right">04-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       85.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10155.80</td>
    <td align="right">09-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      103.18</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       85.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10155.80</td>
    <td align="right">09-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4496.47</td>
    <td align="right">12-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4408.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475928.81</td>
    <td align="right">03-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22877.91</td>
    <td align="right">20-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     4402.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   475928.81</td>
    <td align="right">03-AUG-14:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -444.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.811</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.075</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -273.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.839</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -306.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.146</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">    -112.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.125</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      55.028</td>
    <td align="right">       0.000</td>
    <td align="right">       4.224</td>
    <td align="right">       7.670</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.799</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">     -87.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.491</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      53.768</td>
    <td align="right">       0.000</td>
    <td align="right">       2.826</td>
    <td align="right">       2.279</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.956</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.550</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">    -130.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.052</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      82.907</td>
    <td align="right">       0.000</td>
    <td align="right">       4.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.276</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.937</td>
    <td align="right">      -1.189</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">     -90.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.587</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      54.720</td>
    <td align="right">       0.000</td>
    <td align="right">       2.891</td>
    <td align="right">       4.846</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.548</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.011</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      54.543</td>
    <td align="right">       0.000</td>
    <td align="right">       2.315</td>
    <td align="right">       6.020</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.074</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.556</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.445</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      53.644</td>
    <td align="right">       0.000</td>
    <td align="right">       1.543</td>
    <td align="right">       3.326</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.144</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.373</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.530</td>
    <td align="right">    -149.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.915</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      82.304</td>
    <td align="right">       0.000</td>
    <td align="right">      28.647</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.551</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.029</td>
    <td align="right">      -1.671</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.497</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      54.566</td>
    <td align="right">       0.000</td>
    <td align="right">       1.546</td>
    <td align="right">       3.884</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.734</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.372</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -102.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.033</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      55.094</td>
    <td align="right">       0.000</td>
    <td align="right">       3.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.311</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.776</td>
    <td align="right">      -0.214</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.309</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      54.039</td>
    <td align="right">       0.000</td>
    <td align="right">       2.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.526</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.513</td>
    <td align="right">      -0.560</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -122.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.985</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      83.045</td>
    <td align="right">       0.000</td>
    <td align="right">       3.426</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.364</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.886</td>
    <td align="right">      -8.286</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -85.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.533</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      54.843</td>
    <td align="right">       0.000</td>
    <td align="right">       2.376</td>
    <td align="right">       0.339</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.116</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.517</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       1.282</td>
    <td align="right">    -129.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.357</td>
    <td align="right">     123.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.268</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.293</td>
    <td align="right">     -61.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.353</td>
    <td align="right">      56.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.508</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.335</td>
    <td align="right">     -73.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.246</td>
    <td align="right">      70.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.292</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       1.909</td>
    <td align="right">    -263.814</td>
    <td align="right">       0.559</td>
    <td align="right">   -2266.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     166.778</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     738.501</td>
    <td align="right">       0.000</td>
    <td align="right">      74.744</td>
    <td align="right">     317.673</td>
    <td align="right">       0.000</td>
    <td align="right">    -120.532</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.923</td>
    <td align="right">     -13.002</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61809.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57252.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41097.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36863.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49100.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44867.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">13-AUG-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20229.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.61</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     5847.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1302.95</td>
    <td align="right">    12439.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">13-AUG-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17127.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.99</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     6488.71</td>
    <td align="right">        0.00</td>
    <td align="right">      787.40</td>
    <td align="right">     9450.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">15-OCT-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22426.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.72</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    10500.72</td>
    <td align="right">        0.00</td>
    <td align="right">      321.30</td>
    <td align="right">    10965.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18682.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.58</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7470.62</td>
    <td align="right">        0.00</td>
    <td align="right">      817.76</td>
    <td align="right">     9993.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">06-AUG-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16808.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     5911.72</td>
    <td align="right">        0.00</td>
    <td align="right">      469.43</td>
    <td align="right">     9786.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">06-AUG-10:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15175.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.87</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     6366.04</td>
    <td align="right">        0.00</td>
    <td align="right">      233.38</td>
    <td align="right">     8172.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21694.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.74</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">     8941.97</td>
    <td align="right">        0.00</td>
    <td align="right">    19160.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10029.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">06-AUG-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16178.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.13</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7589.49</td>
    <td align="right">        0.00</td>
    <td align="right">      299.67</td>
    <td align="right">     7885.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16401.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.07</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     6738.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1393.35</td>
    <td align="right">     7632.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">07-MAY-10:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15645.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     7449.44</td>
    <td align="right">        0.00</td>
    <td align="right">      162.07</td>
    <td align="right">     7630.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">22-OCT-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19407.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     8754.96</td>
    <td align="right">        0.00</td>
    <td align="right">      263.71</td>
    <td align="right">     9749.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">04-SEP-15:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16623.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.45</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     8149.53</td>
    <td align="right">        0.00</td>
    <td align="right">      539.24</td>
    <td align="right">     7533.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">   -21136.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.78</td>
    <td align="right">    20536.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">07-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -10916.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.38</td>
    <td align="right">    10589.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">28-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -11537.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.61</td>
    <td align="right">    11405.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    17827.52</td>
    <td align="right">        0.00</td>
    <td align="right">  -304372.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">     1654.41</td>
    <td align="right">   263333.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -282.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4411.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2518.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.44</td>
    <td align="right">    -2552.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3713.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1714.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.49</td>
    <td align="right">    -2409.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2647.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2644.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.55</td>
    <td align="right">     -661.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3447.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1720.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.46</td>
    <td align="right">    -2136.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">19-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7456.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.73</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4283.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1783.27</td>
    <td align="right">        0.00</td>
    <td align="right">   -11495.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">20-JAN-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      975.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">20-JAN-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      963.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -1914.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-APR-04:01</td>
    <td align="right">    12166.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.73</td>
    <td align="right">   -12134.43</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">     5006.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      409.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5415.95</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">     7069.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.28</td>
    <td align="right">    -6874.96</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JAN-05:02</td>
    <td align="right">   -83696.13</td>
    <td align="right">    96817.08</td>
    <td align="right">    14221.24</td>
    <td align="right">   -96817.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79063.37</td>
    <td align="right">        0.00</td>
    <td align="right">   -28365.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2992.40</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.5965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      7.1174</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.1630</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.6494</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      7.1905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.9882</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2790</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.2790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.8489</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8489</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.9111</td>
    <td align="right">      3.9111</td>
    <td align="right">      1.1733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4664</td>
    <td align="right">      2.4664</td>
    <td align="right">      0.7399</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0015</td>
    <td align="right">      3.0015</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1001</td>
    <td align="right">      1.1001</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8682</td>
    <td align="right">      0.8682</td>
    <td align="right">      0.2605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2106</td>
    <td align="right">      1.2106</td>
    <td align="right">      0.3632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0101</td>
    <td align="right">      1.0101</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9395</td>
    <td align="right">      0.9395</td>
    <td align="right">      0.2819</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8135</td>
    <td align="right">      0.8135</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0550</td>
    <td align="right">      1.0550</td>
    <td align="right">      0.3165</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8774</td>
    <td align="right">      0.8774</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9266</td>
    <td align="right">      0.9266</td>
    <td align="right">      0.2780</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8232</td>
    <td align="right">      0.8232</td>
    <td align="right">      0.2470</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0456</td>
    <td align="right">      1.0456</td>
    <td align="right">      0.3137</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9012</td>
    <td align="right">      0.9012</td>
    <td align="right">      0.2704</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.5965</td>
    <td align="right">      7.1174</td>
    <td align="right">      7.5965</td>
    <td align="right">      2.2790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.1630</td>
    <td align="right">      5.6494</td>
    <td align="right">      6.1630</td>
    <td align="right">      1.8489</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      7.1905</td>
    <td align="right">      6.9882</td>
    <td align="right">      7.1905</td>
    <td align="right">      2.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1733</td>
    <td align="right">      1.1733</td>
    <td align="right">      1.1733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7399</td>
    <td align="right">      0.7399</td>
    <td align="right">      0.7399</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2605</td>
    <td align="right">      0.2605</td>
    <td align="right">      0.2605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3632</td>
    <td align="right">      0.3632</td>
    <td align="right">      0.3632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.3030</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2819</td>
    <td align="right">      0.2819</td>
    <td align="right">      0.2819</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3165</td>
    <td align="right">      0.3165</td>
    <td align="right">      0.3165</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2780</td>
    <td align="right">      0.2780</td>
    <td align="right">      0.2780</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2470</td>
    <td align="right">      0.2470</td>
    <td align="right">      0.2470</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3137</td>
    <td align="right">      0.3137</td>
    <td align="right">      0.3137</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2704</td>
    <td align="right">      0.2704</td>
    <td align="right">      0.2704</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2790</td>
    <td align="right">      2.2790</td>
    <td align="right">      2.2790</td>
    <td align="right">      2.2790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.8489</td>
    <td align="right">      1.8489</td>
    <td align="right">      1.8489</td>
    <td align="right">      1.8489</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.1572</td>
    <td align="right">      2.1572</td>
    <td align="right">      2.1572</td>
    <td align="right">      2.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Dubai Intl AP - ARE IWEC2 WMO#=411940</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      449.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      449.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        6.47</td>
    <td align="right">    22877.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">     1273.58</td>
    <td align="right">   167410.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.68</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      146.04</td>
    <td align="right">    38580.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.60</td>
    <td align="right">     9636.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2963.67</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       67.60</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     3031.26</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      255.63</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       29.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      594.85</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      594.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       13.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       42.01</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.23</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE0B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 0B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 0B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYARE_DUBAI_DUBAIINTL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY ARE_DUBAI_DUBAIINTL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY ARE_DUBAI_DUBAIINTL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.304766E+11</td>
    <td align="right">    54713.87</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.197809E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285563E+11</td>
    <td align="right">    59748.90</td>
    <td align="right">09-FEB-05:03</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.179514E+10</td>
    <td align="right">     2606.85</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.351662E+11</td>
    <td align="right">    61477.71</td>
    <td align="right">29-MAR-04:02</td>
    <td align="right">       21.08</td>
    <td align="right">       19.43</td>
    <td align="right">0.214717E+10</td>
    <td align="right">     2606.92</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344188E+11</td>
    <td align="right">    61819.30</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">       23.08</td>
    <td align="right">       11.82</td>
    <td align="right">0.190697E+10</td>
    <td align="right">     2606.97</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404389E+11</td>
    <td align="right">    61717.62</td>
    <td align="right">02-MAY-04:02</td>
    <td align="right">       23.08</td>
    <td align="right">       20.30</td>
    <td align="right">0.206868E+10</td>
    <td align="right">     2606.88</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412032E+11</td>
    <td align="right">    60324.97</td>
    <td align="right">07-JUN-04:03</td>
    <td align="right">       24.83</td>
    <td align="right">       21.13</td>
    <td align="right">0.206165E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">15-JUN-13:09</td>
    <td align="right">       40.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420358E+11</td>
    <td align="right">    54340.09</td>
    <td align="right">13-JUL-04:01</td>
    <td align="right">       30.58</td>
    <td align="right">       20.95</td>
    <td align="right">0.191131E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.449221E+11</td>
    <td align="right">    50810.73</td>
    <td align="right">15-AUG-04:01</td>
    <td align="right">       29.75</td>
    <td align="right">       23.26</td>
    <td align="right">0.214689E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">24-AUG-09:00</td>
    <td align="right">       34.90</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.402191E+11</td>
    <td align="right">    57391.07</td>
    <td align="right">26-SEP-04:03</td>
    <td align="right">       26.97</td>
    <td align="right">       19.71</td>
    <td align="right">0.190725E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">21-SEP-13:30</td>
    <td align="right">       35.45</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395492E+11</td>
    <td align="right">    59961.86</td>
    <td align="right">21-OCT-04:02</td>
    <td align="right">       22.25</td>
    <td align="right">       15.09</td>
    <td align="right">0.198549E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357184E+11</td>
    <td align="right">    61132.76</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">       21.00</td>
    <td align="right">       17.29</td>
    <td align="right">0.196568E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">22-NOV-10:09</td>
    <td align="right">       23.42</td>
    <td align="right">       16.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316742E+11</td>
    <td align="right">    60180.71</td>
    <td align="right">11-DEC-05:03</td>
    <td align="right">       22.00</td>
    <td align="right">       18.75</td>
    <td align="right">0.190901E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       25.67</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444379E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237833E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285563E+11</td>
    <td align="right">    50810.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       11.82</td>
    <td align="right">0.179514E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.42</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449221E+11</td>
    <td align="right">    61819.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.58</td>
    <td align="right">       23.26</td>
    <td align="right">0.214717E+10</td>
    <td align="right">     2606.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408336E+10</td>
    <td align="right">     7817.61</td>
    <td align="right">22-JAN-13:44</td>
    <td align="right">       25.80</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495566E+10</td>
    <td align="right">    11332.61</td>
    <td align="right">07-FEB-14:10</td>
    <td align="right">       30.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.757090E+10</td>
    <td align="right">    15365.72</td>
    <td align="right">27-MAR-13:30</td>
    <td align="right">       35.50</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       22.85</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.973124E+10</td>
    <td align="right">    17691.69</td>
    <td align="right">28-APR-12:30</td>
    <td align="right">       39.35</td>
    <td align="right">       21.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146407E+11</td>
    <td align="right">    19068.98</td>
    <td align="right">10-MAY-14:20</td>
    <td align="right">       40.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.90</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157840E+11</td>
    <td align="right">    18985.52</td>
    <td align="right">12-JUN-13:10</td>
    <td align="right">       40.25</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.60</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173857E+11</td>
    <td align="right">    20864.78</td>
    <td align="right">21-JUL-12:02</td>
    <td align="right">       45.38</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.72</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.179129E+11</td>
    <td align="right">    21129.09</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">       41.93</td>
    <td align="right">       29.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139223E+11</td>
    <td align="right">    19000.32</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">       40.45</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.93</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110920E+11</td>
    <td align="right">    16162.87</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       36.50</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       28.98</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.738367E+10</td>
    <td align="right">    12648.59</td>
    <td align="right">01-NOV-13:40</td>
    <td align="right">       32.80</td>
    <td align="right">       26.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.12</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470230E+10</td>
    <td align="right">     8972.74</td>
    <td align="right">04-DEC-13:10</td>
    <td align="right">       27.83</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.12</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129165E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408336E+10</td>
    <td align="right">     7817.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.80</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179129E+11</td>
    <td align="right">    21129.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.38</td>
    <td align="right">       29.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227913E+10</td>
    <td align="right">     3532.87</td>
    <td align="right">30-JAN-05:10</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251324E+10</td>
    <td align="right">     4120.13</td>
    <td align="right">08-FEB-05:10</td>
    <td align="right">       22.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.366815E+10</td>
    <td align="right">     5753.38</td>
    <td align="right">28-MAR-04:12</td>
    <td align="right">       26.07</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       22.85</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435554E+10</td>
    <td align="right">     6707.99</td>
    <td align="right">29-APR-04:12</td>
    <td align="right">       25.67</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.654862E+10</td>
    <td align="right">     8509.26</td>
    <td align="right">23-MAY-04:12</td>
    <td align="right">       31.03</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.90</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.698519E+10</td>
    <td align="right">     9376.37</td>
    <td align="right">12-JUN-04:12</td>
    <td align="right">       29.83</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.60</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.746759E+10</td>
    <td align="right">    10524.53</td>
    <td align="right">10-JUL-04:12</td>
    <td align="right">       32.00</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.72</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797577E+10</td>
    <td align="right">    10916.96</td>
    <td align="right">07-AUG-04:12</td>
    <td align="right">       33.27</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660478E+10</td>
    <td align="right">     9202.70</td>
    <td align="right">18-SEP-04:12</td>
    <td align="right">       28.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.93</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.572943E+10</td>
    <td align="right">     8402.79</td>
    <td align="right">10-OCT-04:12</td>
    <td align="right">       27.00</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       28.98</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.410468E+10</td>
    <td align="right">     5943.36</td>
    <td align="right">02-NOV-04:12</td>
    <td align="right">       23.40</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.12</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278707E+10</td>
    <td align="right">     4021.65</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.12</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610192E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227913E+10</td>
    <td align="right">     3532.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.797577E+10</td>
    <td align="right">    10916.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.27</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.335155E+10</td>
    <td align="right">     4788.78</td>
    <td align="right">30-JAN-05:08</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346167E+10</td>
    <td align="right">     5537.93</td>
    <td align="right">08-FEB-05:07</td>
    <td align="right">       22.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471909E+10</td>
    <td align="right">     6337.17</td>
    <td align="right">28-MAR-04:12</td>
    <td align="right">       26.07</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       22.85</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.526270E+10</td>
    <td align="right">     7536.57</td>
    <td align="right">29-APR-04:12</td>
    <td align="right">       25.67</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.741062E+10</td>
    <td align="right">    10026.39</td>
    <td align="right">11-MAY-04:12</td>
    <td align="right">       29.27</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.90</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.785488E+10</td>
    <td align="right">    10723.02</td>
    <td align="right">27-JUN-04:12</td>
    <td align="right">       28.53</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.60</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.839928E+10</td>
    <td align="right">     9487.11</td>
    <td align="right">06-JUL-04:12</td>
    <td align="right">       29.13</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.72</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.907961E+10</td>
    <td align="right">     9485.54</td>
    <td align="right">31-AUG-04:12</td>
    <td align="right">       28.87</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.778503E+10</td>
    <td align="right">    11540.37</td>
    <td align="right">28-SEP-04:12</td>
    <td align="right">       27.80</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.93</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.705851E+10</td>
    <td align="right">     9146.12</td>
    <td align="right">05-OCT-04:12</td>
    <td align="right">       27.67</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       28.98</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.541286E+10</td>
    <td align="right">     7906.30</td>
    <td align="right">03-NOV-04:12</td>
    <td align="right">       24.07</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.12</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383843E+10</td>
    <td align="right">     5205.75</td>
    <td align="right">12-DEC-05:07</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.12</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736342E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.335155E+10</td>
    <td align="right">     4788.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.70</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.907961E+10</td>
    <td align="right">    11540.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.23</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156594E+11</td>
    <td align="right">    34644.83</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.196015E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155008E+11</td>
    <td align="right">    38516.69</td>
    <td align="right">09-FEB-05:03</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.178258E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201992E+11</td>
    <td align="right">    40257.36</td>
    <td align="right">29-MAR-04:02</td>
    <td align="right">       21.08</td>
    <td align="right">       19.43</td>
    <td align="right">0.213884E+10</td>
    <td align="right">     2606.93</td>
    <td align="right">28-MAR-09:50</td>
    <td align="right">       26.87</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210965E+11</td>
    <td align="right">    40694.86</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">       23.08</td>
    <td align="right">       11.82</td>
    <td align="right">0.190454E+10</td>
    <td align="right">     2607.04</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265604E+11</td>
    <td align="right">    40700.98</td>
    <td align="right">02-MAY-04:02</td>
    <td align="right">       23.08</td>
    <td align="right">       20.30</td>
    <td align="right">0.207203E+10</td>
    <td align="right">     2606.88</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">       36.33</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272875E+11</td>
    <td align="right">    40144.21</td>
    <td align="right">07-JUN-04:03</td>
    <td align="right">       24.83</td>
    <td align="right">       21.13</td>
    <td align="right">0.206552E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">15-JUN-13:09</td>
    <td align="right">       40.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283242E+11</td>
    <td align="right">    38354.82</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">       29.00</td>
    <td align="right">       16.95</td>
    <td align="right">0.191783E+10</td>
    <td align="right">     2610.88</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       38.00</td>
    <td align="right">       30.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298874E+11</td>
    <td align="right">    38900.05</td>
    <td align="right">31-AUG-04:04</td>
    <td align="right">       28.83</td>
    <td align="right">       25.82</td>
    <td align="right">0.215397E+10</td>
    <td align="right">     2606.81</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       38.00</td>
    <td align="right">       30.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259161E+11</td>
    <td align="right">    39864.78</td>
    <td align="right">26-SEP-04:03</td>
    <td align="right">       26.97</td>
    <td align="right">       19.71</td>
    <td align="right">0.191310E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246163E+11</td>
    <td align="right">    40521.22</td>
    <td align="right">20-OCT-04:02</td>
    <td align="right">       22.50</td>
    <td align="right">       16.20</td>
    <td align="right">0.198874E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209309E+11</td>
    <td align="right">    41095.31</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">       21.00</td>
    <td align="right">       17.29</td>
    <td align="right">0.196304E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">       25.67</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170833E+11</td>
    <td align="right">    38668.21</td>
    <td align="right">12-DEC-05:03</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.189462E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       25.67</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.273062E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237550E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155008E+11</td>
    <td align="right">    34644.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       11.82</td>
    <td align="right">0.178258E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298874E+11</td>
    <td align="right">    41095.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       25.82</td>
    <td align="right">0.215397E+10</td>
    <td align="right">     2610.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       30.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159614E+11</td>
    <td align="right">    39300.01</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.187549E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">17-JAN-14:09</td>
    <td align="right">       24.83</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162552E+11</td>
    <td align="right">    42682.00</td>
    <td align="right">08-FEB-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.64</td>
    <td align="right">0.172872E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216722E+11</td>
    <td align="right">    47205.90</td>
    <td align="right">28-MAR-04:02</td>
    <td align="right">       26.08</td>
    <td align="right">       14.59</td>
    <td align="right">0.210116E+10</td>
    <td align="right">     2606.84</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235449E+11</td>
    <td align="right">    47849.41</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">       23.25</td>
    <td align="right">       14.58</td>
    <td align="right">0.188691E+10</td>
    <td align="right">     2606.99</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307792E+11</td>
    <td align="right">    49104.09</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">       23.50</td>
    <td align="right">       18.42</td>
    <td align="right">0.206729E+10</td>
    <td align="right">     2606.88</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320779E+11</td>
    <td align="right">    47852.35</td>
    <td align="right">21-JUN-04:03</td>
    <td align="right">       27.33</td>
    <td align="right">       24.04</td>
    <td align="right">0.206265E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">15-JUN-13:09</td>
    <td align="right">       40.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342002E+11</td>
    <td align="right">    46909.16</td>
    <td align="right">31-JUL-04:03</td>
    <td align="right">       30.58</td>
    <td align="right">       27.62</td>
    <td align="right">0.191643E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357075E+11</td>
    <td align="right">    47044.70</td>
    <td align="right">15-AUG-04:03</td>
    <td align="right">       29.75</td>
    <td align="right">       23.26</td>
    <td align="right">0.215133E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">04-AUG-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299017E+11</td>
    <td align="right">    48697.03</td>
    <td align="right">25-SEP-04:03</td>
    <td align="right">       24.17</td>
    <td align="right">       23.10</td>
    <td align="right">0.190916E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271292E+11</td>
    <td align="right">    48211.18</td>
    <td align="right">16-OCT-04:03</td>
    <td align="right">       25.83</td>
    <td align="right">       23.25</td>
    <td align="right">0.197859E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">20-OCT-09:09</td>
    <td align="right">       29.23</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219718E+11</td>
    <td align="right">    48005.73</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">       24.08</td>
    <td align="right">       22.27</td>
    <td align="right">0.193771E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">28-NOV-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173781E+11</td>
    <td align="right">    42591.32</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.75</td>
    <td align="right">0.183310E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">26-DEC-14:09</td>
    <td align="right">       25.83</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306580E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234486E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159614E+11</td>
    <td align="right">    39300.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       14.58</td>
    <td align="right">0.172872E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.83</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357075E+11</td>
    <td align="right">    49104.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.58</td>
    <td align="right">       27.62</td>
    <td align="right">0.215133E+10</td>
    <td align="right">     2606.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462675E+10</td>
    <td align="right">     4721.78</td>
    <td align="right">29-JAN-12:52</td>
    <td align="right">       24.00</td>
    <td align="right">       19.91</td>
    <td align="right">0.357379E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491887E+10</td>
    <td align="right">     7187.10</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">       32.50</td>
    <td align="right">       17.25</td>
    <td align="right">0.340148E+09</td>
    <td align="right">      549.53</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.696097E+10</td>
    <td align="right">    15831.64</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.422723E+09</td>
    <td align="right">      549.54</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.819788E+10</td>
    <td align="right">    14805.58</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">       25.33</td>
    <td align="right">       20.23</td>
    <td align="right">0.387946E+09</td>
    <td align="right">      549.59</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118910E+11</td>
    <td align="right">    19659.83</td>
    <td align="right">21-MAY-13:22</td>
    <td align="right">       38.00</td>
    <td align="right">       22.77</td>
    <td align="right">0.434458E+09</td>
    <td align="right">      549.56</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129877E+11</td>
    <td align="right">    18710.30</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">       37.00</td>
    <td align="right">       25.90</td>
    <td align="right">0.435059E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144526E+11</td>
    <td align="right">    19933.23</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.405437E+09</td>
    <td align="right">      549.48</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148846E+11</td>
    <td align="right">    20224.36</td>
    <td align="right">13-AUG-10:51</td>
    <td align="right">       40.00</td>
    <td align="right">       25.02</td>
    <td align="right">0.454565E+09</td>
    <td align="right">      551.66</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115209E+11</td>
    <td align="right">    19401.36</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">       41.00</td>
    <td align="right">       24.52</td>
    <td align="right">0.401589E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.952943E+10</td>
    <td align="right">    18332.04</td>
    <td align="right">09-OCT-15:02</td>
    <td align="right">       36.97</td>
    <td align="right">       20.35</td>
    <td align="right">0.411861E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.708711E+10</td>
    <td align="right">    14396.12</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.396278E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.523666E+10</td>
    <td align="right">     8623.44</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.357776E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">       28.00</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112295E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.480522E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462675E+10</td>
    <td align="right">     4721.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.340148E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148846E+11</td>
    <td align="right">    20224.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       25.90</td>
    <td align="right">0.454565E+09</td>
    <td align="right">      551.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.366864E+10</td>
    <td align="right">     4168.35</td>
    <td align="right">29-JAN-10:48</td>
    <td align="right">       25.72</td>
    <td align="right">       18.91</td>
    <td align="right">0.229934E+09</td>
    <td align="right">      337.88</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385322E+10</td>
    <td align="right">     4981.05</td>
    <td align="right">05-FEB-10:38</td>
    <td align="right">       28.43</td>
    <td align="right">       18.66</td>
    <td align="right">0.219433E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543296E+10</td>
    <td align="right">    11763.65</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.270909E+09</td>
    <td align="right">      347.91</td>
    <td align="right">28-MAR-09:50</td>
    <td align="right">       26.87</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.659122E+10</td>
    <td align="right">    12894.84</td>
    <td align="right">23-APR-12:32</td>
    <td align="right">       32.60</td>
    <td align="right">       17.70</td>
    <td align="right">0.247794E+09</td>
    <td align="right">      347.95</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.938586E+10</td>
    <td align="right">    15709.56</td>
    <td align="right">21-MAY-10:02</td>
    <td align="right">       37.85</td>
    <td align="right">       20.14</td>
    <td align="right">0.275576E+09</td>
    <td align="right">      347.92</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.994865E+10</td>
    <td align="right">    15519.82</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       38.33</td>
    <td align="right">       26.63</td>
    <td align="right">0.275224E+09</td>
    <td align="right">      347.87</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109818E+11</td>
    <td align="right">    16170.61</td>
    <td align="right">30-JUL-10:11</td>
    <td align="right">       43.27</td>
    <td align="right">       21.86</td>
    <td align="right">0.256370E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       41.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114928E+11</td>
    <td align="right">    17123.64</td>
    <td align="right">13-AUG-10:51</td>
    <td align="right">       40.00</td>
    <td align="right">       25.02</td>
    <td align="right">0.287497E+09</td>
    <td align="right">      347.86</td>
    <td align="right">15-AUG-09:00</td>
    <td align="right">       38.30</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.904755E+10</td>
    <td align="right">    15513.89</td>
    <td align="right">04-SEP-09:52</td>
    <td align="right">       38.00</td>
    <td align="right">       23.05</td>
    <td align="right">0.254449E+09</td>
    <td align="right">      347.88</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.756016E+10</td>
    <td align="right">    14890.16</td>
    <td align="right">15-OCT-09:32</td>
    <td align="right">       32.33</td>
    <td align="right">       18.25</td>
    <td align="right">0.262207E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-OCT-09:09</td>
    <td align="right">       29.23</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.555146E+10</td>
    <td align="right">    11195.14</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.254529E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-NOV-10:30</td>
    <td align="right">       29.25</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.407437E+10</td>
    <td align="right">     4766.35</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.228186E+09</td>
    <td align="right">      347.87</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       27.00</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.875887E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.306211E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366864E+10</td>
    <td align="right">     4168.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.219433E+09</td>
    <td align="right">      337.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114928E+11</td>
    <td align="right">    17123.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.27</td>
    <td align="right">       26.63</td>
    <td align="right">0.287497E+09</td>
    <td align="right">      347.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.646209E+10</td>
    <td align="right">    10394.31</td>
    <td align="right">22-JAN-13:34</td>
    <td align="right">       25.60</td>
    <td align="right">       15.65</td>
    <td align="right">0.387672E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.675171E+10</td>
    <td align="right">    13381.55</td>
    <td align="right">05-FEB-13:53</td>
    <td align="right">       31.60</td>
    <td align="right">       19.31</td>
    <td align="right">0.355444E+09</td>
    <td align="right">      549.55</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.872597E+10</td>
    <td align="right">    16641.60</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.427241E+09</td>
    <td align="right">      549.54</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.921729E+10</td>
    <td align="right">    20430.19</td>
    <td align="right">23-APR-13:52</td>
    <td align="right">       32.00</td>
    <td align="right">       18.38</td>
    <td align="right">0.386143E+09</td>
    <td align="right">      549.58</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122264E+11</td>
    <td align="right">    21568.31</td>
    <td align="right">21-MAY-13:22</td>
    <td align="right">       38.00</td>
    <td align="right">       22.77</td>
    <td align="right">0.432180E+09</td>
    <td align="right">      549.57</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129294E+11</td>
    <td align="right">    19753.98</td>
    <td align="right">11-JUN-16:12</td>
    <td align="right">       36.60</td>
    <td align="right">       26.52</td>
    <td align="right">0.433285E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146685E+11</td>
    <td align="right">    21941.98</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.404530E+09</td>
    <td align="right">      549.48</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158265E+11</td>
    <td align="right">    22418.92</td>
    <td align="right">13-AUG-10:51</td>
    <td align="right">       40.00</td>
    <td align="right">       25.02</td>
    <td align="right">0.453862E+09</td>
    <td align="right">      549.47</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136108E+11</td>
    <td align="right">    21920.17</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">       41.00</td>
    <td align="right">       24.52</td>
    <td align="right">0.401177E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127369E+11</td>
    <td align="right">    22426.77</td>
    <td align="right">15-OCT-11:32</td>
    <td align="right">       34.67</td>
    <td align="right">       19.09</td>
    <td align="right">0.413704E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102065E+11</td>
    <td align="right">    21286.51</td>
    <td align="right">05-NOV-13:02</td>
    <td align="right">       33.33</td>
    <td align="right">       20.96</td>
    <td align="right">0.404639E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-NOV-10:30</td>
    <td align="right">       29.25</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.745555E+10</td>
    <td align="right">    13338.17</td>
    <td align="right">03-DEC-13:02</td>
    <td align="right">       29.33</td>
    <td align="right">       18.29</td>
    <td align="right">0.378998E+09</td>
    <td align="right">      549.50</td>
    <td align="right">29-DEC-14:50</td>
    <td align="right">       23.17</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130818E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.487887E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646209E+10</td>
    <td align="right">    10394.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       15.65</td>
    <td align="right">0.355444E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158265E+11</td>
    <td align="right">    22426.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       26.52</td>
    <td align="right">0.453862E+09</td>
    <td align="right">      549.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384033E+10</td>
    <td align="right">     4893.68</td>
    <td align="right">29-JAN-16:12</td>
    <td align="right">       25.67</td>
    <td align="right">       20.09</td>
    <td align="right">0.219398E+09</td>
    <td align="right">      339.09</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416618E+10</td>
    <td align="right">     6746.42</td>
    <td align="right">06-FEB-15:30</td>
    <td align="right">       31.95</td>
    <td align="right">       17.41</td>
    <td align="right">0.208199E+09</td>
    <td align="right">      347.86</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591857E+10</td>
    <td align="right">    13475.95</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.257164E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-MAR-13:09</td>
    <td align="right">       35.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.680663E+10</td>
    <td align="right">    13169.77</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">       25.83</td>
    <td align="right">       16.39</td>
    <td align="right">0.237368E+09</td>
    <td align="right">      347.90</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.947492E+10</td>
    <td align="right">    18136.74</td>
    <td align="right">21-MAY-16:01</td>
    <td align="right">       37.42</td>
    <td align="right">       23.24</td>
    <td align="right">0.269872E+09</td>
    <td align="right">      347.90</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101553E+11</td>
    <td align="right">    17595.24</td>
    <td align="right">18-JUN-16:32</td>
    <td align="right">       35.63</td>
    <td align="right">       27.33</td>
    <td align="right">0.271419E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112047E+11</td>
    <td align="right">    18528.55</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.253933E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116647E+11</td>
    <td align="right">    18685.85</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">       39.20</td>
    <td align="right">       25.92</td>
    <td align="right">0.284861E+09</td>
    <td align="right">      349.56</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930618E+10</td>
    <td align="right">    18489.08</td>
    <td align="right">04-SEP-15:51</td>
    <td align="right">       40.70</td>
    <td align="right">       24.00</td>
    <td align="right">0.249839E+09</td>
    <td align="right">      347.84</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.787351E+10</td>
    <td align="right">    17444.94</td>
    <td align="right">09-OCT-15:42</td>
    <td align="right">       36.83</td>
    <td align="right">       19.06</td>
    <td align="right">0.253706E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600805E+10</td>
    <td align="right">    12984.21</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.241797E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.439720E+10</td>
    <td align="right">     5259.04</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">       27.82</td>
    <td align="right">       18.05</td>
    <td align="right">0.218344E+09</td>
    <td align="right">      347.84</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       28.00</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.908163E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296590E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384033E+10</td>
    <td align="right">     4893.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       15.70</td>
    <td align="right">0.208199E+09</td>
    <td align="right">      339.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116647E+11</td>
    <td align="right">    18685.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       27.33</td>
    <td align="right">0.284861E+09</td>
    <td align="right">      349.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489041E+10</td>
    <td align="right">     4223.94</td>
    <td align="right">23-JAN-14:10</td>
    <td align="right">       27.50</td>
    <td align="right">       16.64</td>
    <td align="right">0.381877E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-JAN-14:39</td>
    <td align="right">       26.00</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477922E+10</td>
    <td align="right">    11567.44</td>
    <td align="right">08-FEB-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.64</td>
    <td align="right">0.354746E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624278E+10</td>
    <td align="right">    13401.40</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.434178E+09</td>
    <td align="right">      549.54</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703383E+10</td>
    <td align="right">    13432.63</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">       25.33</td>
    <td align="right">       20.23</td>
    <td align="right">0.395188E+09</td>
    <td align="right">      549.56</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103887E+11</td>
    <td align="right">    16069.90</td>
    <td align="right">21-MAY-13:22</td>
    <td align="right">       38.00</td>
    <td align="right">       22.77</td>
    <td align="right">0.436723E+09</td>
    <td align="right">      549.55</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116410E+11</td>
    <td align="right">    13441.11</td>
    <td align="right">02-JUN-04:01</td>
    <td align="right">       28.33</td>
    <td align="right">       18.19</td>
    <td align="right">0.436202E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131181E+11</td>
    <td align="right">    16417.61</td>
    <td align="right">23-JUL-14:51</td>
    <td align="right">       38.00</td>
    <td align="right">       26.69</td>
    <td align="right">0.405924E+09</td>
    <td align="right">      549.48</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142010E+11</td>
    <td align="right">    16808.28</td>
    <td align="right">06-AUG-14:11</td>
    <td align="right">       40.33</td>
    <td align="right">       25.74</td>
    <td align="right">0.455273E+09</td>
    <td align="right">      549.47</td>
    <td align="right">04-AUG-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114137E+11</td>
    <td align="right">    16424.87</td>
    <td align="right">04-SEP-15:01</td>
    <td align="right">       40.95</td>
    <td align="right">       24.17</td>
    <td align="right">0.404045E+09</td>
    <td align="right">      549.48</td>
    <td align="right">26-SEP-13:50</td>
    <td align="right">       39.37</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.982431E+10</td>
    <td align="right">    13355.03</td>
    <td align="right">20-OCT-04:02</td>
    <td align="right">       22.50</td>
    <td align="right">       16.20</td>
    <td align="right">0.419263E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736004E+10</td>
    <td align="right">    12765.82</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">       22.75</td>
    <td align="right">       19.22</td>
    <td align="right">0.411482E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-NOV-10:50</td>
    <td align="right">       25.48</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547479E+10</td>
    <td align="right">    11566.61</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.384151E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       26.20</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106368E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.491905E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477922E+10</td>
    <td align="right">     4223.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.354746E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.48</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142010E+11</td>
    <td align="right">    16808.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.95</td>
    <td align="right">       26.69</td>
    <td align="right">0.455273E+09</td>
    <td align="right">      549.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415571E+10</td>
    <td align="right">     4251.19</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.240853E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402230E+10</td>
    <td align="right">     8676.63</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.224667E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">       28.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522286E+10</td>
    <td align="right">    10562.39</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.273628E+09</td>
    <td align="right">      347.91</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       27.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601156E+10</td>
    <td align="right">    14087.87</td>
    <td align="right">30-APR-11:02</td>
    <td align="right">       34.50</td>
    <td align="right">       21.61</td>
    <td align="right">0.250201E+09</td>
    <td align="right">      347.93</td>
    <td align="right">25-APR-09:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.853518E+10</td>
    <td align="right">    14335.80</td>
    <td align="right">21-MAY-10:02</td>
    <td align="right">       37.85</td>
    <td align="right">       20.14</td>
    <td align="right">0.276359E+09</td>
    <td align="right">      347.91</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.914879E+10</td>
    <td align="right">    14259.85</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       38.33</td>
    <td align="right">       26.63</td>
    <td align="right">0.275838E+09</td>
    <td align="right">      347.87</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102069E+11</td>
    <td align="right">    15163.29</td>
    <td align="right">23-JUL-10:51</td>
    <td align="right">       39.00</td>
    <td align="right">       25.13</td>
    <td align="right">0.256807E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111843E+11</td>
    <td align="right">    15176.40</td>
    <td align="right">06-AUG-10:51</td>
    <td align="right">       40.00</td>
    <td align="right">       24.43</td>
    <td align="right">0.288089E+09</td>
    <td align="right">      347.86</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.915315E+10</td>
    <td align="right">    15154.47</td>
    <td align="right">04-SEP-09:01</td>
    <td align="right">       36.17</td>
    <td align="right">       21.99</td>
    <td align="right">0.255594E+09</td>
    <td align="right">      347.86</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798019E+10</td>
    <td align="right">    14178.43</td>
    <td align="right">08-OCT-09:42</td>
    <td align="right">       31.83</td>
    <td align="right">       26.44</td>
    <td align="right">0.265144E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-OCT-09:00</td>
    <td align="right">       30.40</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601126E+10</td>
    <td align="right">    10931.53</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.260324E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-NOV-10:39</td>
    <td align="right">       24.97</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453016E+10</td>
    <td align="right">     9707.65</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.240573E+09</td>
    <td align="right">      347.88</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       25.67</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.861624E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.310808E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402230E+10</td>
    <td align="right">     4251.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.224667E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111843E+11</td>
    <td align="right">    15176.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       26.63</td>
    <td align="right">0.288089E+09</td>
    <td align="right">      347.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       23.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.660338E+10</td>
    <td align="right">    13476.46</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.399135E+09</td>
    <td align="right">      549.52</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.677411E+10</td>
    <td align="right">    18123.60</td>
    <td align="right">05-FEB-12:22</td>
    <td align="right">       31.05</td>
    <td align="right">       19.26</td>
    <td align="right">0.364885E+09</td>
    <td align="right">      575.75</td>
    <td align="right">07-FEB-13:09</td>
    <td align="right">       31.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.876639E+10</td>
    <td align="right">    18106.51</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       37.30</td>
    <td align="right">       19.35</td>
    <td align="right">0.438015E+09</td>
    <td align="right">      684.33</td>
    <td align="right">27-MAR-12:09</td>
    <td align="right">       37.08</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.958455E+10</td>
    <td align="right">    19650.57</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       42.00</td>
    <td align="right">       19.14</td>
    <td align="right">0.395641E+09</td>
    <td align="right">      755.73</td>
    <td align="right">28-APR-12:09</td>
    <td align="right">       41.12</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137013E+11</td>
    <td align="right">    19043.38</td>
    <td align="right">09-MAY-12:00</td>
    <td align="right">       41.00</td>
    <td align="right">       19.38</td>
    <td align="right">0.442141E+09</td>
    <td align="right">      726.27</td>
    <td align="right">09-MAY-12:09</td>
    <td align="right">       41.02</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149971E+11</td>
    <td align="right">    20016.92</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       43.00</td>
    <td align="right">       24.53</td>
    <td align="right">0.443809E+09</td>
    <td align="right">      763.42</td>
    <td align="right">12-JUN-12:09</td>
    <td align="right">       42.65</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169589E+11</td>
    <td align="right">    21285.81</td>
    <td align="right">21-JUL-12:00</td>
    <td align="right">       46.00</td>
    <td align="right">       21.97</td>
    <td align="right">0.414459E+09</td>
    <td align="right">      827.76</td>
    <td align="right">21-JUL-12:09</td>
    <td align="right">       45.38</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193961E+11</td>
    <td align="right">    21694.87</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">       46.00</td>
    <td align="right">       25.35</td>
    <td align="right">0.467873E+09</td>
    <td align="right">      842.32</td>
    <td align="right">16-AUG-12:09</td>
    <td align="right">       45.70</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165681E+11</td>
    <td align="right">    19938.98</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       41.00</td>
    <td align="right">       24.21</td>
    <td align="right">0.414282E+09</td>
    <td align="right">      760.28</td>
    <td align="right">26-SEP-12:09</td>
    <td align="right">       41.03</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155714E+11</td>
    <td align="right">    19780.08</td>
    <td align="right">15-OCT-13:42</td>
    <td align="right">       35.03</td>
    <td align="right">       19.60</td>
    <td align="right">0.427727E+09</td>
    <td align="right">      716.49</td>
    <td align="right">04-OCT-12:09</td>
    <td align="right">       37.77</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122121E+11</td>
    <td align="right">    19368.48</td>
    <td align="right">11-NOV-14:02</td>
    <td align="right">       30.83</td>
    <td align="right">       19.55</td>
    <td align="right">0.415639E+09</td>
    <td align="right">      632.76</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">       32.42</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.811870E+10</td>
    <td align="right">    15017.95</td>
    <td align="right">04-DEC-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.23</td>
    <td align="right">0.392157E+09</td>
    <td align="right">      552.11</td>
    <td align="right">04-DEC-13:09</td>
    <td align="right">       27.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149252E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.501576E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660338E+10</td>
    <td align="right">    13476.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.364885E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193961E+11</td>
    <td align="right">    21694.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.00</td>
    <td align="right">       25.35</td>
    <td align="right">0.467873E+09</td>
    <td align="right">      842.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.70</td>
    <td align="right">       25.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432300E+10</td>
    <td align="right">     4337.75</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
    <td align="right">       17.43</td>
    <td align="right">0.231591E+09</td>
    <td align="right">      343.09</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.423951E+10</td>
    <td align="right">     8449.78</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.216161E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.552101E+10</td>
    <td align="right">    11383.00</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.265130E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-MAR-13:09</td>
    <td align="right">       35.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.602598E+10</td>
    <td align="right">    12266.71</td>
    <td align="right">30-APR-17:02</td>
    <td align="right">       30.83</td>
    <td align="right">       25.68</td>
    <td align="right">0.243523E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838457E+10</td>
    <td align="right">    15483.82</td>
    <td align="right">21-MAY-16:01</td>
    <td align="right">       37.42</td>
    <td align="right">       23.24</td>
    <td align="right">0.274155E+09</td>
    <td align="right">      347.89</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.914997E+10</td>
    <td align="right">    15283.48</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">       36.10</td>
    <td align="right">       27.44</td>
    <td align="right">0.274818E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101957E+11</td>
    <td align="right">    16121.54</td>
    <td align="right">23-JUL-14:51</td>
    <td align="right">       38.00</td>
    <td align="right">       26.69</td>
    <td align="right">0.256168E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       34.37</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111159E+11</td>
    <td align="right">    16178.13</td>
    <td align="right">06-AUG-14:11</td>
    <td align="right">       40.33</td>
    <td align="right">       25.74</td>
    <td align="right">0.287592E+09</td>
    <td align="right">      347.84</td>
    <td align="right">04-AUG-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.916939E+10</td>
    <td align="right">    16097.02</td>
    <td align="right">04-SEP-15:41</td>
    <td align="right">       40.75</td>
    <td align="right">       24.03</td>
    <td align="right">0.254684E+09</td>
    <td align="right">      347.84</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.799789E+10</td>
    <td align="right">    15455.74</td>
    <td align="right">15-OCT-15:42</td>
    <td align="right">       33.58</td>
    <td align="right">       21.37</td>
    <td align="right">0.263188E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.617927E+10</td>
    <td align="right">    11805.59</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.255633E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.480496E+10</td>
    <td align="right">    10395.11</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.233008E+09</td>
    <td align="right">      347.84</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871072E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.305565E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.423951E+10</td>
    <td align="right">     4337.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.216161E+09</td>
    <td align="right">      343.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111159E+11</td>
    <td align="right">    16178.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.75</td>
    <td align="right">       27.44</td>
    <td align="right">0.287592E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457504E+10</td>
    <td align="right">     4425.88</td>
    <td align="right">23-JAN-14:10</td>
    <td align="right">       27.50</td>
    <td align="right">       16.64</td>
    <td align="right">0.376661E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.467812E+10</td>
    <td align="right">    11647.04</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.354001E+09</td>
    <td align="right">      549.53</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.644785E+10</td>
    <td align="right">    13255.42</td>
    <td align="right">28-MAR-04:02</td>
    <td align="right">       26.08</td>
    <td align="right">       14.59</td>
    <td align="right">0.435242E+09</td>
    <td align="right">      549.56</td>
    <td align="right">28-MAR-09:50</td>
    <td align="right">       26.87</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744286E+10</td>
    <td align="right">    14760.94</td>
    <td align="right">30-APR-14:22</td>
    <td align="right">       32.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.395356E+09</td>
    <td align="right">      549.60</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107080E+11</td>
    <td align="right">    16210.51</td>
    <td align="right">21-MAY-12:42</td>
    <td align="right">       38.00</td>
    <td align="right">       22.77</td>
    <td align="right">0.436670E+09</td>
    <td align="right">      549.57</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">       36.33</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116741E+11</td>
    <td align="right">    15678.69</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">       37.00</td>
    <td align="right">       25.90</td>
    <td align="right">0.436164E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128183E+11</td>
    <td align="right">    16402.26</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.406319E+09</td>
    <td align="right">      566.12</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       38.30</td>
    <td align="right">       29.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132772E+11</td>
    <td align="right">    15861.09</td>
    <td align="right">13-AUG-15:02</td>
    <td align="right">       39.80</td>
    <td align="right">       25.68</td>
    <td align="right">0.456251E+09</td>
    <td align="right">      591.00</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103813E+11</td>
    <td align="right">    16293.56</td>
    <td align="right">04-SEP-17:41</td>
    <td align="right">       38.33</td>
    <td align="right">       24.65</td>
    <td align="right">0.403501E+09</td>
    <td align="right">      549.48</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       34.48</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.872400E+10</td>
    <td align="right">    13513.16</td>
    <td align="right">03-OCT-04:03</td>
    <td align="right">       27.42</td>
    <td align="right">       23.01</td>
    <td align="right">0.416930E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.663156E+10</td>
    <td align="right">    13312.98</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.405927E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505601E+10</td>
    <td align="right">    11573.99</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.374898E+09</td>
    <td align="right">      549.48</td>
    <td align="right">13-DEC-14:50</td>
    <td align="right">       24.17</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102414E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.489792E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457504E+10</td>
    <td align="right">     4425.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       14.59</td>
    <td align="right">0.354001E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.17</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132772E+11</td>
    <td align="right">    16402.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       25.90</td>
    <td align="right">0.456251E+09</td>
    <td align="right">      591.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.387362E+10</td>
    <td align="right">     3986.23</td>
    <td align="right">29-JAN-10:42</td>
    <td align="right">       25.72</td>
    <td align="right">       18.91</td>
    <td align="right">0.172088E+09</td>
    <td align="right">      337.02</td>
    <td align="right">24-JAN-11:30</td>
    <td align="right">       24.00</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391270E+10</td>
    <td align="right">     6956.11</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.162474E+09</td>
    <td align="right">      338.74</td>
    <td align="right">06-FEB-16:30</td>
    <td align="right">       28.70</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531335E+10</td>
    <td align="right">    10861.66</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">       29.08</td>
    <td align="right">       15.70</td>
    <td align="right">0.199477E+09</td>
    <td align="right">      338.75</td>
    <td align="right">28-MAR-10:09</td>
    <td align="right">       27.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.625606E+10</td>
    <td align="right">    14616.06</td>
    <td align="right">30-APR-11:02</td>
    <td align="right">       34.50</td>
    <td align="right">       21.61</td>
    <td align="right">0.183263E+09</td>
    <td align="right">      338.79</td>
    <td align="right">25-APR-08:00</td>
    <td align="right">       31.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.868486E+10</td>
    <td align="right">    15642.87</td>
    <td align="right">07-MAY-10:11</td>
    <td align="right">       37.33</td>
    <td align="right">       18.20</td>
    <td align="right">0.203753E+09</td>
    <td align="right">      338.76</td>
    <td align="right">09-MAY-14:09</td>
    <td align="right">       38.83</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.913290E+10</td>
    <td align="right">    14587.66</td>
    <td align="right">11-JUN-10:12</td>
    <td align="right">       38.33</td>
    <td align="right">       26.63</td>
    <td align="right">0.203239E+09</td>
    <td align="right">      338.75</td>
    <td align="right">02-JUN-12:09</td>
    <td align="right">       40.60</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.999373E+10</td>
    <td align="right">    15170.87</td>
    <td align="right">30-JUL-10:11</td>
    <td align="right">       43.27</td>
    <td align="right">       21.86</td>
    <td align="right">0.189932E+09</td>
    <td align="right">      343.64</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">       36.50</td>
    <td align="right">       30.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105078E+11</td>
    <td align="right">    14587.25</td>
    <td align="right">13-AUG-10:22</td>
    <td align="right">       38.80</td>
    <td align="right">       24.99</td>
    <td align="right">0.212370E+09</td>
    <td align="right">      347.99</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837921E+10</td>
    <td align="right">    15456.27</td>
    <td align="right">04-SEP-09:01</td>
    <td align="right">       36.17</td>
    <td align="right">       21.99</td>
    <td align="right">0.188248E+09</td>
    <td align="right">      338.72</td>
    <td align="right">26-SEP-12:20</td>
    <td align="right">       41.07</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.714869E+10</td>
    <td align="right">    14180.29</td>
    <td align="right">22-OCT-08:52</td>
    <td align="right">       31.90</td>
    <td align="right">       22.96</td>
    <td align="right">0.194309E+09</td>
    <td align="right">      338.73</td>
    <td align="right">20-OCT-10:09</td>
    <td align="right">       30.83</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542779E+10</td>
    <td align="right">    10515.05</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.188715E+09</td>
    <td align="right">      338.74</td>
    <td align="right">13-NOV-15:30</td>
    <td align="right">       31.60</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420796E+10</td>
    <td align="right">     7705.56</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.170396E+09</td>
    <td align="right">      338.71</td>
    <td align="right">01-DEC-11:20</td>
    <td align="right">       27.33</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.828387E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226826E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387362E+10</td>
    <td align="right">     3986.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.162474E+09</td>
    <td align="right">      337.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105078E+11</td>
    <td align="right">    15642.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.27</td>
    <td align="right">       26.63</td>
    <td align="right">0.212370E+09</td>
    <td align="right">      347.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.665212E+10</td>
    <td align="right">     9924.76</td>
    <td align="right">22-JAN-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       15.41</td>
    <td align="right">0.399061E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669573E+10</td>
    <td align="right">    18776.59</td>
    <td align="right">05-FEB-13:32</td>
    <td align="right">       31.43</td>
    <td align="right">       19.42</td>
    <td align="right">0.364074E+09</td>
    <td align="right">      549.55</td>
    <td align="right">15-FEB-14:09</td>
    <td align="right">       25.67</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.833421E+10</td>
    <td align="right">    18284.16</td>
    <td align="right">26-MAR-15:02</td>
    <td align="right">       32.47</td>
    <td align="right">       18.56</td>
    <td align="right">0.436985E+09</td>
    <td align="right">      549.57</td>
    <td align="right">28-MAR-09:50</td>
    <td align="right">       26.87</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.850193E+10</td>
    <td align="right">    17870.37</td>
    <td align="right">30-APR-13:01</td>
    <td align="right">       36.58</td>
    <td align="right">       21.42</td>
    <td align="right">0.393341E+09</td>
    <td align="right">      549.61</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110400E+11</td>
    <td align="right">    18233.97</td>
    <td align="right">21-MAY-12:42</td>
    <td align="right">       38.00</td>
    <td align="right">       22.77</td>
    <td align="right">0.435109E+09</td>
    <td align="right">      549.58</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">       36.33</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116011E+11</td>
    <td align="right">    16326.58</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">       37.00</td>
    <td align="right">       27.75</td>
    <td align="right">0.435074E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130447E+11</td>
    <td align="right">    18527.09</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.405497E+09</td>
    <td align="right">      550.96</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       38.00</td>
    <td align="right">       30.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142208E+11</td>
    <td align="right">    17973.63</td>
    <td align="right">13-AUG-14:22</td>
    <td align="right">       40.00</td>
    <td align="right">       25.59</td>
    <td align="right">0.455601E+09</td>
    <td align="right">      576.92</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124859E+11</td>
    <td align="right">    19333.79</td>
    <td align="right">17-SEP-14:01</td>
    <td align="right">       36.00</td>
    <td align="right">       25.60</td>
    <td align="right">0.403254E+09</td>
    <td align="right">      549.48</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119977E+11</td>
    <td align="right">    19407.14</td>
    <td align="right">22-OCT-13:32</td>
    <td align="right">       31.97</td>
    <td align="right">       22.48</td>
    <td align="right">0.417748E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.993524E+10</td>
    <td align="right">    19289.60</td>
    <td align="right">12-NOV-13:42</td>
    <td align="right">       29.88</td>
    <td align="right">       18.71</td>
    <td align="right">0.410345E+09</td>
    <td align="right">      549.51</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751871E+10</td>
    <td align="right">    14432.34</td>
    <td align="right">03-DEC-12:43</td>
    <td align="right">       29.50</td>
    <td align="right">       17.79</td>
    <td align="right">0.389057E+09</td>
    <td align="right">      549.50</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122028E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.494515E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.665212E+10</td>
    <td align="right">     9924.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       15.41</td>
    <td align="right">0.364074E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142208E+11</td>
    <td align="right">    19407.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       27.75</td>
    <td align="right">0.455601E+09</td>
    <td align="right">      576.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.403800E+10</td>
    <td align="right">     4368.16</td>
    <td align="right">22-JAN-16:02</td>
    <td align="right">       25.67</td>
    <td align="right">       16.83</td>
    <td align="right">0.227034E+09</td>
    <td align="right">      344.82</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419406E+10</td>
    <td align="right">     6823.51</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.213743E+09</td>
    <td align="right">      347.86</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572001E+10</td>
    <td align="right">    14717.33</td>
    <td align="right">26-MAR-15:02</td>
    <td align="right">       32.47</td>
    <td align="right">       18.56</td>
    <td align="right">0.263573E+09</td>
    <td align="right">      347.86</td>
    <td align="right">27-MAR-13:09</td>
    <td align="right">       35.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.637684E+10</td>
    <td align="right">    15518.17</td>
    <td align="right">30-APR-17:02</td>
    <td align="right">       30.83</td>
    <td align="right">       25.68</td>
    <td align="right">0.242226E+09</td>
    <td align="right">      347.92</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       36.42</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.869045E+10</td>
    <td align="right">    16385.05</td>
    <td align="right">07-MAY-16:11</td>
    <td align="right">       34.07</td>
    <td align="right">       21.78</td>
    <td align="right">0.272652E+09</td>
    <td align="right">      347.91</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">       36.33</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.926892E+10</td>
    <td align="right">    15683.87</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">       36.10</td>
    <td align="right">       27.44</td>
    <td align="right">0.273471E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       40.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101248E+11</td>
    <td align="right">    16181.78</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">       43.00</td>
    <td align="right">       25.42</td>
    <td align="right">0.255329E+09</td>
    <td align="right">      357.72</td>
    <td align="right">20-JUL-15:09</td>
    <td align="right">       38.27</td>
    <td align="right">       29.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105928E+11</td>
    <td align="right">    15923.46</td>
    <td align="right">06-AUG-15:42</td>
    <td align="right">       40.25</td>
    <td align="right">       25.53</td>
    <td align="right">0.286773E+09</td>
    <td align="right">      376.55</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.853810E+10</td>
    <td align="right">    16624.15</td>
    <td align="right">04-SEP-15:41</td>
    <td align="right">       40.75</td>
    <td align="right">       24.03</td>
    <td align="right">0.252355E+09</td>
    <td align="right">      347.84</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.734296E+10</td>
    <td align="right">    15529.24</td>
    <td align="right">09-OCT-15:42</td>
    <td align="right">       36.83</td>
    <td align="right">       19.06</td>
    <td align="right">0.258340E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578721E+10</td>
    <td align="right">    11549.77</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       18.79</td>
    <td align="right">0.248049E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450641E+10</td>
    <td align="right">     7897.19</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">       23.00</td>
    <td align="right">       18.35</td>
    <td align="right">0.225589E+09</td>
    <td align="right">      347.84</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.851805E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301913E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403800E+10</td>
    <td align="right">     4368.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       16.83</td>
    <td align="right">0.213743E+09</td>
    <td align="right">      344.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105928E+11</td>
    <td align="right">    16624.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.00</td>
    <td align="right">       27.44</td>
    <td align="right">0.286773E+09</td>
    <td align="right">      376.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.60</td>
    <td align="right">       30.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       32.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       33.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">       31.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       28.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429382E+09</td>
    <td align="right">     8402.49</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225235E+09</td>
    <td align="right">     8361.06</td>
    <td align="right">10-FEB-05:01</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146235E+09</td>
    <td align="right">    11959.87</td>
    <td align="right">27-MAR-04:01</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 51267704.83</td>
    <td align="right">    12166.36</td>
    <td align="right">26-APR-04:01</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26835900.61</td>
    <td align="right">    10101.56</td>
    <td align="right">04-MAY-04:01</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27749246.94</td>
    <td align="right">     8754.24</td>
    <td align="right">02-JUN-04:01</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21079746.29</td>
    <td align="right">     7730.63</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19398592.86</td>
    <td align="right">     6873.88</td>
    <td align="right">15-AUG-04:01</td>
    <td align="right">       29.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 26002517.00</td>
    <td align="right">     9282.02</td>
    <td align="right">25-SEP-04:01</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 28537187.56</td>
    <td align="right">    11452.39</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
