    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.59</td>
    <td align="right">        2.17</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.52</td>
    <td align="right">       10.83</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.01</td>
    <td align="right">        9.17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">       27.48</td>
    <td align="right">       14.00</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       27.09</td>
    <td align="right">        9.00</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       27.27</td>
    <td align="right">       10.00</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.03</td>
    <td align="right">        4.17</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.83</td>
    <td align="right">       27.27</td>
    <td align="right">       59.33</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">       27.59</td>
    <td align="right">       14.00</td>
    <td align="right">       28.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.36</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.67</td>
    <td align="right">        0.67</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       26.58</td>
    <td align="right">        4.33</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       26.33</td>
    <td align="right">        4.67</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       27.05</td>
    <td align="right">        9.33</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       26.75</td>
    <td align="right">        7.83</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.26</td>
    <td align="right">        8.67</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.60</td>
    <td align="right">       10.17</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.92</td>
    <td align="right">        6.00</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.77</td>
    <td align="right">        1.67</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.17</td>
    <td align="right">       27.09</td>
    <td align="right">       55.33</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       27.92</td>
    <td align="right">       10.17</td>
    <td align="right">       28.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.46</td>
    <td align="right">        0.33</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.58</td>
    <td align="right">        1.83</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.76</td>
    <td align="right">        5.33</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       26.95</td>
    <td align="right">        5.00</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       27.30</td>
    <td align="right">        8.50</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       26.59</td>
    <td align="right">        8.00</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       27.24</td>
    <td align="right">        5.67</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.39</td>
    <td align="right">        4.50</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.50</td>
    <td align="right">       27.15</td>
    <td align="right">       39.33</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       27.76</td>
    <td align="right">        8.50</td>
    <td align="right">       28.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.17</td>
    <td align="right">       23.28</td>
    <td align="right">      252.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.67</td>
    <td align="right">       23.27</td>
    <td align="right">      264.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.83</td>
    <td align="right">       23.31</td>
    <td align="right">      314.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.17</td>
    <td align="right">       23.35</td>
    <td align="right">      330.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       23.07</td>
    <td align="right">      426.50</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       23.03</td>
    <td align="right">      440.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       23.09</td>
    <td align="right">      433.17</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.67</td>
    <td align="right">       23.39</td>
    <td align="right">      383.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       72.67</td>
    <td align="right">       23.28</td>
    <td align="right">      288.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      347.83</td>
    <td align="right">       23.29</td>
    <td align="right">     4508.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      114.17</td>
    <td align="right">       23.39</td>
    <td align="right">      476.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.67</td>
    <td align="right">       23.24</td>
    <td align="right">       77.33</td>
    <td align="right">       24.21</td>
    <td align="right">        1.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      160.17</td>
    <td align="right">       23.20</td>
    <td align="right">      143.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      126.00</td>
    <td align="right">       23.30</td>
    <td align="right">      210.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.50</td>
    <td align="right">       23.35</td>
    <td align="right">      279.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      511.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.33</td>
    <td align="right">       23.68</td>
    <td align="right">      454.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.00</td>
    <td align="right">       23.44</td>
    <td align="right">      343.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      184.67</td>
    <td align="right">       23.21</td>
    <td align="right">      171.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.33</td>
    <td align="right">       23.25</td>
    <td align="right">     4123.17</td>
    <td align="right">       24.25</td>
    <td align="right">        1.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">       23.68</td>
    <td align="right">      511.50</td>
    <td align="right">       24.33</td>
    <td align="right">        1.00</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.33</td>
    <td align="right">       22.78</td>
    <td align="right">       59.67</td>
    <td align="right">       23.94</td>
    <td align="right">       12.67</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.83</td>
    <td align="right">       22.86</td>
    <td align="right">      103.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.17</td>
    <td align="right">       23.00</td>
    <td align="right">      186.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       96.17</td>
    <td align="right">       23.05</td>
    <td align="right">      278.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.00</td>
    <td align="right">       23.25</td>
    <td align="right">      433.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.33</td>
    <td align="right">       23.19</td>
    <td align="right">      440.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.67</td>
    <td align="right">       23.17</td>
    <td align="right">      389.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      132.83</td>
    <td align="right">       23.08</td>
    <td align="right">      251.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      306.50</td>
    <td align="right">       22.78</td>
    <td align="right">       99.00</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1421.83</td>
    <td align="right">       22.89</td>
    <td align="right">     3671.50</td>
    <td align="right">       24.24</td>
    <td align="right">       12.67</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.67</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      366.33</td>
    <td align="right">       23.25</td>
    <td align="right">      491.83</td>
    <td align="right">       24.33</td>
    <td align="right">       12.67</td>
    <td align="right">       23.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      445.17</td>
    <td align="right">       21.89</td>
    <td align="right">       13.33</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      322.67</td>
    <td align="right">       21.99</td>
    <td align="right">       73.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.83</td>
    <td align="right">       22.22</td>
    <td align="right">      171.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.50</td>
    <td align="right">       22.54</td>
    <td align="right">      297.00</td>
    <td align="right">       24.26</td>
    <td align="right">       15.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       71.83</td>
    <td align="right">       24.60</td>
    <td align="right">      442.33</td>
    <td align="right">       24.49</td>
    <td align="right">       35.00</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.17</td>
    <td align="right">       26.06</td>
    <td align="right">      464.00</td>
    <td align="right">       24.44</td>
    <td align="right">       42.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.33</td>
    <td align="right">       26.70</td>
    <td align="right">      490.17</td>
    <td align="right">       24.52</td>
    <td align="right">       59.33</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.33</td>
    <td align="right">       26.59</td>
    <td align="right">      507.83</td>
    <td align="right">       24.39</td>
    <td align="right">       41.33</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.50</td>
    <td align="right">       25.28</td>
    <td align="right">      438.33</td>
    <td align="right">       24.48</td>
    <td align="right">       47.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.00</td>
    <td align="right">       23.53</td>
    <td align="right">      387.17</td>
    <td align="right">       24.42</td>
    <td align="right">       32.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      185.17</td>
    <td align="right">       22.36</td>
    <td align="right">      233.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.83</td>
    <td align="right">       22.01</td>
    <td align="right">       70.00</td>
    <td align="right">       23.83</td>
    <td align="right">        7.33</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2146.33</td>
    <td align="right">       22.64</td>
    <td align="right">     3588.83</td>
    <td align="right">       24.38</td>
    <td align="right">      280.67</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.33</td>
    <td align="right">       21.89</td>
    <td align="right">       13.33</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      445.17</td>
    <td align="right">       26.70</td>
    <td align="right">      507.83</td>
    <td align="right">       24.52</td>
    <td align="right">       59.33</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.17</td>
    <td align="right">       21.88</td>
    <td align="right">       24.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.33</td>
    <td align="right">       21.89</td>
    <td align="right">      104.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.50</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      249.17</td>
    <td align="right">       22.08</td>
    <td align="right">      210.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      143.33</td>
    <td align="right">       22.72</td>
    <td align="right">      322.17</td>
    <td align="right">       24.37</td>
    <td align="right">       25.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       85.00</td>
    <td align="right">       24.96</td>
    <td align="right">      443.17</td>
    <td align="right">       24.53</td>
    <td align="right">       49.50</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.00</td>
    <td align="right">       26.01</td>
    <td align="right">      459.17</td>
    <td align="right">       24.43</td>
    <td align="right">       49.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.17</td>
    <td align="right">       26.81</td>
    <td align="right">      479.33</td>
    <td align="right">       24.53</td>
    <td align="right">       66.50</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.83</td>
    <td align="right">       26.68</td>
    <td align="right">      496.83</td>
    <td align="right">       24.39</td>
    <td align="right">       48.67</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.00</td>
    <td align="right">       25.55</td>
    <td align="right">      433.17</td>
    <td align="right">       24.51</td>
    <td align="right">       58.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      112.00</td>
    <td align="right">       23.86</td>
    <td align="right">      392.50</td>
    <td align="right">       24.50</td>
    <td align="right">       45.33</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      164.50</td>
    <td align="right">       22.19</td>
    <td align="right">      269.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.83</td>
    <td align="right">       21.98</td>
    <td align="right">       83.83</td>
    <td align="right">       23.93</td>
    <td align="right">        7.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2061.33</td>
    <td align="right">       22.77</td>
    <td align="right">     3719.17</td>
    <td align="right">       24.41</td>
    <td align="right">      352.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">       21.88</td>
    <td align="right">       24.67</td>
    <td align="right">       23.93</td>
    <td align="right">        0.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      409.17</td>
    <td align="right">       26.81</td>
    <td align="right">      496.83</td>
    <td align="right">       24.53</td>
    <td align="right">       66.50</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.00</td>
    <td align="right">       21.87</td>
    <td align="right">      174.83</td>
    <td align="right">       24.48</td>
    <td align="right">        1.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.17</td>
    <td align="right">       22.06</td>
    <td align="right">      178.00</td>
    <td align="right">       24.36</td>
    <td align="right">        4.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.00</td>
    <td align="right">       22.23</td>
    <td align="right">      229.17</td>
    <td align="right">       24.25</td>
    <td align="right">        4.00</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.83</td>
    <td align="right">       22.55</td>
    <td align="right">      301.50</td>
    <td align="right">       24.32</td>
    <td align="right">       20.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.83</td>
    <td align="right">       24.11</td>
    <td align="right">      425.33</td>
    <td align="right">       24.47</td>
    <td align="right">       32.83</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.00</td>
    <td align="right">       25.29</td>
    <td align="right">      447.00</td>
    <td align="right">       24.40</td>
    <td align="right">       37.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.83</td>
    <td align="right">       26.57</td>
    <td align="right">      481.50</td>
    <td align="right">       24.47</td>
    <td align="right">       54.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">       26.59</td>
    <td align="right">      500.50</td>
    <td align="right">       24.37</td>
    <td align="right">       41.00</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.50</td>
    <td align="right">       25.42</td>
    <td align="right">      432.50</td>
    <td align="right">       24.52</td>
    <td align="right">       51.33</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.67</td>
    <td align="right">       24.44</td>
    <td align="right">      407.83</td>
    <td align="right">       24.58</td>
    <td align="right">       58.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.00</td>
    <td align="right">       22.88</td>
    <td align="right">      307.17</td>
    <td align="right">       24.47</td>
    <td align="right">       21.33</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      273.83</td>
    <td align="right">       22.19</td>
    <td align="right">      199.00</td>
    <td align="right">       24.47</td>
    <td align="right">       12.00</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1782.67</td>
    <td align="right">       22.91</td>
    <td align="right">     4084.33</td>
    <td align="right">       24.44</td>
    <td align="right">      338.50</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.00</td>
    <td align="right">       21.87</td>
    <td align="right">      174.83</td>
    <td align="right">       24.25</td>
    <td align="right">        1.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      294.00</td>
    <td align="right">       26.59</td>
    <td align="right">      500.50</td>
    <td align="right">       24.58</td>
    <td align="right">       58.50</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      418.00</td>
    <td align="right">       21.59</td>
    <td align="right">       43.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.33</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      327.00</td>
    <td align="right">       21.72</td>
    <td align="right">       89.33</td>
    <td align="right">       24.10</td>
    <td align="right">        0.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      297.17</td>
    <td align="right">       21.92</td>
    <td align="right">      167.50</td>
    <td align="right">       24.11</td>
    <td align="right">        1.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      186.00</td>
    <td align="right">       22.28</td>
    <td align="right">      268.83</td>
    <td align="right">       24.26</td>
    <td align="right">       22.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.33</td>
    <td align="right">       23.54</td>
    <td align="right">      401.33</td>
    <td align="right">       24.45</td>
    <td align="right">       32.17</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.33</td>
    <td align="right">       24.29</td>
    <td align="right">      425.33</td>
    <td align="right">       24.38</td>
    <td align="right">       41.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.33</td>
    <td align="right">       25.69</td>
    <td align="right">      445.33</td>
    <td align="right">       24.46</td>
    <td align="right">       52.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       25.40</td>
    <td align="right">      457.50</td>
    <td align="right">       24.35</td>
    <td align="right">       40.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       99.33</td>
    <td align="right">       24.06</td>
    <td align="right">      395.17</td>
    <td align="right">       24.44</td>
    <td align="right">       44.17</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.50</td>
    <td align="right">       23.01</td>
    <td align="right">      343.50</td>
    <td align="right">       24.41</td>
    <td align="right">       36.67</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      223.17</td>
    <td align="right">       21.98</td>
    <td align="right">      207.83</td>
    <td align="right">       24.13</td>
    <td align="right">        2.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.33</td>
    <td align="right">       21.70</td>
    <td align="right">       88.67</td>
    <td align="right">       23.98</td>
    <td align="right">        7.33</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2393.67</td>
    <td align="right">       22.33</td>
    <td align="right">     3334.00</td>
    <td align="right">       24.35</td>
    <td align="right">      280.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.17</td>
    <td align="right">       21.59</td>
    <td align="right">       43.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.33</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.00</td>
    <td align="right">       25.69</td>
    <td align="right">      457.50</td>
    <td align="right">       24.46</td>
    <td align="right">       52.17</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.83</td>
    <td align="right">       22.55</td>
    <td align="right">       29.50</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.83</td>
    <td align="right">       22.55</td>
    <td align="right">       92.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.50</td>
    <td align="right">       22.66</td>
    <td align="right">      176.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.17</td>
    <td align="right">       22.95</td>
    <td align="right">      313.33</td>
    <td align="right">       24.26</td>
    <td align="right">       11.50</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.67</td>
    <td align="right">       25.05</td>
    <td align="right">      473.33</td>
    <td align="right">       24.43</td>
    <td align="right">       10.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.67</td>
    <td align="right">       26.32</td>
    <td align="right">      495.50</td>
    <td align="right">       24.39</td>
    <td align="right">       24.67</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.00</td>
    <td align="right">       26.53</td>
    <td align="right">      497.00</td>
    <td align="right">       24.52</td>
    <td align="right">       43.00</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.17</td>
    <td align="right">       26.50</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       31.17</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.17</td>
    <td align="right">       26.28</td>
    <td align="right">      483.67</td>
    <td align="right">       24.43</td>
    <td align="right">       31.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.83</td>
    <td align="right">       25.67</td>
    <td align="right">      476.67</td>
    <td align="right">       24.42</td>
    <td align="right">       18.17</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.00</td>
    <td align="right">       23.00</td>
    <td align="right">      367.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.50</td>
    <td align="right">       22.70</td>
    <td align="right">      137.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1475.33</td>
    <td align="right">       23.05</td>
    <td align="right">     4056.83</td>
    <td align="right">       24.37</td>
    <td align="right">      170.17</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.67</td>
    <td align="right">       22.55</td>
    <td align="right">       29.50</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      381.83</td>
    <td align="right">       26.53</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">       43.00</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      341.17</td>
    <td align="right">       22.33</td>
    <td align="right">       54.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      240.67</td>
    <td align="right">       22.26</td>
    <td align="right">      129.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.67</td>
    <td align="right">       22.35</td>
    <td align="right">      210.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      111.83</td>
    <td align="right">       22.81</td>
    <td align="right">      333.00</td>
    <td align="right">       24.35</td>
    <td align="right">       14.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.33</td>
    <td align="right">       25.59</td>
    <td align="right">      468.17</td>
    <td align="right">       24.46</td>
    <td align="right">       32.17</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.00</td>
    <td align="right">       26.47</td>
    <td align="right">      487.00</td>
    <td align="right">       24.38</td>
    <td align="right">       37.00</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.33</td>
    <td align="right">       26.64</td>
    <td align="right">      496.50</td>
    <td align="right">       24.50</td>
    <td align="right">       58.33</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.33</td>
    <td align="right">       26.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.39</td>
    <td align="right">       39.33</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.50</td>
    <td align="right">       26.50</td>
    <td align="right">      477.67</td>
    <td align="right">       24.43</td>
    <td align="right">       46.50</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.00</td>
    <td align="right">       25.67</td>
    <td align="right">      467.67</td>
    <td align="right">       24.45</td>
    <td align="right">       31.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.33</td>
    <td align="right">       22.82</td>
    <td align="right">      363.33</td>
    <td align="right">       24.31</td>
    <td align="right">        2.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      253.50</td>
    <td align="right">       22.42</td>
    <td align="right">      145.67</td>
    <td align="right">       24.11</td>
    <td align="right">        0.17</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1487.67</td>
    <td align="right">       23.08</td>
    <td align="right">     4147.17</td>
    <td align="right">       24.38</td>
    <td align="right">      261.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.00</td>
    <td align="right">       22.26</td>
    <td align="right">       54.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      341.17</td>
    <td align="right">       26.64</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">       58.33</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      223.17</td>
    <td align="right">       22.46</td>
    <td align="right">      217.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.67</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.50</td>
    <td align="right">       22.49</td>
    <td align="right">      223.50</td>
    <td align="right">       24.37</td>
    <td align="right">        3.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      174.67</td>
    <td align="right">       22.53</td>
    <td align="right">      273.00</td>
    <td align="right">       24.31</td>
    <td align="right">        5.33</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.33</td>
    <td align="right">       22.84</td>
    <td align="right">      338.00</td>
    <td align="right">       24.35</td>
    <td align="right">       19.17</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.33</td>
    <td align="right">       24.60</td>
    <td align="right">      473.33</td>
    <td align="right">       24.52</td>
    <td align="right">       34.50</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       78.83</td>
    <td align="right">       25.03</td>
    <td align="right">      494.33</td>
    <td align="right">       24.52</td>
    <td align="right">       78.83</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      112.67</td>
    <td align="right">       25.38</td>
    <td align="right">      497.00</td>
    <td align="right">       24.67</td>
    <td align="right">      112.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      126.67</td>
    <td align="right">       25.52</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">      126.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      120.50</td>
    <td align="right">       25.65</td>
    <td align="right">      485.00</td>
    <td align="right">       24.69</td>
    <td align="right">      120.50</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      104.33</td>
    <td align="right">       25.77</td>
    <td align="right">      493.67</td>
    <td align="right">       24.73</td>
    <td align="right">      104.00</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.17</td>
    <td align="right">       24.76</td>
    <td align="right">      437.50</td>
    <td align="right">       24.56</td>
    <td align="right">       50.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.50</td>
    <td align="right">       22.73</td>
    <td align="right">      289.33</td>
    <td align="right">       24.47</td>
    <td align="right">       13.33</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1487.67</td>
    <td align="right">       23.80</td>
    <td align="right">     4736.33</td>
    <td align="right">       24.56</td>
    <td align="right">      668.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.33</td>
    <td align="right">       22.46</td>
    <td align="right">      217.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.67</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.17</td>
    <td align="right">       25.77</td>
    <td align="right">      514.00</td>
    <td align="right">       24.73</td>
    <td align="right">      126.67</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      385.50</td>
    <td align="right">       22.13</td>
    <td align="right">       64.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      296.67</td>
    <td align="right">       22.17</td>
    <td align="right">      105.67</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      256.50</td>
    <td align="right">       22.27</td>
    <td align="right">      180.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      141.17</td>
    <td align="right">       22.54</td>
    <td align="right">      283.83</td>
    <td align="right">       24.31</td>
    <td align="right">       13.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.33</td>
    <td align="right">       24.39</td>
    <td align="right">      442.67</td>
    <td align="right">       24.42</td>
    <td align="right">       21.50</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       26.38</td>
    <td align="right">      468.83</td>
    <td align="right">       24.35</td>
    <td align="right">       30.33</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.33</td>
    <td align="right">       26.57</td>
    <td align="right">      494.50</td>
    <td align="right">       24.42</td>
    <td align="right">       39.33</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.83</td>
    <td align="right">       26.45</td>
    <td align="right">      514.00</td>
    <td align="right">       24.34</td>
    <td align="right">       29.83</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.83</td>
    <td align="right">       26.45</td>
    <td align="right">      466.17</td>
    <td align="right">       24.38</td>
    <td align="right">       31.83</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.50</td>
    <td align="right">       25.05</td>
    <td align="right">      438.50</td>
    <td align="right">       24.42</td>
    <td align="right">       27.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.17</td>
    <td align="right">       22.60</td>
    <td align="right">      328.50</td>
    <td align="right">       24.26</td>
    <td align="right">        1.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      299.17</td>
    <td align="right">       22.27</td>
    <td align="right">      129.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1688.83</td>
    <td align="right">       22.72</td>
    <td align="right">     3917.00</td>
    <td align="right">       24.34</td>
    <td align="right">      195.83</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       22.13</td>
    <td align="right">       64.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.50</td>
    <td align="right">       26.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.42</td>
    <td align="right">       39.33</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.33</td>
    <td align="right">       22.31</td>
    <td align="right">       25.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      288.33</td>
    <td align="right">       22.38</td>
    <td align="right">       93.17</td>
    <td align="right">       24.07</td>
    <td align="right">        0.17</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.83</td>
    <td align="right">       22.58</td>
    <td align="right">      193.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.00</td>
    <td align="right">       22.89</td>
    <td align="right">      326.67</td>
    <td align="right">       24.30</td>
    <td align="right">       12.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.17</td>
    <td align="right">       25.33</td>
    <td align="right">      465.00</td>
    <td align="right">       24.49</td>
    <td align="right">       22.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.50</td>
    <td align="right">       26.45</td>
    <td align="right">      489.00</td>
    <td align="right">       24.43</td>
    <td align="right">       39.50</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.17</td>
    <td align="right">       26.67</td>
    <td align="right">      496.00</td>
    <td align="right">       24.55</td>
    <td align="right">       56.17</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.50</td>
    <td align="right">       26.53</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">       39.50</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.83</td>
    <td align="right">       26.18</td>
    <td align="right">      466.33</td>
    <td align="right">       24.47</td>
    <td align="right">       42.33</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.67</td>
    <td align="right">       24.07</td>
    <td align="right">      426.83</td>
    <td align="right">       24.43</td>
    <td align="right">       22.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.50</td>
    <td align="right">       22.71</td>
    <td align="right">      288.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      333.33</td>
    <td align="right">       22.41</td>
    <td align="right">       94.83</td>
    <td align="right">       24.03</td>
    <td align="right">        6.67</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1757.17</td>
    <td align="right">       22.97</td>
    <td align="right">     3878.83</td>
    <td align="right">       24.40</td>
    <td align="right">      241.33</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.17</td>
    <td align="right">       22.31</td>
    <td align="right">       25.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      409.33</td>
    <td align="right">       26.67</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       56.17</td>
    <td align="right">       26.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      347.67</td>
    <td align="right">       22.03</td>
    <td align="right">       23.17</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.17</td>
    <td align="right">       22.04</td>
    <td align="right">       73.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.17</td>
    <td align="right">       22.20</td>
    <td align="right">      149.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.50</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      125.17</td>
    <td align="right">       22.73</td>
    <td align="right">      255.50</td>
    <td align="right">       24.48</td>
    <td align="right">       18.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.33</td>
    <td align="right">       25.09</td>
    <td align="right">      371.33</td>
    <td align="right">       24.60</td>
    <td align="right">       39.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.33</td>
    <td align="right">       26.27</td>
    <td align="right">      391.17</td>
    <td align="right">       24.47</td>
    <td align="right">       46.17</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       26.73</td>
    <td align="right">      410.33</td>
    <td align="right">       24.60</td>
    <td align="right">       63.67</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.50</td>
    <td align="right">       26.61</td>
    <td align="right">      424.33</td>
    <td align="right">       24.44</td>
    <td align="right">       44.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.83</td>
    <td align="right">       25.88</td>
    <td align="right">      367.00</td>
    <td align="right">       24.58</td>
    <td align="right">       52.67</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       80.83</td>
    <td align="right">       24.00</td>
    <td align="right">      324.67</td>
    <td align="right">       24.61</td>
    <td align="right">       33.67</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      141.00</td>
    <td align="right">       22.39</td>
    <td align="right">      229.17</td>
    <td align="right">       24.36</td>
    <td align="right">        1.33</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      308.50</td>
    <td align="right">       22.16</td>
    <td align="right">       70.17</td>
    <td align="right">       24.21</td>
    <td align="right">        7.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1756.17</td>
    <td align="right">       22.90</td>
    <td align="right">     3090.17</td>
    <td align="right">       24.50</td>
    <td align="right">      307.33</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.50</td>
    <td align="right">       22.03</td>
    <td align="right">       23.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      347.67</td>
    <td align="right">       26.73</td>
    <td align="right">      424.33</td>
    <td align="right">       24.82</td>
    <td align="right">       63.67</td>
    <td align="right">       26.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      260.50</td>
    <td align="right">       22.29</td>
    <td align="right">      200.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.67</td>
    <td align="right">       22.41</td>
    <td align="right">      201.00</td>
    <td align="right">       24.37</td>
    <td align="right">        3.00</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      195.67</td>
    <td align="right">       22.51</td>
    <td align="right">      255.33</td>
    <td align="right">       24.28</td>
    <td align="right">        2.33</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      121.00</td>
    <td align="right">       22.84</td>
    <td align="right">      324.00</td>
    <td align="right">       24.35</td>
    <td align="right">       16.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.50</td>
    <td align="right">       24.46</td>
    <td align="right">      447.33</td>
    <td align="right">       24.46</td>
    <td align="right">       20.00</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.67</td>
    <td align="right">       26.17</td>
    <td align="right">      472.17</td>
    <td align="right">       24.38</td>
    <td align="right">       32.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.67</td>
    <td align="right">       26.53</td>
    <td align="right">      494.17</td>
    <td align="right">       24.49</td>
    <td align="right">       48.67</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.83</td>
    <td align="right">       26.59</td>
    <td align="right">      514.00</td>
    <td align="right">       24.40</td>
    <td align="right">       37.83</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.50</td>
    <td align="right">       26.38</td>
    <td align="right">      460.83</td>
    <td align="right">       24.51</td>
    <td align="right">       50.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.50</td>
    <td align="right">       25.29</td>
    <td align="right">      439.00</td>
    <td align="right">       24.59</td>
    <td align="right">       57.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.67</td>
    <td align="right">       23.43</td>
    <td align="right">      347.50</td>
    <td align="right">       24.53</td>
    <td align="right">       22.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      228.50</td>
    <td align="right">       22.57</td>
    <td align="right">      235.33</td>
    <td align="right">       24.47</td>
    <td align="right">       14.00</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1434.67</td>
    <td align="right">       23.27</td>
    <td align="right">     4391.50</td>
    <td align="right">       24.45</td>
    <td align="right">      305.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.67</td>
    <td align="right">       22.29</td>
    <td align="right">      200.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      260.50</td>
    <td align="right">       26.59</td>
    <td align="right">      514.00</td>
    <td align="right">       24.59</td>
    <td align="right">       57.50</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.83</td>
    <td align="right">       21.86</td>
    <td align="right">       56.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.33</td>
    <td align="right">       21.99</td>
    <td align="right">       99.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.17</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      268.50</td>
    <td align="right">       22.12</td>
    <td align="right">      178.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      155.17</td>
    <td align="right">       22.43</td>
    <td align="right">      283.83</td>
    <td align="right">       24.31</td>
    <td align="right">       17.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.50</td>
    <td align="right">       23.85</td>
    <td align="right">      421.00</td>
    <td align="right">       24.45</td>
    <td align="right">       25.67</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       25.19</td>
    <td align="right">      440.83</td>
    <td align="right">       24.39</td>
    <td align="right">       36.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.50</td>
    <td align="right">       26.47</td>
    <td align="right">      462.67</td>
    <td align="right">       24.45</td>
    <td align="right">       46.00</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.33</td>
    <td align="right">       26.34</td>
    <td align="right">      478.83</td>
    <td align="right">       24.36</td>
    <td align="right">       36.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.17</td>
    <td align="right">       24.69</td>
    <td align="right">      417.83</td>
    <td align="right">       24.44</td>
    <td align="right">       36.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.83</td>
    <td align="right">       23.39</td>
    <td align="right">      368.67</td>
    <td align="right">       24.42</td>
    <td align="right">       30.50</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.67</td>
    <td align="right">       22.22</td>
    <td align="right">      242.00</td>
    <td align="right">       24.24</td>
    <td align="right">        1.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.50</td>
    <td align="right">       21.96</td>
    <td align="right">       98.17</td>
    <td align="right">       24.16</td>
    <td align="right">        6.83</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2065.33</td>
    <td align="right">       22.52</td>
    <td align="right">     3547.50</td>
    <td align="right">       24.37</td>
    <td align="right">      237.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       21.86</td>
    <td align="right">       56.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.83</td>
    <td align="right">       26.47</td>
    <td align="right">      478.83</td>
    <td align="right">       24.45</td>
    <td align="right">       46.00</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01985</td>
    <td align="right">    40.93511</td>
    <td align="right">     0.40901</td>
    <td align="right">     8.86507</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03622</td>
    <td align="right">    43.09662</td>
    <td align="right">     0.43488</td>
    <td align="right">     9.31219</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06449</td>
    <td align="right">    42.44768</td>
    <td align="right">     0.45205</td>
    <td align="right">     9.59851</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08776</td>
    <td align="right">    44.57133</td>
    <td align="right">     0.48461</td>
    <td align="right">    10.22829</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13541</td>
    <td align="right">    46.27366</td>
    <td align="right">     -0.3269</td>
    <td align="right">     7.68829</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08971</td>
    <td align="right">    47.75818</td>
    <td align="right">     -0.3257</td>
    <td align="right">     7.54516</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98960</td>
    <td align="right">    48.16777</td>
    <td align="right">     -0.3661</td>
    <td align="right">     8.07194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96878</td>
    <td align="right">    48.37961</td>
    <td align="right">     -0.3652</td>
    <td align="right">     8.02280</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04627</td>
    <td align="right">    47.98713</td>
    <td align="right">     -0.3442</td>
    <td align="right">     7.79030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14820</td>
    <td align="right">    46.72960</td>
    <td align="right">     0.52937</td>
    <td align="right">    11.12713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14928</td>
    <td align="right">    46.09390</td>
    <td align="right">     0.51632</td>
    <td align="right">    10.86459</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02023</td>
    <td align="right">    43.96257</td>
    <td align="right">     0.44234</td>
    <td align="right">     9.45248</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.06295</td>
    <td align="right">    45.54491</td>
    <td align="right">     0.12519</td>
    <td align="right">     9.04100</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.96878</td>
    <td align="right">    40.93511</td>
    <td align="right">     -0.3661</td>
    <td align="right">     7.54516</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14928</td>
    <td align="right">    48.37961</td>
    <td align="right">     0.52937</td>
    <td align="right">    11.12713</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70765</td>
    <td align="right">    42.29457</td>
    <td align="right">     0.29843</td>
    <td align="right">     7.27694</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.79853</td>
    <td align="right">    44.22707</td>
    <td align="right">     0.34441</td>
    <td align="right">     7.84853</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93005</td>
    <td align="right">    43.01562</td>
    <td align="right">     0.38535</td>
    <td align="right">     8.41626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06436</td>
    <td align="right">    45.23673</td>
    <td align="right">     0.44960</td>
    <td align="right">     9.49992</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23534</td>
    <td align="right">    46.31872</td>
    <td align="right">     -0.3352</td>
    <td align="right">     7.71667</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20625</td>
    <td align="right">    47.85808</td>
    <td align="right">     -0.3262</td>
    <td align="right">     7.50333</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18649</td>
    <td align="right">    48.14756</td>
    <td align="right">     -0.3320</td>
    <td align="right">     7.50101</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15232</td>
    <td align="right">    48.75048</td>
    <td align="right">     -0.3338</td>
    <td align="right">     7.49415</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24038</td>
    <td align="right">    47.99877</td>
    <td align="right">     -0.3195</td>
    <td align="right">     7.46998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25181</td>
    <td align="right">    46.94771</td>
    <td align="right">     0.52389</td>
    <td align="right">    10.98486</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11819</td>
    <td align="right">    47.05759</td>
    <td align="right">     0.47332</td>
    <td align="right">     9.90717</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76966</td>
    <td align="right">    45.11881</td>
    <td align="right">     0.34561</td>
    <td align="right">     7.89982</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05657</td>
    <td align="right">    46.08746</td>
    <td align="right">     0.09504</td>
    <td align="right">     8.29203</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70765</td>
    <td align="right">    42.29457</td>
    <td align="right">     -0.3352</td>
    <td align="right">     7.27694</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25181</td>
    <td align="right">    48.75048</td>
    <td align="right">     0.52389</td>
    <td align="right">    10.98486</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.07906</td>
    <td align="right">    43.09320</td>
    <td align="right">     0.15548</td>
    <td align="right">     6.40442</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.32850</td>
    <td align="right">    44.31019</td>
    <td align="right">     0.23927</td>
    <td align="right">     7.01179</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62676</td>
    <td align="right">    43.03561</td>
    <td align="right">     0.32378</td>
    <td align="right">     7.85657</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89472</td>
    <td align="right">    45.13404</td>
    <td align="right">     0.42730</td>
    <td align="right">     9.28696</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21017</td>
    <td align="right">    46.22994</td>
    <td align="right">     -0.3039</td>
    <td align="right">     7.55695</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20181</td>
    <td align="right">    47.85359</td>
    <td align="right">     -0.2837</td>
    <td align="right">     7.15534</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21656</td>
    <td align="right">    47.92348</td>
    <td align="right">     -0.2723</td>
    <td align="right">     6.99990</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16182</td>
    <td align="right">    48.36137</td>
    <td align="right">     -0.2848</td>
    <td align="right">     7.04775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21806</td>
    <td align="right">    48.06902</td>
    <td align="right">     -0.2888</td>
    <td align="right">     7.29782</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13113</td>
    <td align="right">    47.24669</td>
    <td align="right">     0.51418</td>
    <td align="right">    10.90542</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.78621</td>
    <td align="right">    47.38159</td>
    <td align="right">     0.40425</td>
    <td align="right">     8.86364</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23893</td>
    <td align="right">    45.26128</td>
    <td align="right">     0.22118</td>
    <td align="right">     6.88220</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.84459</td>
    <td align="right">    46.16382</td>
    <td align="right">     0.06885</td>
    <td align="right">     7.77369</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.07906</td>
    <td align="right">    43.03561</td>
    <td align="right">     -0.3039</td>
    <td align="right">     6.40442</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21806</td>
    <td align="right">    48.36137</td>
    <td align="right">     0.51418</td>
    <td align="right">    10.90542</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.06936</td>
    <td align="right">    45.75426</td>
    <td align="right">     -0.0528</td>
    <td align="right">     6.42459</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.50269</td>
    <td align="right">    48.24227</td>
    <td align="right">     0.08999</td>
    <td align="right">     6.84373</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01883</td>
    <td align="right">    45.55359</td>
    <td align="right">     0.22794</td>
    <td align="right">     7.79969</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63330</td>
    <td align="right">    47.50428</td>
    <td align="right">     0.42797</td>
    <td align="right">    10.32672</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27312</td>
    <td align="right">    47.18037</td>
    <td align="right">     -0.1709</td>
    <td align="right">     7.73790</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33413</td>
    <td align="right">    49.74654</td>
    <td align="right">     -0.1017</td>
    <td align="right">     6.96901</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48656</td>
    <td align="right">    49.37568</td>
    <td align="right">     -0.0351</td>
    <td align="right">     6.98883</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36315</td>
    <td align="right">    50.05182</td>
    <td align="right">     -0.0710</td>
    <td align="right">     6.63865</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31704</td>
    <td align="right">    50.81562</td>
    <td align="right">     -0.1340</td>
    <td align="right">     7.48410</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03954</td>
    <td align="right">    50.15199</td>
    <td align="right">     0.56380</td>
    <td align="right">    12.86080</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.35433</td>
    <td align="right">    50.18957</td>
    <td align="right">     0.35235</td>
    <td align="right">     8.83913</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.39457</td>
    <td align="right">    49.47178</td>
    <td align="right">     0.06692</td>
    <td align="right">     6.66778</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.57291</td>
    <td align="right">    48.65978</td>
    <td align="right">     0.09616</td>
    <td align="right">     7.96652</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06936</td>
    <td align="right">    45.55359</td>
    <td align="right">     -0.1709</td>
    <td align="right">     6.42459</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48656</td>
    <td align="right">    50.81562</td>
    <td align="right">     0.56380</td>
    <td align="right">    12.86080</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.20917</td>
    <td align="right">    45.25171</td>
    <td align="right">     0.00366</td>
    <td align="right">     6.55323</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62063</td>
    <td align="right">    47.80705</td>
    <td align="right">     0.14267</td>
    <td align="right">     7.32915</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07002</td>
    <td align="right">    45.28722</td>
    <td align="right">     0.26945</td>
    <td align="right">     8.57842</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70801</td>
    <td align="right">    47.07866</td>
    <td align="right">     0.48557</td>
    <td align="right">    11.92338</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28131</td>
    <td align="right">    46.95445</td>
    <td align="right">     -0.1009</td>
    <td align="right">     8.03381</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29697</td>
    <td align="right">    49.55076</td>
    <td align="right">     -0.0539</td>
    <td align="right">     7.37085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46033</td>
    <td align="right">    49.18678</td>
    <td align="right">     0.01602</td>
    <td align="right">     7.66640</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32932</td>
    <td align="right">    49.81838</td>
    <td align="right">     -0.0154</td>
    <td align="right">     7.05341</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31141</td>
    <td align="right">    50.42262</td>
    <td align="right">     -0.0714</td>
    <td align="right">     7.93525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06983</td>
    <td align="right">    49.68096</td>
    <td align="right">     0.61145</td>
    <td align="right">    14.42048</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.42764</td>
    <td align="right">    49.78631</td>
    <td align="right">     0.40132</td>
    <td align="right">     9.92773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.43886</td>
    <td align="right">    49.18114</td>
    <td align="right">     0.10129</td>
    <td align="right">     6.89012</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60857</td>
    <td align="right">    48.32532</td>
    <td align="right">     0.14834</td>
    <td align="right">     8.64021</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.20917</td>
    <td align="right">    45.25171</td>
    <td align="right">     -0.1009</td>
    <td align="right">     6.55323</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46033</td>
    <td align="right">    50.42262</td>
    <td align="right">     0.61145</td>
    <td align="right">    14.42048</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87139</td>
    <td align="right">    43.38204</td>
    <td align="right">     0.16819</td>
    <td align="right">     8.61619</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01439</td>
    <td align="right">    46.49085</td>
    <td align="right">     0.24701</td>
    <td align="right">     9.01330</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22423</td>
    <td align="right">    44.69217</td>
    <td align="right">     0.30798</td>
    <td align="right">     9.30445</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62154</td>
    <td align="right">    47.29978</td>
    <td align="right">     0.44503</td>
    <td align="right">    11.01947</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17521</td>
    <td align="right">    47.35036</td>
    <td align="right">     -0.1957</td>
    <td align="right">     8.20292</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23905</td>
    <td align="right">    49.95949</td>
    <td align="right">     -0.1369</td>
    <td align="right">     7.24827</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41384</td>
    <td align="right">    49.49348</td>
    <td align="right">     -0.0570</td>
    <td align="right">     7.05832</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32414</td>
    <td align="right">    49.97222</td>
    <td align="right">     -0.0639</td>
    <td align="right">     6.81727</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32646</td>
    <td align="right">    50.36027</td>
    <td align="right">     -0.0773</td>
    <td align="right">     7.91933</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19922</td>
    <td align="right">    49.18411</td>
    <td align="right">     0.65840</td>
    <td align="right">    15.94593</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.75870</td>
    <td align="right">    48.51455</td>
    <td align="right">     0.50497</td>
    <td align="right">    12.49640</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.09584</td>
    <td align="right">    47.08893</td>
    <td align="right">     0.27086</td>
    <td align="right">     9.47954</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.77696</td>
    <td align="right">    47.81367</td>
    <td align="right">     0.17109</td>
    <td align="right">     9.42056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.87139</td>
    <td align="right">    43.38204</td>
    <td align="right">     -0.1957</td>
    <td align="right">     6.81727</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41384</td>
    <td align="right">    50.36027</td>
    <td align="right">     0.65840</td>
    <td align="right">    15.94593</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.95003</td>
    <td align="right">    45.66508</td>
    <td align="right">     -0.0523</td>
    <td align="right">     6.87134</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.30553</td>
    <td align="right">    48.33184</td>
    <td align="right">     0.07978</td>
    <td align="right">     7.26715</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75096</td>
    <td align="right">    45.84150</td>
    <td align="right">     0.20992</td>
    <td align="right">     8.30474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32704</td>
    <td align="right">    47.93218</td>
    <td align="right">     0.40390</td>
    <td align="right">    10.79650</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00432</td>
    <td align="right">    47.64205</td>
    <td align="right">     -0.1914</td>
    <td align="right">     9.45186</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09500</td>
    <td align="right">    50.05266</td>
    <td align="right">     -0.1167</td>
    <td align="right">     8.25625</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25481</td>
    <td align="right">    49.65703</td>
    <td align="right">     -0.0504</td>
    <td align="right">     7.98057</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15721</td>
    <td align="right">    50.25500</td>
    <td align="right">     -0.0721</td>
    <td align="right">     7.57251</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06428</td>
    <td align="right">    50.98032</td>
    <td align="right">     -0.1466</td>
    <td align="right">     8.91636</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72413</td>
    <td align="right">    50.55087</td>
    <td align="right">     0.53968</td>
    <td align="right">    13.12999</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02016</td>
    <td align="right">    50.70916</td>
    <td align="right">     0.32097</td>
    <td align="right">     9.14636</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.18265</td>
    <td align="right">    49.57658</td>
    <td align="right">     0.05103</td>
    <td align="right">     7.06274</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.32700</td>
    <td align="right">    48.92367</td>
    <td align="right">     0.08054</td>
    <td align="right">     8.73420</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.95003</td>
    <td align="right">    45.66508</td>
    <td align="right">     -0.1914</td>
    <td align="right">     6.87134</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25481</td>
    <td align="right">    50.98032</td>
    <td align="right">     0.53968</td>
    <td align="right">    13.12999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80037</td>
    <td align="right">    45.50775</td>
    <td align="right">     0.13009</td>
    <td align="right">     6.18239</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.04082</td>
    <td align="right">    47.84827</td>
    <td align="right">     0.21344</td>
    <td align="right">     6.89878</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35996</td>
    <td align="right">    45.81524</td>
    <td align="right">     0.29514</td>
    <td align="right">     7.74168</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83691</td>
    <td align="right">    47.23827</td>
    <td align="right">     0.44815</td>
    <td align="right">     9.89789</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34050</td>
    <td align="right">    46.96716</td>
    <td align="right">     -0.1903</td>
    <td align="right">     6.74913</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37514</td>
    <td align="right">    48.86370</td>
    <td align="right">     -0.1277</td>
    <td align="right">     6.24723</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50312</td>
    <td align="right">    48.42879</td>
    <td align="right">     -0.0688</td>
    <td align="right">     6.24803</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39635</td>
    <td align="right">    48.73713</td>
    <td align="right">     -0.0859</td>
    <td align="right">     6.06253</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41010</td>
    <td align="right">    49.07405</td>
    <td align="right">     -0.1214</td>
    <td align="right">     6.33734</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35651</td>
    <td align="right">    48.18413</td>
    <td align="right">     0.62924</td>
    <td align="right">    13.82638</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.01563</td>
    <td align="right">    48.01653</td>
    <td align="right">     0.50576</td>
    <td align="right">    10.75960</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.25631</td>
    <td align="right">    47.98175</td>
    <td align="right">     0.27448</td>
    <td align="right">     7.40797</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89617</td>
    <td align="right">    47.71322</td>
    <td align="right">     0.15710</td>
    <td align="right">     7.86161</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80037</td>
    <td align="right">    45.50775</td>
    <td align="right">     -0.1903</td>
    <td align="right">     6.06253</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50312</td>
    <td align="right">    49.07405</td>
    <td align="right">     0.62924</td>
    <td align="right">    13.82638</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.76167</td>
    <td align="right">    45.29753</td>
    <td align="right">     0.15483</td>
    <td align="right">     6.63019</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99892</td>
    <td align="right">    47.66325</td>
    <td align="right">     0.23804</td>
    <td align="right">     7.46339</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26388</td>
    <td align="right">    45.77399</td>
    <td align="right">     0.31077</td>
    <td align="right">     8.37431</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82946</td>
    <td align="right">    46.88360</td>
    <td align="right">     0.49271</td>
    <td align="right">    11.26693</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33222</td>
    <td align="right">    46.71121</td>
    <td align="right">     -0.1205</td>
    <td align="right">     6.87489</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33710</td>
    <td align="right">    48.65153</td>
    <td align="right">     -0.0773</td>
    <td align="right">     6.41917</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48395</td>
    <td align="right">    48.21381</td>
    <td align="right">     -0.0138</td>
    <td align="right">     6.57830</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37735</td>
    <td align="right">    48.50825</td>
    <td align="right">     -0.0226</td>
    <td align="right">     6.17332</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39669</td>
    <td align="right">    48.73160</td>
    <td align="right">     -0.0567</td>
    <td align="right">     6.56598</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33788</td>
    <td align="right">    47.86529</td>
    <td align="right">     0.67065</td>
    <td align="right">    15.23746</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.95725</td>
    <td align="right">    47.91929</td>
    <td align="right">     0.53289</td>
    <td align="right">    11.65887</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.10760</td>
    <td align="right">    48.07844</td>
    <td align="right">     0.27391</td>
    <td align="right">     7.67311</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85375</td>
    <td align="right">    47.51666</td>
    <td align="right">     0.19726</td>
    <td align="right">     8.40533</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76167</td>
    <td align="right">    45.29753</td>
    <td align="right">     -0.1205</td>
    <td align="right">     6.17332</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48395</td>
    <td align="right">    48.73160</td>
    <td align="right">     0.67065</td>
    <td align="right">    15.23746</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46054</td>
    <td align="right">    44.25062</td>
    <td align="right">     0.34070</td>
    <td align="right">     9.25758</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.51790</td>
    <td align="right">    47.60733</td>
    <td align="right">     0.38263</td>
    <td align="right">     9.69631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59540</td>
    <td align="right">    46.08121</td>
    <td align="right">     0.39510</td>
    <td align="right">     9.67995</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89100</td>
    <td align="right">    48.70343</td>
    <td align="right">     0.49212</td>
    <td align="right">    11.08983</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41533</td>
    <td align="right">    49.29244</td>
    <td align="right">     -0.1518</td>
    <td align="right">     6.73729</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50147</td>
    <td align="right">    52.99767</td>
    <td align="right">     -0.0753</td>
    <td align="right">     6.25210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65563</td>
    <td align="right">    53.76580</td>
    <td align="right">     0.00806</td>
    <td align="right">     6.46515</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64853</td>
    <td align="right">    54.59212</td>
    <td align="right">     0.04673</td>
    <td align="right">     6.72654</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.66891</td>
    <td align="right">    53.34915</td>
    <td align="right">     0.04559</td>
    <td align="right">     6.88464</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.68291</td>
    <td align="right">    50.75891</td>
    <td align="right">     0.79040</td>
    <td align="right">    19.11256</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.37232</td>
    <td align="right">    49.82725</td>
    <td align="right">     0.68163</td>
    <td align="right">    15.76297</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77003</td>
    <td align="right">    47.84706</td>
    <td align="right">     0.46369</td>
    <td align="right">    11.12892</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18566</td>
    <td align="right">    49.93179</td>
    <td align="right">     0.28315</td>
    <td align="right">     9.88902</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.46054</td>
    <td align="right">    44.25062</td>
    <td align="right">     -0.1518</td>
    <td align="right">     6.25210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68291</td>
    <td align="right">    54.59212</td>
    <td align="right">     0.79040</td>
    <td align="right">    19.11256</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.50234</td>
    <td align="right">    45.83585</td>
    <td align="right">     0.10015</td>
    <td align="right">     6.50752</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75435</td>
    <td align="right">    48.15586</td>
    <td align="right">     0.18896</td>
    <td align="right">     7.18414</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10151</td>
    <td align="right">    46.06277</td>
    <td align="right">     0.28202</td>
    <td align="right">     8.14443</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60415</td>
    <td align="right">    47.47375</td>
    <td align="right">     0.44135</td>
    <td align="right">    10.38732</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20034</td>
    <td align="right">    47.11723</td>
    <td align="right">     -0.1712</td>
    <td align="right">     7.41055</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26361</td>
    <td align="right">    48.88922</td>
    <td align="right">     -0.1037</td>
    <td align="right">     6.68568</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39535</td>
    <td align="right">    48.45557</td>
    <td align="right">     -0.0473</td>
    <td align="right">     6.55894</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32430</td>
    <td align="right">    48.69392</td>
    <td align="right">     -0.0466</td>
    <td align="right">     6.27326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31302</td>
    <td align="right">    48.96184</td>
    <td align="right">     -0.0868</td>
    <td align="right">     6.72656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21870</td>
    <td align="right">    48.23287</td>
    <td align="right">     0.64249</td>
    <td align="right">    14.52882</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.78168</td>
    <td align="right">    48.34764</td>
    <td align="right">     0.49680</td>
    <td align="right">    11.02351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89109</td>
    <td align="right">    48.50411</td>
    <td align="right">     0.23208</td>
    <td align="right">     7.42978</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.70188</td>
    <td align="right">    47.88440</td>
    <td align="right">     0.15950</td>
    <td align="right">     8.23764</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.50234</td>
    <td align="right">    45.83585</td>
    <td align="right">     -0.1712</td>
    <td align="right">     6.27326</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39535</td>
    <td align="right">    48.96184</td>
    <td align="right">     0.64249</td>
    <td align="right">    14.52882</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56207</td>
    <td align="right">    45.48227</td>
    <td align="right">     0.06424</td>
    <td align="right">     6.15095</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.92448</td>
    <td align="right">    47.99021</td>
    <td align="right">     0.18357</td>
    <td align="right">     6.90447</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35194</td>
    <td align="right">    45.24149</td>
    <td align="right">     0.29417</td>
    <td align="right">     7.90479</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86428</td>
    <td align="right">    47.26070</td>
    <td align="right">     0.46331</td>
    <td align="right">    10.37315</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36569</td>
    <td align="right">    46.94643</td>
    <td align="right">     -0.1771</td>
    <td align="right">     7.05390</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39490</td>
    <td align="right">    49.36694</td>
    <td align="right">     -0.1214</td>
    <td align="right">     6.58228</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53231</td>
    <td align="right">    49.13703</td>
    <td align="right">     -0.0656</td>
    <td align="right">     6.61837</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41744</td>
    <td align="right">    49.93494</td>
    <td align="right">     -0.0951</td>
    <td align="right">     6.37284</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40714</td>
    <td align="right">    50.36066</td>
    <td align="right">     -0.1407</td>
    <td align="right">     6.92918</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22547</td>
    <td align="right">    49.44295</td>
    <td align="right">     0.58668</td>
    <td align="right">    12.97315</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.71895</td>
    <td align="right">    49.51913</td>
    <td align="right">     0.42539</td>
    <td align="right">     9.48695</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87695</td>
    <td align="right">    49.08053</td>
    <td align="right">     0.17797</td>
    <td align="right">     6.83345</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80932</td>
    <td align="right">    48.30403</td>
    <td align="right">     0.13168</td>
    <td align="right">     7.84757</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56207</td>
    <td align="right">    45.24149</td>
    <td align="right">     -0.1771</td>
    <td align="right">     6.15095</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53231</td>
    <td align="right">    50.36066</td>
    <td align="right">     0.58668</td>
    <td align="right">    12.97315</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.37254</td>
    <td align="right">    45.35487</td>
    <td align="right">     0.04385</td>
    <td align="right">     6.41196</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.70669</td>
    <td align="right">    48.14675</td>
    <td align="right">     0.15902</td>
    <td align="right">     7.13501</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.09312</td>
    <td align="right">    45.33150</td>
    <td align="right">     0.26087</td>
    <td align="right">     8.11410</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.74276</td>
    <td align="right">    47.38462</td>
    <td align="right">     0.46953</td>
    <td align="right">    11.33282</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.34951</td>
    <td align="right">    46.92130</td>
    <td align="right">     -0.1355</td>
    <td align="right">     7.94984</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.35867</td>
    <td align="right">    49.40695</td>
    <td align="right">     -0.0958</td>
    <td align="right">     7.32511</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.53501</td>
    <td align="right">    48.95034</td>
    <td align="right">     -0.0280</td>
    <td align="right">     7.52348</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.39203</td>
    <td align="right">    49.88921</td>
    <td align="right">     -0.0607</td>
    <td align="right">     6.95927</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.38573</td>
    <td align="right">    50.22202</td>
    <td align="right">     -0.1037</td>
    <td align="right">     7.90695</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.16041</td>
    <td align="right">    49.39693</td>
    <td align="right">     0.60301</td>
    <td align="right">    14.03524</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.55225</td>
    <td align="right">    49.43004</td>
    <td align="right">     0.41458</td>
    <td align="right">     9.88335</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.58941</td>
    <td align="right">    49.30996</td>
    <td align="right">     0.13662</td>
    <td align="right">     6.83772</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.69198</td>
    <td align="right">    48.30180</td>
    <td align="right">     0.13795</td>
    <td align="right">     8.45354</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.37254</td>
    <td align="right">    45.33150</td>
    <td align="right">     -0.1355</td>
    <td align="right">     6.41196</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.53501</td>
    <td align="right">    50.22202</td>
    <td align="right">     0.60301</td>
    <td align="right">    14.03524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.25892</td>
    <td align="right">    43.15702</td>
    <td align="right">     0.26476</td>
    <td align="right">     8.71037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.34553</td>
    <td align="right">    46.28569</td>
    <td align="right">     0.32344</td>
    <td align="right">     9.18276</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50284</td>
    <td align="right">    44.40661</td>
    <td align="right">     0.36399</td>
    <td align="right">     9.36563</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83741</td>
    <td align="right">    47.04120</td>
    <td align="right">     0.47759</td>
    <td align="right">    10.97567</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27481</td>
    <td align="right">    47.07850</td>
    <td align="right">     -0.1999</td>
    <td align="right">     7.38976</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30945</td>
    <td align="right">    49.54032</td>
    <td align="right">     -0.1541</td>
    <td align="right">     6.75032</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46203</td>
    <td align="right">    49.22957</td>
    <td align="right">     -0.0867</td>
    <td align="right">     6.59796</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38462</td>
    <td align="right">    49.81736</td>
    <td align="right">     -0.0859</td>
    <td align="right">     6.45249</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42094</td>
    <td align="right">    49.82634</td>
    <td align="right">     -0.0820</td>
    <td align="right">     7.22211</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36707</td>
    <td align="right">    48.44715</td>
    <td align="right">     0.67836</td>
    <td align="right">    15.99801</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.04285</td>
    <td align="right">    47.96256</td>
    <td align="right">     0.56356</td>
    <td align="right">    13.16321</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46684</td>
    <td align="right">    46.81602</td>
    <td align="right">     0.36075</td>
    <td align="right">     9.91646</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.97665</td>
    <td align="right">    47.46544</td>
    <td align="right">     0.20005</td>
    <td align="right">     9.30097</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.25892</td>
    <td align="right">    43.15702</td>
    <td align="right">     -0.1999</td>
    <td align="right">     6.45249</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46203</td>
    <td align="right">    49.82634</td>
    <td align="right">     0.67836</td>
    <td align="right">    15.99801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.25638</td>
    <td align="right">    45.71041</td>
    <td align="right">     0.03013</td>
    <td align="right">     6.56283</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57449</td>
    <td align="right">    48.35407</td>
    <td align="right">     0.14528</td>
    <td align="right">     7.17181</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99204</td>
    <td align="right">    45.67033</td>
    <td align="right">     0.25968</td>
    <td align="right">     8.25896</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52384</td>
    <td align="right">    47.71599</td>
    <td align="right">     0.43393</td>
    <td align="right">    10.68528</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12373</td>
    <td align="right">    47.29248</td>
    <td align="right">     -0.1885</td>
    <td align="right">     8.34687</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18989</td>
    <td align="right">    49.52790</td>
    <td align="right">     -0.1252</td>
    <td align="right">     7.45472</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33007</td>
    <td align="right">    49.27548</td>
    <td align="right">     -0.0707</td>
    <td align="right">     7.27046</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24356</td>
    <td align="right">    49.99443</td>
    <td align="right">     -0.0852</td>
    <td align="right">     6.98476</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18758</td>
    <td align="right">    50.35099</td>
    <td align="right">     -0.1424</td>
    <td align="right">     7.93125</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92661</td>
    <td align="right">    49.72113</td>
    <td align="right">     0.56671</td>
    <td align="right">    13.15194</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.33671</td>
    <td align="right">    50.12190</td>
    <td align="right">     0.38570</td>
    <td align="right">     9.59688</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.49052</td>
    <td align="right">    49.53842</td>
    <td align="right">     0.12983</td>
    <td align="right">     7.05803</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52117</td>
    <td align="right">    48.59567</td>
    <td align="right">     0.11051</td>
    <td align="right">     8.37439</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.25638</td>
    <td align="right">    45.67033</td>
    <td align="right">     -0.1885</td>
    <td align="right">     6.56283</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33007</td>
    <td align="right">    50.35099</td>
    <td align="right">     0.56671</td>
    <td align="right">    13.15194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595569E+11</td>
    <td align="right">0.151635E+11</td>
    <td align="right">      420.05</td>
    <td align="right">0.501525E+11</td>
    <td align="right">0.940433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   109250.34</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    84855.29</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    24395.06</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    26388.62</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625591E+11</td>
    <td align="right">0.159796E+11</td>
    <td align="right">      383.96</td>
    <td align="right">0.512341E+11</td>
    <td align="right">0.113250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   170778.23</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">   109932.59</td>
    <td align="right">08-FEB-05:01</td>
    <td align="right">    65628.67</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    41139.45</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.812523E+11</td>
    <td align="right">0.214146E+11</td>
    <td align="right">      451.70</td>
    <td align="right">0.692300E+11</td>
    <td align="right">0.120223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   161119.94</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   130373.11</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">    49771.69</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    39008.64</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.945748E+11</td>
    <td align="right">0.262074E+11</td>
    <td align="right">      437.48</td>
    <td align="right">0.782200E+11</td>
    <td align="right">0.163549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   170593.26</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">   127891.50</td>
    <td align="right">29-APR-04:02</td>
    <td align="right">    61053.10</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    41699.96</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137267E+12</td>
    <td align="right">0.416144E+11</td>
    <td align="right">      492.94</td>
    <td align="right">0.110533E+12</td>
    <td align="right">0.267340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   177798.13</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   139280.52</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    81467.16</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    48018.99</td>
    <td align="right">31-MAY-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169134E+12</td>
    <td align="right">0.516603E+11</td>
    <td align="right">      505.04</td>
    <td align="right">0.119456E+12</td>
    <td align="right">0.496782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   179437.78</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">   134287.54</td>
    <td align="right">02-JUN-04:02</td>
    <td align="right">    88160.79</td>
    <td align="right">08-JUN-04:04</td>
    <td align="right">    51494.77</td>
    <td align="right">09-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202806E+12</td>
    <td align="right">0.630568E+11</td>
    <td align="right">      558.63</td>
    <td align="right">0.132726E+12</td>
    <td align="right">0.700794E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   173335.21</td>
    <td align="right">06-JUL-04:01</td>
    <td align="right">   138946.95</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    78438.80</td>
    <td align="right">06-JUL-04:04</td>
    <td align="right">    53113.86</td>
    <td align="right">20-JUL-12:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223091E+12</td>
    <td align="right">0.696781E+11</td>
    <td align="right">      584.88</td>
    <td align="right">0.144123E+12</td>
    <td align="right">0.789675E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   172095.84</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">   129346.55</td>
    <td align="right">05-AUG-04:01</td>
    <td align="right">    80579.97</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">    57817.92</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179477E+12</td>
    <td align="right">0.532229E+11</td>
    <td align="right">      514.90</td>
    <td align="right">0.118587E+12</td>
    <td align="right">0.608908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   177335.63</td>
    <td align="right">23-SEP-04:01</td>
    <td align="right">   130009.18</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    77276.12</td>
    <td align="right">23-SEP-04:04</td>
    <td align="right">    50370.19</td>
    <td align="right">07-SEP-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143064E+12</td>
    <td align="right">0.405055E+11</td>
    <td align="right">      490.04</td>
    <td align="right">0.105257E+12</td>
    <td align="right">0.378070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   175383.88</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">   129551.38</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    77319.61</td>
    <td align="right">31-OCT-04:04</td>
    <td align="right">    43842.23</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104385E+12</td>
    <td align="right">0.277932E+11</td>
    <td align="right">      437.43</td>
    <td align="right">0.811756E+11</td>
    <td align="right">0.232096E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   173278.07</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">   125564.85</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    67234.87</td>
    <td align="right">03-NOV-04:04</td>
    <td align="right">    41987.02</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.726255E+11</td>
    <td align="right">0.183858E+11</td>
    <td align="right">      423.92</td>
    <td align="right">0.582426E+11</td>
    <td align="right">0.143828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   169984.90</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">   111333.98</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    61070.16</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    40978.05</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152979E+13</td>
    <td align="right">0.444682E+12</td>
    <td align="right">     5700.97</td>
    <td align="right">0.111894E+13</td>
    <td align="right">0.410856E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.595569E+11</td>
    <td align="right">0.151635E+11</td>
    <td align="right">      383.96</td>
    <td align="right">0.501525E+11</td>
    <td align="right">0.940433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109250.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84855.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24395.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26388.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223091E+12</td>
    <td align="right">0.696781E+11</td>
    <td align="right">      584.88</td>
    <td align="right">0.144123E+12</td>
    <td align="right">0.789675E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   179437.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139280.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88160.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57817.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428357E+11</td>
    <td align="right">0.111441E+11</td>
    <td align="right">      410.47</td>
    <td align="right">0.317460E+11</td>
    <td align="right">0.110896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68448.34</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    46526.75</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    25353.90</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">    16551.42</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487870E+11</td>
    <td align="right">0.126413E+11</td>
    <td align="right">      379.57</td>
    <td align="right">0.357587E+11</td>
    <td align="right">0.130283E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   142486.33</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    83671.74</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    58814.60</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    34307.05</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.667825E+11</td>
    <td align="right">0.177567E+11</td>
    <td align="right">      452.22</td>
    <td align="right">0.526617E+11</td>
    <td align="right">0.141208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   137683.15</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   107687.49</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">    52336.58</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    33211.19</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.842750E+11</td>
    <td align="right">0.232294E+11</td>
    <td align="right">      442.46</td>
    <td align="right">0.651684E+11</td>
    <td align="right">0.191066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   151880.54</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">   101291.78</td>
    <td align="right">29-APR-04:02</td>
    <td align="right">    65098.76</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    37014.37</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129835E+12</td>
    <td align="right">0.385265E+11</td>
    <td align="right">      497.62</td>
    <td align="right">0.980085E+11</td>
    <td align="right">0.318269E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   160919.22</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">   113093.77</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    85476.36</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    41736.19</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166113E+12</td>
    <td align="right">0.493166E+11</td>
    <td align="right">      505.93</td>
    <td align="right">0.106359E+12</td>
    <td align="right">0.597541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   160919.22</td>
    <td align="right">08-JUN-04:01</td>
    <td align="right">   110474.32</td>
    <td align="right">02-JUN-04:02</td>
    <td align="right">    91870.21</td>
    <td align="right">08-JUN-04:04</td>
    <td align="right">    46567.95</td>
    <td align="right">09-JUN-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204038E+12</td>
    <td align="right">0.615963E+11</td>
    <td align="right">      555.27</td>
    <td align="right">0.120220E+12</td>
    <td align="right">0.838176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   159265.17</td>
    <td align="right">06-JUL-04:03</td>
    <td align="right">   116462.36</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    86891.26</td>
    <td align="right">27-JUL-04:06</td>
    <td align="right">    50713.31</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219030E+12</td>
    <td align="right">0.664103E+11</td>
    <td align="right">      569.89</td>
    <td align="right">0.127464E+12</td>
    <td align="right">0.915660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   158689.67</td>
    <td align="right">08-AUG-04:42</td>
    <td align="right">   110894.02</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">    94418.18</td>
    <td align="right">08-AUG-04:15</td>
    <td align="right">    52006.77</td>
    <td align="right">10-AUG-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169047E+12</td>
    <td align="right">0.489344E+11</td>
    <td align="right">      488.43</td>
    <td align="right">0.100053E+12</td>
    <td align="right">0.689939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">   160764.11</td>
    <td align="right">23-SEP-04:01</td>
    <td align="right">   106645.38</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">    90950.51</td>
    <td align="right">28-SEP-04:06</td>
    <td align="right">    47500.04</td>
    <td align="right">03-SEP-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126611E+12</td>
    <td align="right">0.352284E+11</td>
    <td align="right">      466.73</td>
    <td align="right">0.847086E+11</td>
    <td align="right">0.419023E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   161102.10</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">   105059.27</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    87984.73</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">    39225.22</td>
    <td align="right">02-OCT-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.873875E+11</td>
    <td align="right">0.230837E+11</td>
    <td align="right">      429.32</td>
    <td align="right">0.614100E+11</td>
    <td align="right">0.259775E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   155155.95</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    99963.88</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    72474.88</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    37212.63</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563824E+11</td>
    <td align="right">0.144532E+11</td>
    <td align="right">      416.53</td>
    <td align="right">0.399557E+11</td>
    <td align="right">0.164268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   129827.49</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    85432.22</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    51116.17</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    31340.22</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140112E+13</td>
    <td align="right">0.402321E+12</td>
    <td align="right">     5614.45</td>
    <td align="right">0.923513E+12</td>
    <td align="right">0.477610E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.428357E+11</td>
    <td align="right">0.111441E+11</td>
    <td align="right">      379.57</td>
    <td align="right">0.317460E+11</td>
    <td align="right">0.110896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68448.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46526.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25353.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16551.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219030E+12</td>
    <td align="right">0.664103E+11</td>
    <td align="right">      569.89</td>
    <td align="right">0.127464E+12</td>
    <td align="right">0.915660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   161102.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116462.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94418.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52006.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473513E+11</td>
    <td align="right">0.123682E+11</td>
    <td align="right">      396.64</td>
    <td align="right">0.360276E+11</td>
    <td align="right">0.113237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73320.24</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    49103.83</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    24216.41</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    17715.79</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.532847E+11</td>
    <td align="right">0.138748E+11</td>
    <td align="right">      368.26</td>
    <td align="right">0.404377E+11</td>
    <td align="right">0.128469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-FEB-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   111326.00</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    72334.48</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">    50507.51</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    26870.15</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.728892E+11</td>
    <td align="right">0.194861E+11</td>
    <td align="right">      443.55</td>
    <td align="right">0.591142E+11</td>
    <td align="right">0.137750E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   129981.89</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   121487.29</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">    51615.52</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    33441.88</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.912820E+11</td>
    <td align="right">0.253770E+11</td>
    <td align="right">      439.88</td>
    <td align="right">0.730597E+11</td>
    <td align="right">0.182223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   170312.64</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">   113785.35</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">    69685.24</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    42201.09</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139223E+12</td>
    <td align="right">0.417617E+11</td>
    <td align="right">      499.40</td>
    <td align="right">0.109557E+12</td>
    <td align="right">0.296657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   184271.32</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   136762.55</td>
    <td align="right">12-MAY-04:02</td>
    <td align="right">   101128.69</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    49035.13</td>
    <td align="right">21-MAY-13:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174476E+12</td>
    <td align="right">0.524002E+11</td>
    <td align="right">      510.89</td>
    <td align="right">0.119112E+12</td>
    <td align="right">0.553637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   184817.32</td>
    <td align="right">08-JUN-04:01</td>
    <td align="right">   129394.64</td>
    <td align="right">02-JUN-04:02</td>
    <td align="right">   103740.03</td>
    <td align="right">14-JUN-04:04</td>
    <td align="right">    53049.41</td>
    <td align="right">04-JUN-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212633E+12</td>
    <td align="right">0.649526E+11</td>
    <td align="right">      563.15</td>
    <td align="right">0.135013E+12</td>
    <td align="right">0.776208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   180866.38</td>
    <td align="right">05-JUL-04:04</td>
    <td align="right">   140836.99</td>
    <td align="right">30-JUL-13:32</td>
    <td align="right">    90301.77</td>
    <td align="right">26-JUL-04:04</td>
    <td align="right">    59818.86</td>
    <td align="right">30-JUL-14:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226393E+12</td>
    <td align="right">0.694157E+11</td>
    <td align="right">      577.00</td>
    <td align="right">0.141655E+12</td>
    <td align="right">0.847385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   182051.58</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">   132837.44</td>
    <td align="right">13-AUG-14:11</td>
    <td align="right">    95723.83</td>
    <td align="right">08-AUG-04:04</td>
    <td align="right">    59134.26</td>
    <td align="right">10-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174027E+12</td>
    <td align="right">0.509134E+11</td>
    <td align="right">      492.94</td>
    <td align="right">0.110542E+12</td>
    <td align="right">0.634847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">   184180.95</td>
    <td align="right">23-SEP-04:02</td>
    <td align="right">   134067.72</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">   103396.15</td>
    <td align="right">28-SEP-04:04</td>
    <td align="right">    55991.24</td>
    <td align="right">04-SEP-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130341E+12</td>
    <td align="right">0.366407E+11</td>
    <td align="right">      467.10</td>
    <td align="right">0.919226E+11</td>
    <td align="right">0.384185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:59</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   181811.75</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">   120559.87</td>
    <td align="right">09-OCT-14:22</td>
    <td align="right">    92003.05</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">    44878.09</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.898325E+11</td>
    <td align="right">0.239459E+11</td>
    <td align="right">      423.30</td>
    <td align="right">0.657491E+11</td>
    <td align="right">0.240834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   176813.18</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">   109246.22</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">    79910.85</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">    42529.52</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597791E+11</td>
    <td align="right">0.154397E+11</td>
    <td align="right">      402.16</td>
    <td align="right">0.437328E+11</td>
    <td align="right">0.160463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   111739.68</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    72332.29</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    44220.86</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    27006.83</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147151E+13</td>
    <td align="right">0.426576E+12</td>
    <td align="right">     5584.26</td>
    <td align="right">0.102592E+13</td>
    <td align="right">0.445589E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.473513E+11</td>
    <td align="right">0.123682E+11</td>
    <td align="right">      368.26</td>
    <td align="right">0.360276E+11</td>
    <td align="right">0.113237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73320.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49103.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24216.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17715.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226393E+12</td>
    <td align="right">0.694157E+11</td>
    <td align="right">      577.00</td>
    <td align="right">0.141655E+12</td>
    <td align="right">0.847385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   184817.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140836.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103740.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59818.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.46</td>
    <td align="right">        0.00</td>
    <td align="right">      280.46</td>
    <td align="right">      485.09</td>
    <td align="right">      954.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.48</td>
    <td align="right">        0.00</td>
    <td align="right">      321.48</td>
    <td align="right">      674.74</td>
    <td align="right">      794.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      369.27</td>
    <td align="right">        0.00</td>
    <td align="right">      369.27</td>
    <td align="right">      990.24</td>
    <td align="right">      603.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.64</td>
    <td align="right">        1.45</td>
    <td align="right">      415.19</td>
    <td align="right">     1506.86</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      473.90</td>
    <td align="right">       19.34</td>
    <td align="right">      454.56</td>
    <td align="right">     2384.78</td>
    <td align="right">      103.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     2787.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      465.81</td>
    <td align="right">       18.99</td>
    <td align="right">      446.83</td>
    <td align="right">     3234.85</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      430.21</td>
    <td align="right">        5.46</td>
    <td align="right">      424.75</td>
    <td align="right">     3212.65</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.18</td>
    <td align="right">        0.09</td>
    <td align="right">      390.09</td>
    <td align="right">     2354.57</td>
    <td align="right">       36.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">      345.85</td>
    <td align="right">     1640.18</td>
    <td align="right">      158.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.90</td>
    <td align="right">        0.00</td>
    <td align="right">      296.90</td>
    <td align="right">     1012.72</td>
    <td align="right">      421.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      573.02</td>
    <td align="right">      755.03</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.56</td>
    <td align="right">        6.96</td>
    <td align="right">      373.59</td>
    <td align="right">     1744.91</td>
    <td align="right">      351.03</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      485.09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     3234.85</td>
    <td align="right">      954.59</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.83</td>
    <td align="right">      102.93</td>
    <td align="right">      235.90</td>
    <td align="right">      691.78</td>
    <td align="right">      593.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.12</td>
    <td align="right">      100.42</td>
    <td align="right">      268.70</td>
    <td align="right">      844.62</td>
    <td align="right">      499.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.25</td>
    <td align="right">      100.45</td>
    <td align="right">      306.80</td>
    <td align="right">     1101.80</td>
    <td align="right">      382.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      495.67</td>
    <td align="right">      144.39</td>
    <td align="right">      351.28</td>
    <td align="right">     1632.48</td>
    <td align="right">      248.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2293.34</td>
    <td align="right">       65.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.82</td>
    <td align="right">      166.20</td>
    <td align="right">      376.62</td>
    <td align="right">     2465.50</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.55</td>
    <td align="right">      147.16</td>
    <td align="right">      360.39</td>
    <td align="right">     2751.29</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.69</td>
    <td align="right">      159.31</td>
    <td align="right">      359.38</td>
    <td align="right">     2842.89</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.09</td>
    <td align="right">      150.29</td>
    <td align="right">      336.80</td>
    <td align="right">     2231.85</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.15</td>
    <td align="right">      144.33</td>
    <td align="right">      297.82</td>
    <td align="right">     1694.47</td>
    <td align="right">       96.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.46</td>
    <td align="right">      118.20</td>
    <td align="right">      253.26</td>
    <td align="right">     1143.65</td>
    <td align="right">      267.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      703.72</td>
    <td align="right">      474.69</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.85</td>
    <td align="right">      132.84</td>
    <td align="right">      312.01</td>
    <td align="right">     1704.96</td>
    <td align="right">      220.57</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      691.78</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2842.89</td>
    <td align="right">      593.66</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      900.19</td>
    <td align="right">      419.93</td>
    <td align="right">      480.26</td>
    <td align="right">     2081.65</td>
    <td align="right">      947.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.60</td>
    <td align="right">      353.61</td>
    <td align="right">      503.00</td>
    <td align="right">     2116.48</td>
    <td align="right">      809.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.80</td>
    <td align="right">      212.45</td>
    <td align="right">      510.35</td>
    <td align="right">     2013.43</td>
    <td align="right">      626.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      571.91</td>
    <td align="right">       79.62</td>
    <td align="right">      492.29</td>
    <td align="right">     1959.35</td>
    <td align="right">      397.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.90</td>
    <td align="right">       12.58</td>
    <td align="right">      459.33</td>
    <td align="right">     2377.35</td>
    <td align="right">      103.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      438.76</td>
    <td align="right">     2597.57</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      442.08</td>
    <td align="right">        6.52</td>
    <td align="right">      435.56</td>
    <td align="right">     3152.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      525.32</td>
    <td align="right">       51.87</td>
    <td align="right">      473.44</td>
    <td align="right">     3481.56</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.27</td>
    <td align="right">      183.40</td>
    <td align="right">      517.87</td>
    <td align="right">     3278.94</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      896.80</td>
    <td align="right">      366.90</td>
    <td align="right">      529.90</td>
    <td align="right">     3259.96</td>
    <td align="right">      163.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      502.57</td>
    <td align="right">     2908.67</td>
    <td align="right">      440.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      891.09</td>
    <td align="right">      435.27</td>
    <td align="right">      455.82</td>
    <td align="right">     2278.40</td>
    <td align="right">      772.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.01</td>
    <td align="right">      214.95</td>
    <td align="right">      483.05</td>
    <td align="right">     2628.97</td>
    <td align="right">      357.55</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      435.56</td>
    <td align="right">     1959.35</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      529.90</td>
    <td align="right">     3481.56</td>
    <td align="right">      947.19</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.55</td>
    <td align="right">       96.12</td>
    <td align="right">      236.43</td>
    <td align="right">      714.00</td>
    <td align="right">      636.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.65</td>
    <td align="right">      108.89</td>
    <td align="right">      270.75</td>
    <td align="right">      904.11</td>
    <td align="right">      526.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.34</td>
    <td align="right">      132.51</td>
    <td align="right">      315.83</td>
    <td align="right">     1232.83</td>
    <td align="right">      405.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      489.28</td>
    <td align="right">      136.73</td>
    <td align="right">      352.55</td>
    <td align="right">     1618.24</td>
    <td align="right">      264.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      533.60</td>
    <td align="right">      159.66</td>
    <td align="right">      373.94</td>
    <td align="right">     2243.53</td>
    <td align="right">       72.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2500.45</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.01</td>
    <td align="right">      145.79</td>
    <td align="right">      361.22</td>
    <td align="right">     2754.22</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.40</td>
    <td align="right">      157.15</td>
    <td align="right">      361.25</td>
    <td align="right">     2832.80</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      493.28</td>
    <td align="right">      154.64</td>
    <td align="right">      338.64</td>
    <td align="right">     2259.03</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.84</td>
    <td align="right">      141.78</td>
    <td align="right">      297.06</td>
    <td align="right">     1710.69</td>
    <td align="right">      106.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.70</td>
    <td align="right">      123.92</td>
    <td align="right">      253.78</td>
    <td align="right">     1205.95</td>
    <td align="right">      282.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.95</td>
    <td align="right">       96.68</td>
    <td align="right">      220.27</td>
    <td align="right">      786.32</td>
    <td align="right">      501.76</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.18</td>
    <td align="right">      135.74</td>
    <td align="right">      313.44</td>
    <td align="right">     1735.16</td>
    <td align="right">      234.94</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      316.95</td>
    <td align="right">       96.12</td>
    <td align="right">      220.27</td>
    <td align="right">      714.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2832.80</td>
    <td align="right">      636.55</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      153.22</td>
    <td align="right">      375.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      223.53</td>
    <td align="right">      304.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.08</td>
    <td align="right">        0.00</td>
    <td align="right">      123.08</td>
    <td align="right">      336.67</td>
    <td align="right">      223.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.87</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      512.76</td>
    <td align="right">      137.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.96</td>
    <td align="right">        6.45</td>
    <td align="right">      151.51</td>
    <td align="right">      802.20</td>
    <td align="right">       35.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.48</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.65</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.26</td>
    <td align="right">        6.33</td>
    <td align="right">      148.93</td>
    <td align="right">     1074.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.62</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.05</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.46</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      531.95</td>
    <td align="right">       68.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.96</td>
    <td align="right">        0.00</td>
    <td align="right">       98.96</td>
    <td align="right">      318.80</td>
    <td align="right">      184.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">       87.25</td>
    <td align="right">      176.23</td>
    <td align="right">      313.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      576.50</td>
    <td align="right">      138.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">       87.25</td>
    <td align="right">      153.22</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.48</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.17</td>
    <td align="right">      375.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      153.23</td>
    <td align="right">      375.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      223.54</td>
    <td align="right">      304.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.09</td>
    <td align="right">        0.00</td>
    <td align="right">      123.09</td>
    <td align="right">      336.68</td>
    <td align="right">      223.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.88</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      512.78</td>
    <td align="right">      137.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.97</td>
    <td align="right">        6.45</td>
    <td align="right">      151.52</td>
    <td align="right">      802.24</td>
    <td align="right">       35.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.70</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.27</td>
    <td align="right">        6.33</td>
    <td align="right">      148.94</td>
    <td align="right">     1074.23</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.06</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.51</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      531.98</td>
    <td align="right">       68.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">       98.97</td>
    <td align="right">      318.81</td>
    <td align="right">      184.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      176.24</td>
    <td align="right">      313.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      576.53</td>
    <td align="right">      138.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      153.23</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.23</td>
    <td align="right">      375.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      153.23</td>
    <td align="right">      375.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      223.54</td>
    <td align="right">      304.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.09</td>
    <td align="right">        0.00</td>
    <td align="right">      123.09</td>
    <td align="right">      336.68</td>
    <td align="right">      223.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.88</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      512.78</td>
    <td align="right">      137.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.97</td>
    <td align="right">        6.45</td>
    <td align="right">      151.52</td>
    <td align="right">      802.24</td>
    <td align="right">       35.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.70</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.27</td>
    <td align="right">        6.33</td>
    <td align="right">      148.94</td>
    <td align="right">     1074.23</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.06</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.51</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      531.98</td>
    <td align="right">       68.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">       98.97</td>
    <td align="right">      318.81</td>
    <td align="right">      184.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      176.24</td>
    <td align="right">      313.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      576.53</td>
    <td align="right">      138.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      153.23</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.23</td>
    <td align="right">      375.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.94</td>
    <td align="right">       99.02</td>
    <td align="right">      226.92</td>
    <td align="right">      647.11</td>
    <td align="right">      664.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      355.08</td>
    <td align="right">       96.60</td>
    <td align="right">      258.48</td>
    <td align="right">      814.28</td>
    <td align="right">      546.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.76</td>
    <td align="right">       96.63</td>
    <td align="right">      295.13</td>
    <td align="right">     1078.84</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.81</td>
    <td align="right">      138.90</td>
    <td align="right">      337.92</td>
    <td align="right">     1597.35</td>
    <td align="right">      257.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      531.96</td>
    <td align="right">      168.84</td>
    <td align="right">      363.12</td>
    <td align="right">     2227.06</td>
    <td align="right">       68.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      522.17</td>
    <td align="right">      159.87</td>
    <td align="right">      362.29</td>
    <td align="right">     2380.93</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      488.23</td>
    <td align="right">      141.56</td>
    <td align="right">      346.68</td>
    <td align="right">     2646.61</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      498.95</td>
    <td align="right">      153.25</td>
    <td align="right">      345.71</td>
    <td align="right">     2718.43</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      468.55</td>
    <td align="right">      144.57</td>
    <td align="right">      323.98</td>
    <td align="right">     2136.26</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.33</td>
    <td align="right">      138.84</td>
    <td align="right">      286.49</td>
    <td align="right">     1611.96</td>
    <td align="right">      124.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.33</td>
    <td align="right">      113.70</td>
    <td align="right">      243.63</td>
    <td align="right">     1070.31</td>
    <td align="right">      334.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.57</td>
    <td align="right">       80.15</td>
    <td align="right">      209.43</td>
    <td align="right">      648.19</td>
    <td align="right">      557.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      427.92</td>
    <td align="right">      127.79</td>
    <td align="right">      300.14</td>
    <td align="right">     1636.35</td>
    <td align="right">      248.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      289.57</td>
    <td align="right">       80.15</td>
    <td align="right">      209.43</td>
    <td align="right">      647.11</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      531.96</td>
    <td align="right">      168.84</td>
    <td align="right">      363.12</td>
    <td align="right">     2718.43</td>
    <td align="right">      664.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.89</td>
    <td align="right">        3.92</td>
    <td align="right">        8.97</td>
    <td align="right">       25.59</td>
    <td align="right">       26.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.04</td>
    <td align="right">        3.82</td>
    <td align="right">       10.22</td>
    <td align="right">       32.20</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.49</td>
    <td align="right">        3.82</td>
    <td align="right">       11.67</td>
    <td align="right">       42.66</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.85</td>
    <td align="right">        5.49</td>
    <td align="right">       13.36</td>
    <td align="right">       63.16</td>
    <td align="right">       10.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.03</td>
    <td align="right">        6.68</td>
    <td align="right">       14.36</td>
    <td align="right">       88.06</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.65</td>
    <td align="right">        6.32</td>
    <td align="right">       14.32</td>
    <td align="right">       94.14</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.30</td>
    <td align="right">        5.60</td>
    <td align="right">       13.71</td>
    <td align="right">      104.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.73</td>
    <td align="right">        6.06</td>
    <td align="right">       13.67</td>
    <td align="right">      107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.53</td>
    <td align="right">        5.72</td>
    <td align="right">       12.81</td>
    <td align="right">       84.47</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.82</td>
    <td align="right">        5.49</td>
    <td align="right">       11.33</td>
    <td align="right">       63.74</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.13</td>
    <td align="right">        4.50</td>
    <td align="right">        9.63</td>
    <td align="right">       42.32</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.45</td>
    <td align="right">        3.17</td>
    <td align="right">        8.28</td>
    <td align="right">       25.63</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.92</td>
    <td align="right">        5.05</td>
    <td align="right">       11.87</td>
    <td align="right">       64.70</td>
    <td align="right">        9.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.45</td>
    <td align="right">        3.17</td>
    <td align="right">        8.28</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.03</td>
    <td align="right">        6.68</td>
    <td align="right">       14.36</td>
    <td align="right">      107.48</td>
    <td align="right">       26.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.06</td>
    <td align="right">      139.97</td>
    <td align="right">      160.09</td>
    <td align="right">      693.71</td>
    <td align="right">      377.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.53</td>
    <td align="right">      117.87</td>
    <td align="right">      167.66</td>
    <td align="right">      712.08</td>
    <td align="right">      316.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.93</td>
    <td align="right">       70.82</td>
    <td align="right">      170.11</td>
    <td align="right">      679.79</td>
    <td align="right">      235.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.63</td>
    <td align="right">       26.54</td>
    <td align="right">      164.10</td>
    <td align="right">      661.74</td>
    <td align="right">      142.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.30</td>
    <td align="right">        4.19</td>
    <td align="right">      153.11</td>
    <td align="right">      791.46</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      146.25</td>
    <td align="right">      854.62</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.36</td>
    <td align="right">        2.17</td>
    <td align="right">      145.19</td>
    <td align="right">     1036.25</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.10</td>
    <td align="right">       17.29</td>
    <td align="right">      157.81</td>
    <td align="right">     1134.07</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.75</td>
    <td align="right">       61.13</td>
    <td align="right">      172.62</td>
    <td align="right">     1074.98</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.93</td>
    <td align="right">      122.30</td>
    <td align="right">      176.63</td>
    <td align="right">     1072.99</td>
    <td align="right">       76.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      167.52</td>
    <td align="right">      961.04</td>
    <td align="right">      197.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.03</td>
    <td align="right">      145.09</td>
    <td align="right">      151.94</td>
    <td align="right">      753.98</td>
    <td align="right">      321.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.67</td>
    <td align="right">       71.65</td>
    <td align="right">      161.02</td>
    <td align="right">      869.97</td>
    <td align="right">      143.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      145.19</td>
    <td align="right">      661.74</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      176.63</td>
    <td align="right">     1134.07</td>
    <td align="right">      377.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.06</td>
    <td align="right">      139.97</td>
    <td align="right">      160.09</td>
    <td align="right">      693.71</td>
    <td align="right">      377.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.53</td>
    <td align="right">      117.87</td>
    <td align="right">      167.66</td>
    <td align="right">      712.08</td>
    <td align="right">      316.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.93</td>
    <td align="right">       70.82</td>
    <td align="right">      170.11</td>
    <td align="right">      679.79</td>
    <td align="right">      235.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.63</td>
    <td align="right">       26.54</td>
    <td align="right">      164.10</td>
    <td align="right">      661.74</td>
    <td align="right">      142.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.30</td>
    <td align="right">        4.19</td>
    <td align="right">      153.11</td>
    <td align="right">      791.46</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      146.25</td>
    <td align="right">      854.62</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.36</td>
    <td align="right">        2.17</td>
    <td align="right">      145.19</td>
    <td align="right">     1036.25</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.10</td>
    <td align="right">       17.29</td>
    <td align="right">      157.81</td>
    <td align="right">     1134.07</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.75</td>
    <td align="right">       61.13</td>
    <td align="right">      172.62</td>
    <td align="right">     1074.98</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.93</td>
    <td align="right">      122.30</td>
    <td align="right">      176.63</td>
    <td align="right">     1072.99</td>
    <td align="right">       76.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      167.52</td>
    <td align="right">      961.04</td>
    <td align="right">      197.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.03</td>
    <td align="right">      145.09</td>
    <td align="right">      151.94</td>
    <td align="right">      753.98</td>
    <td align="right">      321.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.67</td>
    <td align="right">       71.65</td>
    <td align="right">      161.02</td>
    <td align="right">      869.97</td>
    <td align="right">      143.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      145.19</td>
    <td align="right">      661.74</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      176.63</td>
    <td align="right">     1134.07</td>
    <td align="right">      377.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.04</td>
    <td align="right">      139.96</td>
    <td align="right">      160.08</td>
    <td align="right">      693.66</td>
    <td align="right">      377.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.51</td>
    <td align="right">      117.86</td>
    <td align="right">      167.65</td>
    <td align="right">      712.04</td>
    <td align="right">      316.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.91</td>
    <td align="right">       70.81</td>
    <td align="right">      170.10</td>
    <td align="right">      679.75</td>
    <td align="right">      235.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.62</td>
    <td align="right">       26.54</td>
    <td align="right">      164.09</td>
    <td align="right">      661.69</td>
    <td align="right">      142.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.29</td>
    <td align="right">        4.19</td>
    <td align="right">      153.10</td>
    <td align="right">      791.41</td>
    <td align="right">       36.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.62</td>
    <td align="right">        0.37</td>
    <td align="right">      146.24</td>
    <td align="right">      854.56</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.35</td>
    <td align="right">        2.17</td>
    <td align="right">      145.18</td>
    <td align="right">     1036.18</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.09</td>
    <td align="right">       17.29</td>
    <td align="right">      157.80</td>
    <td align="right">     1134.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.74</td>
    <td align="right">       61.13</td>
    <td align="right">      172.61</td>
    <td align="right">     1074.91</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.91</td>
    <td align="right">      122.29</td>
    <td align="right">      176.62</td>
    <td align="right">     1072.92</td>
    <td align="right">       76.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.64</td>
    <td align="right">      155.13</td>
    <td align="right">      167.51</td>
    <td align="right">      960.98</td>
    <td align="right">      197.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.01</td>
    <td align="right">      145.08</td>
    <td align="right">      151.93</td>
    <td align="right">      753.93</td>
    <td align="right">      321.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.65</td>
    <td align="right">       71.65</td>
    <td align="right">      161.00</td>
    <td align="right">      869.92</td>
    <td align="right">      143.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.62</td>
    <td align="right">        0.37</td>
    <td align="right">      145.18</td>
    <td align="right">      661.69</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.64</td>
    <td align="right">      155.13</td>
    <td align="right">      176.62</td>
    <td align="right">     1134.00</td>
    <td align="right">      377.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.89</td>
    <td align="right">       92.46</td>
    <td align="right">      227.43</td>
    <td align="right">      683.42</td>
    <td align="right">      711.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.20</td>
    <td align="right">      104.75</td>
    <td align="right">      260.45</td>
    <td align="right">      880.98</td>
    <td align="right">      578.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.28</td>
    <td align="right">      127.47</td>
    <td align="right">      303.81</td>
    <td align="right">     1210.51</td>
    <td align="right">      434.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      470.67</td>
    <td align="right">      131.52</td>
    <td align="right">      339.14</td>
    <td align="right">     1587.22</td>
    <td align="right">      276.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      513.30</td>
    <td align="right">      153.59</td>
    <td align="right">      359.71</td>
    <td align="right">     2174.16</td>
    <td align="right">       77.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.58</td>
    <td align="right">      167.27</td>
    <td align="right">      363.30</td>
    <td align="right">     2404.59</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      487.72</td>
    <td align="right">      140.24</td>
    <td align="right">      347.48</td>
    <td align="right">     2637.30</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      498.67</td>
    <td align="right">      151.17</td>
    <td align="right">      347.50</td>
    <td align="right">     2699.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      474.51</td>
    <td align="right">      148.76</td>
    <td align="right">      325.75</td>
    <td align="right">     2152.67</td>
    <td align="right">       32.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      422.14</td>
    <td align="right">      136.38</td>
    <td align="right">      285.76</td>
    <td align="right">     1619.61</td>
    <td align="right">      137.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.33</td>
    <td align="right">      119.20</td>
    <td align="right">      244.12</td>
    <td align="right">     1128.23</td>
    <td align="right">      358.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      304.89</td>
    <td align="right">       93.00</td>
    <td align="right">      211.89</td>
    <td align="right">      739.64</td>
    <td align="right">      590.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.09</td>
    <td align="right">      130.57</td>
    <td align="right">      301.52</td>
    <td align="right">     1664.45</td>
    <td align="right">      266.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.89</td>
    <td align="right">       92.46</td>
    <td align="right">      211.89</td>
    <td align="right">      683.42</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      530.58</td>
    <td align="right">      167.27</td>
    <td align="right">      363.30</td>
    <td align="right">     2699.13</td>
    <td align="right">      711.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        3.66</td>
    <td align="right">        8.99</td>
    <td align="right">       27.02</td>
    <td align="right">       28.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.44</td>
    <td align="right">        4.14</td>
    <td align="right">       10.30</td>
    <td align="right">       34.83</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.05</td>
    <td align="right">        5.04</td>
    <td align="right">       12.01</td>
    <td align="right">       47.86</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.61</td>
    <td align="right">        5.20</td>
    <td align="right">       13.41</td>
    <td align="right">       62.76</td>
    <td align="right">       10.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.30</td>
    <td align="right">        6.07</td>
    <td align="right">       14.22</td>
    <td align="right">       85.96</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.98</td>
    <td align="right">        6.61</td>
    <td align="right">       14.36</td>
    <td align="right">       95.08</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        5.54</td>
    <td align="right">       13.74</td>
    <td align="right">      104.28</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.72</td>
    <td align="right">        5.98</td>
    <td align="right">       13.74</td>
    <td align="right">      106.72</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.76</td>
    <td align="right">        5.88</td>
    <td align="right">       12.88</td>
    <td align="right">       85.11</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.69</td>
    <td align="right">        5.39</td>
    <td align="right">       11.30</td>
    <td align="right">       64.04</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.37</td>
    <td align="right">        4.71</td>
    <td align="right">        9.65</td>
    <td align="right">       44.61</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.06</td>
    <td align="right">        3.68</td>
    <td align="right">        8.38</td>
    <td align="right">       29.24</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.08</td>
    <td align="right">        5.16</td>
    <td align="right">       11.92</td>
    <td align="right">       65.81</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.06</td>
    <td align="right">        3.66</td>
    <td align="right">        8.38</td>
    <td align="right">       27.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.98</td>
    <td align="right">        6.61</td>
    <td align="right">       14.36</td>
    <td align="right">      106.72</td>
    <td align="right">       28.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.46</td>
    <td align="right">        0.00</td>
    <td align="right">      280.46</td>
    <td align="right">      461.24</td>
    <td align="right">     1061.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.48</td>
    <td align="right">        0.00</td>
    <td align="right">      321.48</td>
    <td align="right">      659.70</td>
    <td align="right">      879.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      369.27</td>
    <td align="right">        0.00</td>
    <td align="right">      369.27</td>
    <td align="right">      985.97</td>
    <td align="right">      664.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.64</td>
    <td align="right">        1.45</td>
    <td align="right">      415.19</td>
    <td align="right">     1516.28</td>
    <td align="right">      418.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      473.90</td>
    <td align="right">       19.34</td>
    <td align="right">      454.56</td>
    <td align="right">     2406.34</td>
    <td align="right">      109.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     2809.57</td>
    <td align="right">       26.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      465.81</td>
    <td align="right">       18.99</td>
    <td align="right">      446.83</td>
    <td align="right">     3260.70</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      430.21</td>
    <td align="right">        5.46</td>
    <td align="right">      424.75</td>
    <td align="right">     3231.80</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.18</td>
    <td align="right">        0.09</td>
    <td align="right">      390.09</td>
    <td align="right">     2366.03</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">      345.85</td>
    <td align="right">     1640.39</td>
    <td align="right">      178.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.90</td>
    <td align="right">        0.00</td>
    <td align="right">      296.90</td>
    <td align="right">      994.91</td>
    <td align="right">      482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      548.62</td>
    <td align="right">      850.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.56</td>
    <td align="right">        6.96</td>
    <td align="right">      373.59</td>
    <td align="right">     1747.02</td>
    <td align="right">      390.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      461.24</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     3260.70</td>
    <td align="right">     1061.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.83</td>
    <td align="right">      102.93</td>
    <td align="right">      235.90</td>
    <td align="right">      677.37</td>
    <td align="right">      643.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.12</td>
    <td align="right">      100.42</td>
    <td align="right">      268.70</td>
    <td align="right">      839.72</td>
    <td align="right">      537.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.25</td>
    <td align="right">      100.45</td>
    <td align="right">      306.80</td>
    <td align="right">     1105.38</td>
    <td align="right">      409.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      495.67</td>
    <td align="right">      144.39</td>
    <td align="right">      351.28</td>
    <td align="right">     1645.48</td>
    <td align="right">      262.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2315.93</td>
    <td align="right">       68.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.82</td>
    <td align="right">      166.20</td>
    <td align="right">      376.62</td>
    <td align="right">     2487.83</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.55</td>
    <td align="right">      147.16</td>
    <td align="right">      360.39</td>
    <td align="right">     2778.43</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.69</td>
    <td align="right">      159.31</td>
    <td align="right">      359.38</td>
    <td align="right">     2866.18</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.09</td>
    <td align="right">      150.29</td>
    <td align="right">      336.80</td>
    <td align="right">     2249.45</td>
    <td align="right">       22.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.15</td>
    <td align="right">      144.33</td>
    <td align="right">      297.82</td>
    <td align="right">     1703.68</td>
    <td align="right">      106.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.46</td>
    <td align="right">      118.20</td>
    <td align="right">      253.26</td>
    <td align="right">     1138.63</td>
    <td align="right">      296.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      691.65</td>
    <td align="right">      519.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.85</td>
    <td align="right">      132.84</td>
    <td align="right">      312.01</td>
    <td align="right">     1713.56</td>
    <td align="right">      238.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      677.37</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2866.18</td>
    <td align="right">      643.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      900.19</td>
    <td align="right">      419.93</td>
    <td align="right">      480.26</td>
    <td align="right">     2064.46</td>
    <td align="right">     1038.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.60</td>
    <td align="right">      353.61</td>
    <td align="right">      503.00</td>
    <td align="right">     2111.09</td>
    <td align="right">      882.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.80</td>
    <td align="right">      212.45</td>
    <td align="right">      510.35</td>
    <td align="right">     2014.58</td>
    <td align="right">      681.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      571.91</td>
    <td align="right">       79.62</td>
    <td align="right">      492.29</td>
    <td align="right">     1968.17</td>
    <td align="right">      427.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.90</td>
    <td align="right">       12.58</td>
    <td align="right">      459.33</td>
    <td align="right">     2394.58</td>
    <td align="right">      110.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      438.76</td>
    <td align="right">     2611.76</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      442.08</td>
    <td align="right">        6.52</td>
    <td align="right">      435.56</td>
    <td align="right">     3172.28</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      525.32</td>
    <td align="right">       51.87</td>
    <td align="right">      473.44</td>
    <td align="right">     3496.10</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.27</td>
    <td align="right">      183.40</td>
    <td align="right">      517.87</td>
    <td align="right">     3292.42</td>
    <td align="right">       40.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      896.80</td>
    <td align="right">      366.90</td>
    <td align="right">      529.90</td>
    <td align="right">     3267.90</td>
    <td align="right">      182.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      502.57</td>
    <td align="right">     2902.28</td>
    <td align="right">      493.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      891.09</td>
    <td align="right">      435.27</td>
    <td align="right">      455.82</td>
    <td align="right">     2261.70</td>
    <td align="right">      853.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.01</td>
    <td align="right">      214.95</td>
    <td align="right">      483.05</td>
    <td align="right">     2633.34</td>
    <td align="right">      392.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      435.56</td>
    <td align="right">     1968.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      529.90</td>
    <td align="right">     3496.10</td>
    <td align="right">     1038.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.55</td>
    <td align="right">       96.12</td>
    <td align="right">      236.43</td>
    <td align="right">      705.25</td>
    <td align="right">      695.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.65</td>
    <td align="right">      108.89</td>
    <td align="right">      270.75</td>
    <td align="right">      901.98</td>
    <td align="right">      573.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.34</td>
    <td align="right">      132.51</td>
    <td align="right">      315.83</td>
    <td align="right">     1235.77</td>
    <td align="right">      440.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      489.28</td>
    <td align="right">      136.73</td>
    <td align="right">      352.55</td>
    <td align="right">     1628.37</td>
    <td align="right">      283.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      533.60</td>
    <td align="right">      159.66</td>
    <td align="right">      373.94</td>
    <td align="right">     2258.62</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2512.92</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.01</td>
    <td align="right">      145.79</td>
    <td align="right">      361.22</td>
    <td align="right">     2768.98</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.40</td>
    <td align="right">      157.15</td>
    <td align="right">      361.25</td>
    <td align="right">     2844.51</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      493.28</td>
    <td align="right">      154.64</td>
    <td align="right">      338.64</td>
    <td align="right">     2266.07</td>
    <td align="right">       27.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.84</td>
    <td align="right">      141.78</td>
    <td align="right">      297.06</td>
    <td align="right">     1711.41</td>
    <td align="right">      119.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.70</td>
    <td align="right">      123.92</td>
    <td align="right">      253.78</td>
    <td align="right">     1197.53</td>
    <td align="right">      318.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.95</td>
    <td align="right">       96.68</td>
    <td align="right">      220.27</td>
    <td align="right">      777.10</td>
    <td align="right">      554.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.18</td>
    <td align="right">      135.74</td>
    <td align="right">      313.44</td>
    <td align="right">     1739.05</td>
    <td align="right">      257.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      316.95</td>
    <td align="right">       96.12</td>
    <td align="right">      220.27</td>
    <td align="right">      705.25</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2844.51</td>
    <td align="right">      695.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.751176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.751176E+09</td>
    <td align="right">0.129927E+10</td>
    <td align="right">0.255677E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.777734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777734E+09</td>
    <td align="right">0.163232E+10</td>
    <td align="right">0.192293E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.989047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989047E+09</td>
    <td align="right">0.265226E+10</td>
    <td align="right">0.161687E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107992E+10</td>
    <td align="right">  3758692.78</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.390579E+10</td>
    <td align="right">0.100261E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126931E+10</td>
    <td align="right"> 51813424.20</td>
    <td align="right">0.121749E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.276373E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132574E+10</td>
    <td align="right"> 98266111.86</td>
    <td align="right">0.122747E+10</td>
    <td align="right">0.722563E+10</td>
    <td align="right"> 62149114.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124763E+10</td>
    <td align="right"> 50855678.10</td>
    <td align="right">0.119678E+10</td>
    <td align="right">0.866423E+10</td>
    <td align="right">   476011.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115227E+10</td>
    <td align="right"> 14610736.28</td>
    <td align="right">0.113766E+10</td>
    <td align="right">0.860477E+10</td>
    <td align="right">   104506.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101135E+10</td>
    <td align="right">   225572.38</td>
    <td align="right">0.101112E+10</td>
    <td align="right">0.610304E+10</td>
    <td align="right"> 93502168.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.926325E+09</td>
    <td align="right">0.439306E+10</td>
    <td align="right">0.423360E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769577E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769577E+09</td>
    <td align="right">0.262497E+10</td>
    <td align="right">0.109275E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.701126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701126E+09</td>
    <td align="right">0.153476E+10</td>
    <td align="right">0.202226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120012E+11</td>
    <td align="right">0.219530E+09</td>
    <td align="right">0.117817E+11</td>
    <td align="right">0.550275E+11</td>
    <td align="right">0.110702E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.701126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701126E+09</td>
    <td align="right">0.129927E+10</td>
    <td align="right">   104506.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132574E+10</td>
    <td align="right"> 98266111.86</td>
    <td align="right">0.122747E+10</td>
    <td align="right">0.866423E+10</td>
    <td align="right">0.255677E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.907527E+09</td>
    <td align="right">0.275697E+09</td>
    <td align="right">0.631831E+09</td>
    <td align="right">0.185286E+10</td>
    <td align="right">0.159007E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892976E+09</td>
    <td align="right">0.242932E+09</td>
    <td align="right">0.650044E+09</td>
    <td align="right">0.204331E+10</td>
    <td align="right">0.120744E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109079E+10</td>
    <td align="right">0.269050E+09</td>
    <td align="right">0.821736E+09</td>
    <td align="right">0.295105E+10</td>
    <td align="right">0.102485E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128478E+10</td>
    <td align="right">0.374258E+09</td>
    <td align="right">0.910526E+09</td>
    <td align="right">0.423138E+10</td>
    <td align="right">0.645365E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148115E+10</td>
    <td align="right">0.470110E+09</td>
    <td align="right">0.101104E+10</td>
    <td align="right">0.614249E+10</td>
    <td align="right">0.175891E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140699E+10</td>
    <td align="right">0.430782E+09</td>
    <td align="right">0.976210E+09</td>
    <td align="right">0.639058E+10</td>
    <td align="right"> 33951927.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135941E+10</td>
    <td align="right">0.394148E+09</td>
    <td align="right">0.965264E+09</td>
    <td align="right">0.736905E+10</td>
    <td align="right">   143453.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138925E+10</td>
    <td align="right">0.426691E+09</td>
    <td align="right">0.962561E+09</td>
    <td align="right">0.761439E+10</td>
    <td align="right">   115189.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126253E+10</td>
    <td align="right">0.389545E+09</td>
    <td align="right">0.872981E+09</td>
    <td align="right">0.578497E+10</td>
    <td align="right"> 54725284.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118427E+10</td>
    <td align="right">0.386585E+09</td>
    <td align="right">0.797682E+09</td>
    <td align="right">0.453846E+10</td>
    <td align="right">0.259359E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.962822E+09</td>
    <td align="right">0.306364E+09</td>
    <td align="right">0.656458E+09</td>
    <td align="right">0.296435E+10</td>
    <td align="right">0.692585E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.806274E+09</td>
    <td align="right">0.223159E+09</td>
    <td align="right">0.583114E+09</td>
    <td align="right">0.188485E+10</td>
    <td align="right">0.127142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140288E+11</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.983945E+10</td>
    <td align="right">0.537677E+11</td>
    <td align="right">0.695592E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.806274E+09</td>
    <td align="right">0.223159E+09</td>
    <td align="right">0.583114E+09</td>
    <td align="right">0.185286E+10</td>
    <td align="right">   115189.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148115E+10</td>
    <td align="right">0.470110E+09</td>
    <td align="right">0.101104E+10</td>
    <td align="right">0.761439E+10</td>
    <td align="right">0.159007E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241108E+10</td>
    <td align="right">0.112474E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.557548E+10</td>
    <td align="right">0.253694E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207230E+10</td>
    <td align="right">0.855450E+09</td>
    <td align="right">0.121685E+10</td>
    <td align="right">0.512019E+10</td>
    <td align="right">0.195746E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.569037E+09</td>
    <td align="right">0.136691E+10</td>
    <td align="right">0.539278E+10</td>
    <td align="right">0.167757E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148239E+10</td>
    <td align="right">0.206364E+09</td>
    <td align="right">0.127603E+10</td>
    <td align="right">0.507863E+10</td>
    <td align="right">0.103085E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126394E+10</td>
    <td align="right"> 33682313.01</td>
    <td align="right">0.123026E+10</td>
    <td align="right">0.636749E+10</td>
    <td align="right">0.277651E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114018E+10</td>
    <td align="right">  2901907.17</td>
    <td align="right">0.113728E+10</td>
    <td align="right">0.673290E+10</td>
    <td align="right"> 50859539.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118406E+10</td>
    <td align="right"> 17451450.58</td>
    <td align="right">0.116661E+10</td>
    <td align="right">0.844254E+10</td>
    <td align="right">   220216.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140701E+10</td>
    <td align="right">0.138933E+09</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.932502E+10</td>
    <td align="right">   202769.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181769E+10</td>
    <td align="right">0.475366E+09</td>
    <td align="right">0.134233E+10</td>
    <td align="right">0.849902E+10</td>
    <td align="right"> 93910880.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240198E+10</td>
    <td align="right">0.982708E+09</td>
    <td align="right">0.141927E+10</td>
    <td align="right">0.873148E+10</td>
    <td align="right">0.438720E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250902E+10</td>
    <td align="right">0.120635E+10</td>
    <td align="right">0.130266E+10</td>
    <td align="right">0.753928E+10</td>
    <td align="right">0.114297E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238671E+10</td>
    <td align="right">0.116583E+10</td>
    <td align="right">0.122088E+10</td>
    <td align="right">0.610248E+10</td>
    <td align="right">0.206841E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220123E+11</td>
    <td align="right">0.677881E+10</td>
    <td align="right">0.152335E+11</td>
    <td align="right">0.829073E+11</td>
    <td align="right">0.112758E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114018E+10</td>
    <td align="right">  2901907.17</td>
    <td align="right">0.113728E+10</td>
    <td align="right">0.507863E+10</td>
    <td align="right">   202769.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250902E+10</td>
    <td align="right">0.120635E+10</td>
    <td align="right">0.141927E+10</td>
    <td align="right">0.932502E+10</td>
    <td align="right">0.253694E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890689E+09</td>
    <td align="right">0.257436E+09</td>
    <td align="right">0.633253E+09</td>
    <td align="right">0.191238E+10</td>
    <td align="right">0.170493E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.918444E+09</td>
    <td align="right">0.263434E+09</td>
    <td align="right">0.655009E+09</td>
    <td align="right">0.218723E+10</td>
    <td align="right">0.127415E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120084E+10</td>
    <td align="right">0.354924E+09</td>
    <td align="right">0.845919E+09</td>
    <td align="right">0.330200E+10</td>
    <td align="right">0.108670E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126822E+10</td>
    <td align="right">0.354397E+09</td>
    <td align="right">0.913821E+09</td>
    <td align="right">0.419447E+10</td>
    <td align="right">0.686070E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142919E+10</td>
    <td align="right">0.427635E+09</td>
    <td align="right">0.100155E+10</td>
    <td align="right">0.600907E+10</td>
    <td align="right">0.195509E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142964E+10</td>
    <td align="right">0.450722E+09</td>
    <td align="right">0.978923E+09</td>
    <td align="right">0.648116E+10</td>
    <td align="right"> 36818736.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135796E+10</td>
    <td align="right">0.390472E+09</td>
    <td align="right">0.967491E+09</td>
    <td align="right">0.737690E+10</td>
    <td align="right">   132194.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138847E+10</td>
    <td align="right">0.420906E+09</td>
    <td align="right">0.967565E+09</td>
    <td align="right">0.758738E+10</td>
    <td align="right">   285173.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127858E+10</td>
    <td align="right">0.400831E+09</td>
    <td align="right">0.877750E+09</td>
    <td align="right">0.585542E+10</td>
    <td align="right"> 63874865.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117539E+10</td>
    <td align="right">0.379738E+09</td>
    <td align="right">0.795655E+09</td>
    <td align="right">0.458191E+10</td>
    <td align="right">0.284580E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.978987E+09</td>
    <td align="right">0.321191E+09</td>
    <td align="right">0.657796E+09</td>
    <td align="right">0.312583E+10</td>
    <td align="right">0.732022E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.848918E+09</td>
    <td align="right">0.258957E+09</td>
    <td align="right">0.589962E+09</td>
    <td align="right">0.210608E+10</td>
    <td align="right">0.134391E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141653E+11</td>
    <td align="right">0.428064E+10</td>
    <td align="right">0.988470E+10</td>
    <td align="right">0.547198E+11</td>
    <td align="right">0.740898E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.848918E+09</td>
    <td align="right">0.257436E+09</td>
    <td align="right">0.589962E+09</td>
    <td align="right">0.191238E+10</td>
    <td align="right">   132194.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142964E+10</td>
    <td align="right">0.450722E+09</td>
    <td align="right">0.100155E+10</td>
    <td align="right">0.758738E+10</td>
    <td align="right">0.170493E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250380E+09</td>
    <td align="right">0.410384E+09</td>
    <td align="right">0.100478E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259233E+09</td>
    <td align="right">0.540754E+09</td>
    <td align="right">0.736973E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329667E+09</td>
    <td align="right">0.901733E+09</td>
    <td align="right">0.597505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359958E+09</td>
    <td align="right">  1252838.32</td>
    <td align="right">0.358705E+09</td>
    <td align="right">0.132906E+10</td>
    <td align="right">0.356345E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423082E+09</td>
    <td align="right"> 17270324.27</td>
    <td align="right">0.405812E+09</td>
    <td align="right">0.214860E+10</td>
    <td align="right"> 95579763.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441892E+09</td>
    <td align="right"> 32753820.90</td>
    <td align="right">0.409138E+09</td>
    <td align="right">0.241223E+10</td>
    <td align="right"> 23425760.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415858E+09</td>
    <td align="right"> 16951090.67</td>
    <td align="right">0.398907E+09</td>
    <td align="right">0.287705E+10</td>
    <td align="right">   260610.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384073E+09</td>
    <td align="right">  4870015.00</td>
    <td align="right">0.379203E+09</td>
    <td align="right">0.283273E+10</td>
    <td align="right">    67314.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337101E+09</td>
    <td align="right">    75187.24</td>
    <td align="right">0.337026E+09</td>
    <td align="right">0.200482E+10</td>
    <td align="right"> 40146549.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308760E+09</td>
    <td align="right">0.142477E+10</td>
    <td align="right">0.184494E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256514E+09</td>
    <td align="right">0.826324E+09</td>
    <td align="right">0.478259E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233698E+09</td>
    <td align="right">0.472020E+09</td>
    <td align="right">0.839989E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400021E+10</td>
    <td align="right"> 73173276.39</td>
    <td align="right">0.392704E+10</td>
    <td align="right">0.181805E+11</td>
    <td align="right">0.435782E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233698E+09</td>
    <td align="right">0.410384E+09</td>
    <td align="right">    67314.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441892E+09</td>
    <td align="right"> 32753820.90</td>
    <td align="right">0.409138E+09</td>
    <td align="right">0.287705E+10</td>
    <td align="right">0.100478E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250390E+09</td>
    <td align="right">0.410398E+09</td>
    <td align="right">0.100483E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259242E+09</td>
    <td align="right">0.540776E+09</td>
    <td align="right">0.737012E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329679E+09</td>
    <td align="right">0.901774E+09</td>
    <td align="right">0.597534E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359972E+09</td>
    <td align="right">  1252871.99</td>
    <td align="right">0.358719E+09</td>
    <td align="right">0.132913E+10</td>
    <td align="right">0.356360E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423099E+09</td>
    <td align="right"> 17270788.50</td>
    <td align="right">0.405828E+09</td>
    <td align="right">0.214872E+10</td>
    <td align="right"> 95581576.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.241237E+10</td>
    <td align="right"> 23425142.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415875E+09</td>
    <td align="right"> 16951546.32</td>
    <td align="right">0.398923E+09</td>
    <td align="right">0.287722E+10</td>
    <td align="right">   260530.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384088E+09</td>
    <td align="right">  4870145.91</td>
    <td align="right">0.379218E+09</td>
    <td align="right">0.283290E+10</td>
    <td align="right">    67291.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337114E+09</td>
    <td align="right">    75189.26</td>
    <td align="right">0.337039E+09</td>
    <td align="right">0.200494E+10</td>
    <td align="right"> 40146784.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308772E+09</td>
    <td align="right">0.142485E+10</td>
    <td align="right">0.184499E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256524E+09</td>
    <td align="right">0.826367E+09</td>
    <td align="right">0.478279E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233706E+09</td>
    <td align="right">0.472039E+09</td>
    <td align="right">0.840033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400037E+10</td>
    <td align="right"> 73175243.31</td>
    <td align="right">0.392720E+10</td>
    <td align="right">0.181815E+11</td>
    <td align="right">0.435803E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233706E+09</td>
    <td align="right">0.410398E+09</td>
    <td align="right">    67291.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.287722E+10</td>
    <td align="right">0.100483E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:54</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250390E+09</td>
    <td align="right">0.410398E+09</td>
    <td align="right">0.100483E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259242E+09</td>
    <td align="right">0.540776E+09</td>
    <td align="right">0.737012E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329679E+09</td>
    <td align="right">0.901774E+09</td>
    <td align="right">0.597534E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359972E+09</td>
    <td align="right">  1252871.99</td>
    <td align="right">0.358719E+09</td>
    <td align="right">0.132913E+10</td>
    <td align="right">0.356360E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423099E+09</td>
    <td align="right"> 17270788.50</td>
    <td align="right">0.405828E+09</td>
    <td align="right">0.214872E+10</td>
    <td align="right"> 95581576.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.241237E+10</td>
    <td align="right"> 23425142.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415875E+09</td>
    <td align="right"> 16951546.32</td>
    <td align="right">0.398923E+09</td>
    <td align="right">0.287722E+10</td>
    <td align="right">   260530.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384088E+09</td>
    <td align="right">  4870145.91</td>
    <td align="right">0.379218E+09</td>
    <td align="right">0.283290E+10</td>
    <td align="right">    67291.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337114E+09</td>
    <td align="right">    75189.26</td>
