    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     7875.13</td>
    <td align="right">     7875.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28392995</td>
    <td align="right">    0.271877</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7875.13</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00787989</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00787989</td>
    <td align="right">     44.1892</td>
    <td align="right">     5533.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  116848.754</td>
    <td align="right">   93579.194</td>
    <td align="right">    6.851519</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.5631</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.851519</td>
    <td align="right">  7.15525919</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">   124564.61</td>
    <td align="right">   124564.61</td>
    <td align="right">      0.9381</td>
    <td align="right">  7.15525919</td>
    <td align="right">    6.851519</td>
    <td align="right">       26.08</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00845805</td>
    <td align="right">     47773.6</td>
    <td align="right">       10.63</td>
    <td align="right">        9.90</td>
    <td align="right">  0.00845805</td>
    <td align="right">     32001.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15850.213</td>
    <td align="right">   108714.39</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00682375</td>
    <td align="right">       18.10</td>
    <td align="right">  1.01082000</td>
    <td align="right">     14.7532</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874169</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872460</td>
    <td align="right">     40.7198</td>
    <td align="right">    81586.13</td>
    <td align="right">        0.00</td>
    <td align="right">   120427.22</td>
    <td align="right">    88851.09</td>
    <td align="right">  6.87197182</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.02</td>
    <td align="right">       13.45</td>
    <td align="right">  0.00937734</td>
    <td align="right">     37783.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12193.757</td>
    <td align="right">   12193.757</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.851519</td>
    <td align="right">  7.15525919</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    12193.76</td>
    <td align="right">    12193.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.14657776</td>
    <td align="right">    2.055456</td>
    <td align="right">       -5.12</td>
    <td align="right">       -5.14</td>
    <td align="right">  0.00281278</td>
    <td align="right">      1867.3</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12193.76</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  1.01082000</td>
    <td align="right">     49.1774</td>
    <td align="right">       19.09</td>
    <td align="right">  0.00407281</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790784</td>
    <td align="right">     44.3437</td>
    <td align="right">    14108.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   96027.616</td>
    <td align="right">   76861.879</td>
    <td align="right">    5.260759</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.3826</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.260759</td>
    <td align="right">  5.49397805</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">   102368.59</td>
    <td align="right">   102368.59</td>
    <td align="right">      0.9381</td>
    <td align="right">  5.49397805</td>
    <td align="right">    5.260759</td>
    <td align="right">       27.20</td>
    <td align="right">       15.87</td>
    <td align="right">  0.00836095</td>
    <td align="right">     48659.7</td>
    <td align="right">       10.60</td>
    <td align="right">        9.79</td>
    <td align="right">  0.00836095</td>
    <td align="right">     31721.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12357.404</td>
    <td align="right">    90011.19</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00682375</td>
    <td align="right">       18.10</td>
    <td align="right">  1.18496000</td>
    <td align="right">     22.5245</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881153</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878251</td>
    <td align="right">     40.9862</td>
    <td align="right">    62400.05</td>
    <td align="right">        0.00</td>
    <td align="right">    98968.44</td>
    <td align="right">    72994.79</td>
    <td align="right">  5.27646327</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.13</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00924888</td>
    <td align="right">     36551.1</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19789.720</td>
    <td align="right">   19789.720</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.260759</td>
    <td align="right">  5.49397805</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19789.72</td>
    <td align="right">    19789.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.64819341</td>
    <td align="right">    1.578228</td>
    <td align="right">       -4.62</td>
    <td align="right">       -4.66</td>
    <td align="right">  0.00292337</td>
    <td align="right">      2648.5</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19789.72</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  1.18496000</td>
    <td align="right">     75.0817</td>
    <td align="right">       19.08</td>
    <td align="right">  0.00758340</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791651</td>
    <td align="right">     44.3915</td>
    <td align="right">    21302.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  110954.493</td>
    <td align="right">   88818.647</td>
    <td align="right">    6.371701</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.4848</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.371701</td>
    <td align="right">  6.65416934</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">   118129.89</td>
    <td align="right">   118129.89</td>
    <td align="right">      0.9393</td>
    <td align="right">  6.65416934</td>
    <td align="right">    6.371701</td>
    <td align="right">       26.45</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00841594</td>
    <td align="right">     48037.9</td>
    <td align="right">       10.63</td>
    <td align="right">        9.86</td>
    <td align="right">  0.00841594</td>
    <td align="right">     31894.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   14740.207</td>
    <td align="right">   103389.68</td>
    <td align="right">       37.97</td>
    <td align="right">  0.00682374</td>
    <td align="right">       18.06</td>
    <td align="right">  1.11412000</td>
    <td align="right">     17.4854</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875444</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874611</td>
    <td align="right">     40.8186</td>
    <td align="right">    75853.09</td>
    <td align="right">        0.00</td>
    <td align="right">   114352.45</td>
    <td align="right">    84332.78</td>
    <td align="right">  6.39072086</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.76</td>
    <td align="right">       13.31</td>
    <td align="right">  0.00933717</td>
    <td align="right">     37414.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17151.067</td>
    <td align="right">   17151.067</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.371701</td>
    <td align="right">  6.65416934</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17151.07</td>
    <td align="right">    17151.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.99625080</td>
    <td align="right">    1.911510</td>
    <td align="right">       -4.01</td>
    <td align="right">       -4.09</td>
    <td align="right">  0.00305542</td>
    <td align="right">      3591.1</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17151.07</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  1.11412000</td>
    <td align="right">     58.2848</td>
    <td align="right">       17.45</td>
    <td align="right">  0.00750362</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794648</td>
    <td align="right">     44.5571</td>
    <td align="right">    23596.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.01</td>
    <td align="right">        6.85</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.18</td>
    <td align="right">        5.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.11</td>
    <td align="right">        6.37</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2097.33</td>
    <td align="right">     1947.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1929.17</td>
    <td align="right">     2851.67</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2035.67</td>
    <td align="right">     3118.33</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2761.33</td>
    <td align="right">     3614.67</td>
    <td align="right">     1032.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2841.17</td>
    <td align="right">     3299.83</td>
    <td align="right">      818.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2694.83</td>
    <td align="right">     2812.83</td>
    <td align="right">      622.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2685.00</td>
    <td align="right">     3679.33</td>
    <td align="right">      992.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2408.83</td>
    <td align="right">     3507.67</td>
    <td align="right">      644.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2513.17</td>
    <td align="right">     3123.83</td>
    <td align="right">      365.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2427.17</td>
    <td align="right">     2930.00</td>
    <td align="right">      377.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2453.00</td>
    <td align="right">     3337.00</td>
    <td align="right">      477.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2418.17</td>
    <td align="right">     3386.67</td>
    <td align="right">      600.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2095.83</td>
    <td align="right">     2838.33</td>
    <td align="right">      479.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2528.00</td>
    <td align="right">     2455.50</td>
    <td align="right">      312.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2379.33</td>
    <td align="right">     3467.67</td>
    <td align="right">      591.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4102.83</td>
    <td align="right">     4252.17</td>
    <td align="right">     1344.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.67</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       45.67</td>
    <td align="right">        5.83</td>
    <td align="right">        2.67</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       32.17</td>
    <td align="right">       21.83</td>
    <td align="right">        0.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       33.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.83</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       24.33</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.17</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.50</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      163.33</td>
    <td align="right">      144.00</td>
    <td align="right">      161.83</td>
    <td align="right">      135.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        4.50</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       10.67</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        9.50</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        6.83</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        7.50</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      207.50</td>
    <td align="right">      253.50</td>
    <td align="right">      164.33</td>
    <td align="right">      208.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.099</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.540</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.365</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.677</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.837</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.285</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.034</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.290</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.001</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.488</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.328</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.601</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      608.39</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   135249.03</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">04-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">04-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2112.06</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   235718.65</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    91431.21</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      117.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42930.65</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      117.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42930.65</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      400.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    91579.40</td>
    <td align="right">15-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      114.71</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    63421.61</td>
    <td align="right">27-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       78.33</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10065.94</td>
    <td align="right">27-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       78.33</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10065.94</td>
    <td align="right">27-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       78.33</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10065.94</td>
    <td align="right">27-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       36.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61418.18</td>
    <td align="right">27-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       36.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61418.18</td>
    <td align="right">27-DEC-07:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3194.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   492732.45</td>
    <td align="right">20-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1616.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   191047.90</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      369.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34402.14</td>
    <td align="right">28-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86240.02</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1579.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   191047.90</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      369.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34402.14</td>
    <td align="right">28-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       76.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14458.84</td>
    <td align="right">15-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9061.07</td>
    <td align="right">04-DEC-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       66.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14458.84</td>
    <td align="right">15-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4931.88</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2780.89</td>
    <td align="right">04-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4931.88</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       39.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5411.83</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3372.59</td>
    <td align="right">26-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       38.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5411.83</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      205.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21754.11</td>
    <td align="right">19-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       45.17</td>
    <td align="right">17-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      205.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21754.11</td>
    <td align="right">19-JUN-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24869.03</td>
    <td align="right">19-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17200.83</td>
    <td align="right">04-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      214.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24869.03</td>
    <td align="right">19-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       59.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8678.12</td>
    <td align="right">03-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6667.49</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       55.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8678.12</td>
    <td align="right">03-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       52.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8276.78</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5412.49</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8276.78</td>
    <td align="right">07-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       75.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11709.68</td>
    <td align="right">03-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6807.52</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       72.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11709.68</td>
    <td align="right">03-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       54.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9998.31</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6155.79</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       52.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9998.31</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       48.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7147.24</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4518.40</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7147.24</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       46.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7123.67</td>
    <td align="right">03-JUL-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3001.64</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       46.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7123.67</td>
    <td align="right">03-JUL-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12315.67</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        5.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6850.13</td>
    <td align="right">27-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12315.67</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       46.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8098.72</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3025.97</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       46.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8098.72</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       53.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7630.43</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5194.11</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7630.43</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       50.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8116.11</td>
    <td align="right">15-JUN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4816.27</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8116.11</td>
    <td align="right">15-JUN-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10388.04</td>
    <td align="right">03-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5366.71</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10388.04</td>
    <td align="right">03-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       51.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9363.49</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4846.78</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9363.49</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5661.37</td>
    <td align="right">27-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1535.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   380082.81</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       86.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   117395.44</td>
    <td align="right">27-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1448.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   380082.81</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -369.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.830</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -76.348</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -205.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.084</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -65.604</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.563</td>
    <td align="right">    -214.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.721</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.809</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.902</td>
    <td align="right">     -55.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.406</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      17.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.974</td>
    <td align="right">      14.625</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.929</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.691</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.231</td>
    <td align="right">     -50.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.611</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      35.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.641</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.977</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.894</td>
    <td align="right">      -1.033</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.850</td>
    <td align="right">     -72.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.157</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      58.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.946</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.492</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.155</td>
    <td align="right">     -10.301</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.519</td>
    <td align="right">     -52.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.728</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      36.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.634</td>
    <td align="right">       1.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.417</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.901</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.124</td>
    <td align="right">     -47.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.343</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      17.840</td>
    <td align="right">       0.000</td>
    <td align="right">       0.564</td>
    <td align="right">       8.484</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.515</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.327</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.548</td>
    <td align="right">     -46.393</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.577</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      36.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.352</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.289</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.299</td>
    <td align="right">      -3.297</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.770</td>
    <td align="right">     -63.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.234</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      59.109</td>
    <td align="right">       0.000</td>
    <td align="right">       8.142</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.580</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.213</td>
    <td align="right">      -7.699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.543</td>
    <td align="right">     -46.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.657</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      37.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.339</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.975</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.311</td>
    <td align="right">      -2.918</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.264</td>
    <td align="right">     -52.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.284</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      17.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.814</td>
    <td align="right">      15.679</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.207</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.111</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.822</td>
    <td align="right">     -49.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.387</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      35.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.548</td>
    <td align="right">       1.762</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.063</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.452</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.846</td>
    <td align="right">     -70.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.059</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      58.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.790</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.391</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.489</td>
    <td align="right">      -8.893</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.839</td>
    <td align="right">     -50.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.666</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      36.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.519</td>
    <td align="right">       2.208</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.769</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.477</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      10.037</td>
    <td align="right">     -66.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.032</td>
    <td align="right">      64.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.983</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       2.413</td>
    <td align="right">     -28.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.203</td>
    <td align="right">      34.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.323</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       1.049</td>
    <td align="right">     -38.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.961</td>
    <td align="right">      44.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      13.499</td>
    <td align="right">    -133.918</td>
    <td align="right">      23.821</td>
    <td align="right">   -1445.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     169.742</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     446.392</td>
    <td align="right">       0.000</td>
    <td align="right">      18.460</td>
    <td align="right">     186.879</td>
    <td align="right">       0.000</td>
    <td align="right">    -327.606</td>
    <td align="right">       0.000</td>
    <td align="right">     -97.195</td>
    <td align="right">    -233.907</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -58748.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54191.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37260.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33027.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42256.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38023.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11698.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
    <td align="right">    11243.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -438.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">04-JUL-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12040.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     6082.66</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
    <td align="right">     5552.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15573.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    10056.95</td>
    <td align="right">        0.00</td>
    <td align="right">      130.29</td>
    <td align="right">     4746.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">04-JUN-15:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14697.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.06</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     9166.64</td>
    <td align="right">        0.00</td>
    <td align="right">      186.75</td>
    <td align="right">     4941.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10162.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">       48.05</td>
    <td align="right">        0.00</td>
    <td align="right">       51.14</td>
    <td align="right">     9170.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10760.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.95</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     7860.55</td>
    <td align="right">        0.00</td>
    <td align="right">        6.45</td>
    <td align="right">     2488.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12746.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.72</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    10194.15</td>
    <td align="right">        0.00</td>
    <td align="right">       74.77</td>
    <td align="right">     1837.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">27-AUG-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11942.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     7367.94</td>
    <td align="right">        0.00</td>
    <td align="right">      135.66</td>
    <td align="right">     4050.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9941.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">       76.31</td>
    <td align="right">     8966.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12090.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.58</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     7734.73</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">     3948.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">22-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12793.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.56</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     9395.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2770.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">27-AUG-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13262.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     7274.87</td>
    <td align="right">        0.00</td>
    <td align="right">      196.87</td>
    <td align="right">     5402.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -14459.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.37</td>
    <td align="right">    14090.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">03-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -7537.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.80</td>
    <td align="right">     7456.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">15-JUN-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">    -7280.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.74</td>
    <td align="right">     7113.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1482.64</td>
    <td align="right">        0.00</td>
    <td align="right">  -241300.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.99</td>
    <td align="right">   225275.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -4617.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.66</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">17-JAN-05:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4459.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">04-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20141.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24375.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7194.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3004.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -1056.76</td>
    <td align="right">    -4024.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5965.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1994.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -704.79</td>
    <td align="right">    -3831.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7365.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2937.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1078.23</td>
    <td align="right">    -4241.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6892.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1920.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -711.70</td>
    <td align="right">    -4825.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5029.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3610.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -700.07</td>
    <td align="right">    -1611.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2426.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -469.92</td>
    <td align="right">    -2202.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">27-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7280.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.86</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14128.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -4412.50</td>
    <td align="right">        0.00</td>
    <td align="right">   -18542.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4847.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2339.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.39</td>
    <td align="right">    -2603.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5536.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3427.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -996.50</td>
    <td align="right">    -2005.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5291.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2268.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -664.68</td>
    <td align="right">    -2923.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5738.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3340.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1014.24</td>
    <td align="right">    -2276.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5662.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2187.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.10</td>
    <td align="right">    -3370.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">    10576.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2086.36</td>
    <td align="right">    -8489.81</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">11-APR-04:01</td>
    <td align="right">     3562.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2946.02</td>
    <td align="right">     -616.52</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    11182.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2815.77</td>
    <td align="right">    -8366.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-NOV-05:01</td>
    <td align="right">   -25769.30</td>
    <td align="right">    41265.90</td>
    <td align="right">    86119.98</td>
    <td align="right">   -41265.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34909.32</td>
    <td align="right">        0.00</td>
    <td align="right">   -15709.32</td>
    <td align="right">   -31501.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.3617</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.8515</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.8276</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.2608</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.5749</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.3717</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2085</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.2085</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7483</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7483</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.9725</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9725</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.3849</td>
    <td align="right">      4.3849</td>
    <td align="right">      1.3155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6650</td>
    <td align="right">      2.6650</td>
    <td align="right">      0.7995</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0187</td>
    <td align="right">      3.0187</td>
    <td align="right">      0.9056</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9280</td>
    <td align="right">      0.9280</td>
    <td align="right">      0.2784</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7699</td>
    <td align="right">      0.7699</td>
    <td align="right">      0.2310</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9631</td>
    <td align="right">      0.9631</td>
    <td align="right">      0.2889</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7549</td>
    <td align="right">      0.7549</td>
    <td align="right">      0.2265</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6895</td>
    <td align="right">      0.6895</td>
    <td align="right">      0.2069</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7944</td>
    <td align="right">      0.7944</td>
    <td align="right">      0.2383</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7380</td>
    <td align="right">      0.7380</td>
    <td align="right">      0.2214</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.2350</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.2248</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8241</td>
    <td align="right">      0.8241</td>
    <td align="right">      0.2472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8060</td>
    <td align="right">      0.8060</td>
    <td align="right">      0.2418</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.3617</td>
    <td align="right">      6.8515</td>
    <td align="right">      7.3617</td>
    <td align="right">      2.2085</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.8276</td>
    <td align="right">      5.2608</td>
    <td align="right">      5.8276</td>
    <td align="right">      1.7483</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.5749</td>
    <td align="right">      6.3717</td>
    <td align="right">      6.5749</td>
    <td align="right">      1.9725</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3155</td>
    <td align="right">      1.3155</td>
    <td align="right">      1.3155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7995</td>
    <td align="right">      0.7995</td>
    <td align="right">      0.7995</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9056</td>
    <td align="right">      0.9056</td>
    <td align="right">      0.9056</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2784</td>
    <td align="right">      0.2784</td>
    <td align="right">      0.2784</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2310</td>
    <td align="right">      0.2310</td>
    <td align="right">      0.2310</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2889</td>
    <td align="right">      0.2889</td>
    <td align="right">      0.2889</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2265</td>
    <td align="right">      0.2265</td>
    <td align="right">      0.2265</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2069</td>
    <td align="right">      0.2069</td>
    <td align="right">      0.2069</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2383</td>
    <td align="right">      0.2383</td>
    <td align="right">      0.2383</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2214</td>
    <td align="right">      0.2214</td>
    <td align="right">      0.2214</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2350</td>
    <td align="right">      0.2350</td>
    <td align="right">      0.2350</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2248</td>
    <td align="right">      0.2248</td>
    <td align="right">      0.2248</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2472</td>
    <td align="right">      0.2472</td>
    <td align="right">      0.2472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2418</td>
    <td align="right">      0.2418</td>
    <td align="right">      0.2418</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2085</td>
    <td align="right">      2.2085</td>
    <td align="right">      2.2085</td>
    <td align="right">      2.2085</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7483</td>
    <td align="right">      1.7483</td>
    <td align="right">      1.7483</td>
    <td align="right">      1.7483</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.9725</td>
    <td align="right">      1.9725</td>
    <td align="right">      1.9725</td>
    <td align="right">      1.9725</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** El Paso International Ap  Ut TX USA TMY3 WMO#=722700</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      164.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      372.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       57.38</td>
    <td align="right">    91431.21</td>
    <td align="right">       36.38</td>
    <td align="right">    61418.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      400.10</td>
    <td align="right">    91579.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.56</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      117.12</td>
    <td align="right">    42930.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.33</td>
    <td align="right">    10065.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2112.06</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      114.71</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2226.77</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       80.31</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      423.92</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      423.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       23.02</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       36.66</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.12</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE3B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_TX_ELPASO::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_TX_ELPASO</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_TX_ELPASO_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.921211E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.608377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.388103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.426295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right"> 1654163.435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 4802660.080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.132560E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.373099E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363751E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.129019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233682E+11</td>
    <td align="right">    38375.88</td>
    <td align="right">13-JAN-05:02</td>
    <td align="right">        2.38</td>
    <td align="right">        0.33</td>
    <td align="right">0.197134E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">       10.97</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225117E+11</td>
    <td align="right">    39061.53</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">       10.60</td>
    <td align="right">        5.06</td>
    <td align="right">0.179023E+10</td>
    <td align="right">     2606.81</td>
    <td align="right">13-FEB-10:09</td>
    <td align="right">       10.92</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280273E+11</td>
    <td align="right">    45351.31</td>
    <td align="right">16-MAR-04:02</td>
    <td align="right">       16.10</td>
    <td align="right">        5.97</td>
    <td align="right">0.214173E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       15.15</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296203E+11</td>
    <td align="right">    53571.64</td>
    <td align="right">20-APR-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.190609E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       20.87</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351724E+11</td>
    <td align="right">    57429.11</td>
    <td align="right">20-MAY-04:03</td>
    <td align="right">       22.43</td>
    <td align="right">        9.11</td>
    <td align="right">0.206656E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372972E+11</td>
    <td align="right">    58747.10</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">       22.07</td>
    <td align="right">       14.39</td>
    <td align="right">0.206257E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364151E+11</td>
    <td align="right">    56872.46</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">       19.08</td>
    <td align="right">       16.03</td>
    <td align="right">0.191533E+10</td>
    <td align="right">     2808.04</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390948E+11</td>
    <td align="right">    57270.61</td>
    <td align="right">12-AUG-04:02</td>
    <td align="right">       20.50</td>
    <td align="right">       16.44</td>
    <td align="right">0.215134E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">23-AUG-09:30</td>
    <td align="right">       27.50</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348526E+11</td>
    <td align="right">    56809.94</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">       20.82</td>
    <td align="right">       15.78</td>
    <td align="right">0.191015E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">25-SEP-13:50</td>
    <td align="right">       24.90</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326716E+11</td>
    <td align="right">    56509.45</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.25</td>
    <td align="right">0.198497E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">17-OCT-09:50</td>
    <td align="right">       20.63</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270908E+11</td>
    <td align="right">    49382.83</td>
    <td align="right">10-NOV-05:02</td>
    <td align="right">       17.33</td>
    <td align="right">       10.65</td>
    <td align="right">0.196220E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">       13.68</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230054E+11</td>
    <td align="right">    38489.00</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">       11.02</td>
    <td align="right">        5.89</td>
    <td align="right">0.190177E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">05-DEC-10:20</td>
    <td align="right">        7.03</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369127E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237643E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225117E+11</td>
    <td align="right">    38375.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
    <td align="right">        0.33</td>
    <td align="right">0.179023E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.03</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390948E+11</td>
    <td align="right">    58747.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.43</td>
    <td align="right">       16.44</td>
    <td align="right">0.215134E+10</td>
    <td align="right">     2808.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119601E+10</td>
    <td align="right">     4647.78</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">       18.60</td>
    <td align="right">        9.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177633E+10</td>
    <td align="right">     6104.76</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323664E+10</td>
    <td align="right">     7378.55</td>
    <td align="right">16-MAR-14:30</td>
    <td align="right">       22.80</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.567703E+10</td>
    <td align="right">    11553.94</td>
    <td align="right">28-APR-14:30</td>
    <td align="right">       28.90</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.843249E+10</td>
    <td align="right">    13513.84</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109979E+11</td>
    <td align="right">    14458.84</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       38.05</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102274E+11</td>
    <td align="right">    14384.45</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.952307E+10</td>
    <td align="right">    13836.64</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765776E+10</td>
    <td align="right">    12758.59</td>
    <td align="right">15-SEP-13:10</td>
    <td align="right">       32.70</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471133E+10</td>
    <td align="right">    11612.65</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212057E+10</td>
    <td align="right">     6666.78</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">       23.05</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.940179E+09</td>
    <td align="right">     3262.48</td>
    <td align="right">09-DEC-13:20</td>
    <td align="right">       17.60</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.940179E+09</td>
    <td align="right">     3262.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.60</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109979E+11</td>
    <td align="right">    14458.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.05</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412794E+09</td>
    <td align="right">     1503.32</td>
    <td align="right">12-JAN-21:30</td>
    <td align="right">       11.70</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574265E+09</td>
    <td align="right">     1655.16</td>
    <td align="right">22-FEB-21:50</td>
    <td align="right">       14.68</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105090E+10</td>
    <td align="right">     1994.43</td>
    <td align="right">08-MAR-05:10</td>
    <td align="right">        7.20</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221943E+10</td>
    <td align="right">     3210.70</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">       31.28</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357312E+10</td>
    <td align="right">     5437.09</td>
    <td align="right">31-MAY-04:13</td>
    <td align="right">       25.93</td>
    <td align="right">       12.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478315E+10</td>
    <td align="right">     7110.49</td>
    <td align="right">15-JUN-04:13</td>
    <td align="right">       29.07</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457830E+10</td>
    <td align="right">     7537.34</td>
    <td align="right">03-JUL-04:12</td>
    <td align="right">       28.53</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447895E+10</td>
    <td align="right">     7440.80</td>
    <td align="right">07-AUG-04:12</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356755E+10</td>
    <td align="right">     4415.19</td>
    <td align="right">05-SEP-04:13</td>
    <td align="right">       16.50</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237696E+10</td>
    <td align="right">     4864.21</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       24.63</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875145E+09</td>
    <td align="right">     2063.82</td>
    <td align="right">01-NOV-04:08</td>
    <td align="right">       10.68</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.368466E+09</td>
    <td align="right">     1318.90</td>
    <td align="right">09-DEC-18:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288590E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.368466E+09</td>
    <td align="right">     1318.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478315E+10</td>
    <td align="right">     7537.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.28</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.897786E+09</td>
    <td align="right">     2135.21</td>
    <td align="right">14-JAN-05:10</td>
    <td align="right">        8.90</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116869E+10</td>
    <td align="right">     2796.23</td>
    <td align="right">08-FEB-05:10</td>
    <td align="right">       11.02</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190043E+10</td>
    <td align="right">     3164.30</td>
    <td align="right">16-MAR-04:10</td>
    <td align="right">       16.10</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303082E+10</td>
    <td align="right">     4240.62</td>
    <td align="right">29-APR-04:07</td>
    <td align="right">       17.80</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.438451E+10</td>
    <td align="right">     4848.13</td>
    <td align="right">20-MAY-04:07</td>
    <td align="right">       22.43</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545941E+10</td>
    <td align="right">     7280.79</td>
    <td align="right">15-JUN-04:13</td>
    <td align="right">       29.07</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.538882E+10</td>
    <td align="right">     7140.88</td>
    <td align="right">26-JUL-04:13</td>
    <td align="right">       25.53</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553833E+10</td>
    <td align="right">     6899.50</td>
    <td align="right">24-AUG-04:13</td>
    <td align="right">       25.40</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.469645E+10</td>
    <td align="right">     5659.73</td>
    <td align="right">22-SEP-04:13</td>
    <td align="right">       20.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346561E+10</td>
    <td align="right">     4995.52</td>
    <td align="right">05-OCT-04:13</td>
    <td align="right">       21.30</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178960E+10</td>
    <td align="right">     3158.46</td>
    <td align="right">01-NOV-04:08</td>
    <td align="right">       10.68</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.843663E+09</td>
    <td align="right">     1968.19</td>
    <td align="right">09-DEC-05:10</td>
    <td align="right">        7.80</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385641E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.843663E+09</td>
    <td align="right">     1968.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.553833E+10</td>
    <td align="right">     7280.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.07</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102278E+11</td>
    <td align="right">    18904.01</td>
    <td align="right">13-JAN-05:02</td>
    <td align="right">        2.38</td>
    <td align="right">        0.33</td>
    <td align="right">0.190214E+10</td>
    <td align="right">     2607.83</td>
    <td align="right">26-JAN-14:39</td>
    <td align="right">        6.50</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104887E+11</td>
    <td align="right">    23154.92</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">       10.60</td>
    <td align="right">        5.06</td>
    <td align="right">0.175150E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">23-FEB-10:09</td>
    <td align="right">       13.48</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137223E+11</td>
    <td align="right">    27826.98</td>
    <td align="right">16-MAR-04:02</td>
    <td align="right">       16.10</td>
    <td align="right">        5.97</td>
    <td align="right">0.211810E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       15.15</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169253E+11</td>
    <td align="right">    35545.64</td>
    <td align="right">20-APR-04:03</td>
    <td align="right">       20.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.189892E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       20.87</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214480E+11</td>
    <td align="right">    36708.53</td>
    <td align="right">23-MAY-04:03</td>
    <td align="right">       20.50</td>
    <td align="right">       14.93</td>
    <td align="right">0.206664E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">08-MAY-09:09</td>
    <td align="right">       24.87</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238361E+11</td>
    <td align="right">    37259.38</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">       22.07</td>
    <td align="right">       14.39</td>
    <td align="right">0.206496E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232828E+11</td>
    <td align="right">    36906.37</td>
    <td align="right">08-JUL-04:03</td>
    <td align="right">       22.12</td>
    <td align="right">       18.67</td>
    <td align="right">0.191810E+10</td>
    <td align="right">     2729.79</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241264E+11</td>
    <td align="right">    37190.15</td>
    <td align="right">12-AUG-04:02</td>
    <td align="right">       20.50</td>
    <td align="right">       16.44</td>
    <td align="right">0.215336E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207137E+11</td>
    <td align="right">    37047.89</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">       20.82</td>
    <td align="right">       15.78</td>
    <td align="right">0.191027E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">12-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178930E+11</td>
    <td align="right">    36663.42</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.25</td>
    <td align="right">0.197673E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">17-OCT-09:00</td>
    <td align="right">       21.10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126171E+11</td>
    <td align="right">    29902.38</td>
    <td align="right">10-NOV-05:02</td>
    <td align="right">       17.33</td>
    <td align="right">       10.65</td>
    <td align="right">0.192390E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">02-NOV-09:09</td>
    <td align="right">        9.50</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.988333E+10</td>
    <td align="right">    11892.11</td>
    <td align="right">15-DEC-17:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.85</td>
    <td align="right">0.182583E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">07-DEC-10:09</td>
    <td align="right">        7.25</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205165E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235104E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.988333E+10</td>
    <td align="right">    11892.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
    <td align="right">        0.33</td>
    <td align="right">0.175150E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.50</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241264E+11</td>
    <td align="right">    37259.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.12</td>
    <td align="right">       18.67</td>
    <td align="right">0.215336E+10</td>
    <td align="right">     2729.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.927942E+10</td>
    <td align="right">    12404.08</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">       18.35</td>
    <td align="right">        9.97</td>
    <td align="right">0.176888E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">12-JAN-14:20</td>
    <td align="right">       18.50</td>
    <td align="right">        9.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.998449E+10</td>
    <td align="right">    13794.77</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.96</td>
    <td align="right">0.165352E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">15-FEB-14:20</td>
    <td align="right">       10.97</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138622E+11</td>
    <td align="right">    17687.99</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">       22.30</td>
    <td align="right">        8.40</td>
    <td align="right">0.203797E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">09-MAR-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178173E+11</td>
    <td align="right">    36453.11</td>
    <td align="right">20-APR-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.187659E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       20.87</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236398E+11</td>
    <td align="right">    41083.28</td>
    <td align="right">30-MAY-04:03</td>
    <td align="right">       25.00</td>
    <td align="right">       11.55</td>
    <td align="right">0.205673E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">08-MAY-09:09</td>
    <td align="right">       24.87</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271059E+11</td>
    <td align="right">    42009.20</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">       22.07</td>
    <td align="right">       14.39</td>
    <td align="right">0.206180E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.263093E+11</td>
    <td align="right">    42258.99</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">       21.70</td>
    <td align="right">       17.23</td>
    <td align="right">0.191618E+10</td>
    <td align="right">     2747.01</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.265452E+11</td>
    <td align="right">    42163.55</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">       21.02</td>
    <td align="right">       16.24</td>
    <td align="right">0.214720E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218943E+11</td>
    <td align="right">    41569.90</td>
    <td align="right">23-SEP-04:02</td>
    <td align="right">       21.10</td>
    <td align="right">       18.07</td>
    <td align="right">0.189807E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">29-SEP-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174685E+11</td>
    <td align="right">    41060.62</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.25</td>
    <td align="right">0.194577E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       22.35</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115697E+11</td>
    <td align="right">    16718.63</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.19</td>
    <td align="right">0.182746E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.868401E+10</td>
    <td align="right">     9990.41</td>
    <td align="right">15-DEC-16:40</td>
    <td align="right">       15.20</td>
    <td align="right">        5.94</td>
    <td align="right">0.168336E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214160E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228735E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.868401E+10</td>
    <td align="right">     9990.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.20</td>
    <td align="right">        5.94</td>
    <td align="right">0.165352E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.97</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271059E+11</td>
    <td align="right">    42258.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       18.07</td>
    <td align="right">0.214720E+10</td>
    <td align="right">     2747.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143275E+10</td>
    <td align="right">     2854.21</td>
    <td align="right">12-JAN-15:50</td>
    <td align="right">       18.90</td>
    <td align="right">       10.13</td>
    <td align="right">0.323181E+09</td>
    <td align="right">      493.63</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183763E+10</td>
    <td align="right">     3177.83</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.96</td>
    <td align="right">0.304749E+09</td>
    <td align="right">      529.54</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300386E+10</td>
    <td align="right">     4027.54</td>
    <td align="right">22-MAR-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">        8.97</td>
    <td align="right">0.386194E+09</td>
    <td align="right">      549.47</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457901E+10</td>
    <td align="right">     6843.35</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.46</td>
    <td align="right">0.375155E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">       27.25</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.671755E+10</td>
    <td align="right">    10744.94</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.426063E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.841703E+10</td>
    <td align="right">    11679.42</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       22.80</td>
    <td align="right">       15.90</td>
    <td align="right">0.433259E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.809759E+10</td>
    <td align="right">    11691.74</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">       28.72</td>
    <td align="right">       17.92</td>
    <td align="right">0.402842E+09</td>
    <td align="right">      569.48</td>
    <td align="right">20-JUL-15:30</td>
    <td align="right">       25.25</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.771229E+10</td>
    <td align="right">    11699.16</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.448475E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.604978E+10</td>
    <td align="right">    10239.86</td>
    <td align="right">13-SEP-04:01</td>
    <td align="right">       23.30</td>
    <td align="right">       17.17</td>
    <td align="right">0.390958E+09</td>
    <td align="right">      549.48</td>
    <td align="right">12-SEP-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431889E+10</td>
    <td align="right">    11504.87</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       24.82</td>
    <td align="right">       15.02</td>
    <td align="right">0.385311E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       22.35</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232627E+10</td>
    <td align="right">     3310.67</td>
    <td align="right">09-NOV-15:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.86</td>
    <td align="right">0.341033E+09</td>
    <td align="right">      546.51</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119976E+10</td>
    <td align="right">     2567.36</td>
    <td align="right">08-DEC-14:30</td>
    <td align="right">       17.50</td>
    <td align="right">        7.65</td>
    <td align="right">0.307670E+09</td>
    <td align="right">      474.86</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556924E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452489E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119976E+10</td>
    <td align="right">     2567.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.50</td>
    <td align="right">        7.65</td>
    <td align="right">0.304749E+09</td>
    <td align="right">      474.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.841703E+10</td>
    <td align="right">    11699.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       17.92</td>
    <td align="right">0.448475E+09</td>
    <td align="right">      569.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143360E+10</td>
    <td align="right">     2342.02</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">       18.90</td>
    <td align="right">       10.10</td>
    <td align="right">0.211119E+09</td>
    <td align="right">      323.40</td>
    <td align="right">12-JAN-10:20</td>
    <td align="right">       11.70</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178335E+10</td>
    <td align="right">     2739.37</td>
    <td align="right">20-FEB-12:12</td>
    <td align="right">       21.10</td>
    <td align="right">        8.36</td>
    <td align="right">0.203723E+09</td>
    <td align="right">      347.86</td>
    <td align="right">22-FEB-10:09</td>
    <td align="right">       13.35</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280656E+10</td>
    <td align="right">     4030.76</td>
    <td align="right">31-MAR-09:30</td>
    <td align="right">       16.95</td>
    <td align="right">        5.71</td>
    <td align="right">0.261110E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">        8.30</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431046E+10</td>
    <td align="right">     6594.46</td>
    <td align="right">19-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.59</td>
    <td align="right">0.248686E+09</td>
    <td align="right">      347.89</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       20.87</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611156E+10</td>
    <td align="right">    11319.90</td>
    <td align="right">21-MAY-09:32</td>
    <td align="right">       26.47</td>
    <td align="right">       12.71</td>
    <td align="right">0.273887E+09</td>
    <td align="right">      347.89</td>
    <td align="right">17-MAY-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.735284E+10</td>
    <td align="right">    10494.23</td>
    <td align="right">18-JUN-09:02</td>
    <td align="right">       28.87</td>
    <td align="right">       16.86</td>
    <td align="right">0.275055E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.694264E+10</td>
    <td align="right">    12041.21</td>
    <td align="right">04-JUL-09:32</td>
    <td align="right">       27.57</td>
    <td align="right">       18.78</td>
    <td align="right">0.255386E+09</td>
    <td align="right">      353.34</td>
    <td align="right">21-JUL-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.673365E+10</td>
    <td align="right">    11025.84</td>
    <td align="right">06-AUG-09:02</td>
    <td align="right">       28.68</td>
    <td align="right">       17.89</td>
    <td align="right">0.284649E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-AUG-09:30</td>
    <td align="right">       27.50</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.548085E+10</td>
    <td align="right">    11345.08</td>
    <td align="right">17-SEP-09:12</td>
    <td align="right">       25.00</td>
    <td align="right">       16.07</td>
    <td align="right">0.251850E+09</td>
    <td align="right">      347.88</td>
    <td align="right">29-SEP-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374145E+10</td>
    <td align="right">     8963.48</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       24.82</td>
    <td align="right">       15.02</td>
    <td align="right">0.252238E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-OCT-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210712E+10</td>
    <td align="right">     4101.42</td>
    <td align="right">10-NOV-09:10</td>
    <td align="right">       18.48</td>
    <td align="right">       11.82</td>
    <td align="right">0.225562E+09</td>
    <td align="right">      347.87</td>
    <td align="right">09-NOV-10:50</td>
    <td align="right">       19.72</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125110E+10</td>
    <td align="right">     2097.78</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.78</td>
    <td align="right">0.199013E+09</td>
    <td align="right">      307.11</td>
    <td align="right">07-DEC-10:09</td>
    <td align="right">        7.25</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500552E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294228E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125110E+10</td>
    <td align="right">     2097.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.95</td>
    <td align="right">        5.71</td>
    <td align="right">0.199013E+09</td>
    <td align="right">      307.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.25</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.735284E+10</td>
    <td align="right">    12041.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.87</td>
    <td align="right">       18.78</td>
    <td align="right">0.284649E+09</td>
    <td align="right">      353.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.357147E+10</td>
    <td align="right">     9627.13</td>
    <td align="right">12-JAN-14:10</td>
    <td align="right">       18.40</td>
    <td align="right">        9.76</td>
    <td align="right">0.380438E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JAN-14:09</td>
    <td align="right">       15.18</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351820E+10</td>
    <td align="right">     9504.18</td>
    <td align="right">22-FEB-13:30</td>
    <td align="right">       21.15</td>
    <td align="right">        7.67</td>
    <td align="right">0.346857E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.440704E+10</td>
    <td align="right">     8362.17</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">        9.13</td>
    <td align="right">0.414663E+09</td>
    <td align="right">      549.48</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543616E+10</td>
    <td align="right">     8699.01</td>
    <td align="right">21-APR-13:40</td>
    <td align="right">       32.03</td>
    <td align="right">       14.99</td>
    <td align="right">0.379978E+09</td>
    <td align="right">      549.52</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">       27.25</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.699815E+10</td>
    <td align="right">    11021.35</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.424738E+09</td>
    <td align="right">      549.51</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.840804E+10</td>
    <td align="right">    12056.20</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       22.80</td>
    <td align="right">       15.90</td>
    <td align="right">0.431971E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.822519E+10</td>
    <td align="right">    12068.76</td>
    <td align="right">29-JUL-04:02</td>
    <td align="right">       25.32</td>
    <td align="right">       16.79</td>
    <td align="right">0.401910E+09</td>
    <td align="right">      568.53</td>
    <td align="right">20-JUL-15:30</td>
    <td align="right">       25.25</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.852956E+10</td>
    <td align="right">    12138.99</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.448197E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805930E+10</td>
    <td align="right">    14745.30</td>
    <td align="right">17-SEP-13:12</td>
    <td align="right">       31.87</td>
    <td align="right">       15.85</td>
    <td align="right">0.393900E+09</td>
    <td align="right">      549.49</td>
    <td align="right">29-SEP-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.703961E+10</td>
    <td align="right">    15572.97</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">       32.02</td>
    <td align="right">       15.28</td>
    <td align="right">0.401371E+09</td>
    <td align="right">      559.97</td>
    <td align="right">03-OCT-13:39</td>
    <td align="right">       32.07</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488380E+10</td>
    <td align="right">    10961.14</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">       22.25</td>
    <td align="right">       13.55</td>
    <td align="right">0.384164E+09</td>
    <td align="right">      550.24</td>
    <td align="right">10-NOV-14:09</td>
    <td align="right">       16.02</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327407E+10</td>
    <td align="right">     7836.79</td>
    <td align="right">07-DEC-13:50</td>
    <td align="right">       15.40</td>
    <td align="right">        6.64</td>
    <td align="right">0.365265E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">       14.22</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.723506E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477345E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327407E+10</td>
    <td align="right">     7836.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.40</td>
    <td align="right">        6.64</td>
    <td align="right">0.346857E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.22</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852956E+10</td>
    <td align="right">    15572.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.03</td>
    <td align="right">       16.79</td>
    <td align="right">0.448197E+09</td>
    <td align="right">      568.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.07</td>
    <td align="right">       22.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146434E+10</td>
    <td align="right">     3854.55</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       10.07</td>
    <td align="right">0.209948E+09</td>
    <td align="right">      346.01</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177611E+10</td>
    <td align="right">     5042.54</td>
    <td align="right">21-FEB-16:40</td>
    <td align="right">       22.40</td>
    <td align="right">        7.89</td>
    <td align="right">0.193934E+09</td>
    <td align="right">      346.42</td>
    <td align="right">23-FEB-14:50</td>
    <td align="right">       21.28</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303282E+10</td>
    <td align="right">     6477.33</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.49</td>
    <td align="right">0.240450E+09</td>
    <td align="right">      347.83</td>
    <td align="right">07-MAR-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.456505E+10</td>
    <td align="right">    14351.92</td>
    <td align="right">30-APR-17:12</td>
    <td align="right">       30.00</td>
    <td align="right">       12.63</td>
    <td align="right">0.229107E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.633881E+10</td>
    <td align="right">    14133.04</td>
    <td align="right">29-MAY-16:51</td>
    <td align="right">       32.80</td>
    <td align="right">       16.41</td>
    <td align="right">0.261526E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.738296E+10</td>
    <td align="right">    14697.56</td>
    <td align="right">04-JUN-15:41</td>
    <td align="right">       35.40</td>
    <td align="right">       17.25</td>
    <td align="right">0.269332E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-JUN-09:00</td>
    <td align="right">       31.10</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699894E+10</td>
    <td align="right">    14048.76</td>
    <td align="right">09-JUL-16:31</td>
    <td align="right">       32.97</td>
    <td align="right">       19.26</td>
    <td align="right">0.249994E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       30.87</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.687266E+10</td>
    <td align="right">    14036.41</td>
    <td align="right">06-AUG-17:02</td>
    <td align="right">       36.02</td>
    <td align="right">       18.69</td>
    <td align="right">0.276732E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-AUG-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581770E+10</td>
    <td align="right">    12690.34</td>
    <td align="right">17-SEP-15:52</td>
    <td align="right">       32.80</td>
    <td align="right">       15.85</td>
    <td align="right">0.239802E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426853E+10</td>
    <td align="right">    13422.63</td>
    <td align="right">01-OCT-15:02</td>
    <td align="right">       32.62</td>
    <td align="right">       15.81</td>
    <td align="right">0.235598E+09</td>
    <td align="right">      347.84</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236508E+10</td>
    <td align="right">     5795.03</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.43</td>
    <td align="right">0.217183E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125861E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">15-DEC-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.12</td>
    <td align="right">0.200791E+09</td>
    <td align="right">      338.68</td>
    <td align="right">15-DEC-16:19</td>
    <td align="right">       15.40</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521416E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.282440E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125861E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        6.12</td>
    <td align="right">0.193934E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.40</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.738296E+10</td>
    <td align="right">    14697.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.02</td>
    <td align="right">       19.26</td>
    <td align="right">0.276732E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       18.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150795E+10</td>
    <td align="right">     2255.66</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.36</td>
    <td align="right">0.330165E+09</td>
    <td align="right">      492.26</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156489E+10</td>
    <td align="right">     2461.77</td>
    <td align="right">23-FEB-14:40</td>
    <td align="right">       21.47</td>
    <td align="right">        7.27</td>
    <td align="right">0.303868E+09</td>
    <td align="right">      504.38</td>
    <td align="right">23-FEB-14:50</td>
    <td align="right">       21.28</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235085E+10</td>
    <td align="right">     2532.96</td>
    <td align="right">22-MAR-14:50</td>
    <td align="right">       23.98</td>
    <td align="right">        8.88</td>
    <td align="right">0.374947E+09</td>
    <td align="right">      515.40</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333329E+10</td>
    <td align="right">     4488.55</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.46</td>
    <td align="right">0.370748E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.489754E+10</td>
    <td align="right">     8009.18</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.427184E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645713E+10</td>
    <td align="right">     9189.96</td>
    <td align="right">21-JUN-04:02</td>
    <td align="right">       22.93</td>
    <td align="right">       15.70</td>
    <td align="right">0.434110E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675065E+10</td>
    <td align="right">    10162.51</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">       28.72</td>
    <td align="right">       17.92</td>
    <td align="right">0.404212E+09</td>
    <td align="right">      570.01</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.688364E+10</td>
    <td align="right">     9908.74</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.453285E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.567500E+10</td>
    <td align="right">     8988.11</td>
    <td align="right">20-SEP-04:02</td>
    <td align="right">       21.55</td>
    <td align="right">       14.99</td>
    <td align="right">0.400867E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416030E+10</td>
    <td align="right">     9222.40</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.25</td>
    <td align="right">0.405916E+09</td>
    <td align="right">      549.48</td>
    <td align="right">06-OCT-09:39</td>
    <td align="right">       14.27</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252165E+10</td>
    <td align="right">     2782.95</td>
    <td align="right">09-NOV-15:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.86</td>
    <td align="right">0.362391E+09</td>
    <td align="right">      549.47</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151598E+10</td>
    <td align="right">     2182.40</td>
    <td align="right">08-DEC-14:10</td>
    <td align="right">       17.70</td>
    <td align="right">        7.73</td>
    <td align="right">0.320030E+09</td>
    <td align="right">      492.48</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">       13.48</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476189E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.458772E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150795E+10</td>
    <td align="right">     2182.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.70</td>
    <td align="right">        7.27</td>
    <td align="right">0.303868E+09</td>
    <td align="right">      492.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.48</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.688364E+10</td>
    <td align="right">    10162.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       17.92</td>
    <td align="right">0.453285E+09</td>
    <td align="right">      570.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155009E+10</td>
    <td align="right">     2060.08</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.36</td>
    <td align="right">0.216972E+09</td>
    <td align="right">      328.99</td>
    <td align="right">04-JAN-10:09</td>
    <td align="right">        9.60</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169133E+10</td>
    <td align="right">     2342.70</td>
    <td align="right">20-FEB-12:20</td>
    <td align="right">       21.10</td>
    <td align="right">        8.36</td>
    <td align="right">0.203437E+09</td>
    <td align="right">      347.86</td>
    <td align="right">22-FEB-10:09</td>
    <td align="right">       13.35</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241982E+10</td>
    <td align="right">     2932.35</td>
    <td align="right">31-MAR-09:20</td>
    <td align="right">       16.30</td>
    <td align="right">        5.41</td>
    <td align="right">0.254804E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">        8.30</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.347540E+10</td>
    <td align="right">     5000.44</td>
    <td align="right">28-APR-08:50</td>
    <td align="right">       20.73</td>
    <td align="right">       12.47</td>
    <td align="right">0.247625E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       20.87</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501999E+10</td>
    <td align="right">     7369.69</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.274271E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:50</td>
    <td align="right">       25.32</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618704E+10</td>
    <td align="right">     8147.20</td>
    <td align="right">11-JUN-09:12</td>
    <td align="right">       26.47</td>
    <td align="right">       11.71</td>
    <td align="right">0.275288E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.618655E+10</td>
    <td align="right">    10409.45</td>
    <td align="right">04-JUL-09:32</td>
    <td align="right">       27.57</td>
    <td align="right">       18.78</td>
    <td align="right">0.256123E+09</td>
    <td align="right">      354.66</td>
    <td align="right">21-JUL-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637378E+10</td>
    <td align="right">    10759.45</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">       28.30</td>
    <td align="right">       17.91</td>
    <td align="right">0.286821E+09</td>
    <td align="right">      353.06</td>
    <td align="right">02-AUG-08:09</td>
    <td align="right">       24.18</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.551539E+10</td>
    <td align="right">    10336.26</td>
    <td align="right">04-SEP-08:32</td>
    <td align="right">       22.57</td>
    <td align="right">       17.96</td>
    <td align="right">0.254615E+09</td>
    <td align="right">      347.89</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">       25.32</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.397066E+10</td>
    <td align="right">     7906.44</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       24.82</td>
    <td align="right">       15.02</td>
    <td align="right">0.259269E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-OCT-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246105E+10</td>
    <td align="right">     4104.38</td>
    <td align="right">10-NOV-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.74</td>
    <td align="right">0.237864E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">       13.68</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154268E+10</td>
    <td align="right">     1966.55</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.78</td>
    <td align="right">0.209128E+09</td>
    <td align="right">      322.99</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       12.48</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463938E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.297622E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154268E+10</td>
    <td align="right">     1966.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.30</td>
    <td align="right">        5.41</td>
    <td align="right">0.203437E+09</td>
    <td align="right">      322.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637378E+10</td>
    <td align="right">    10759.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       18.78</td>
    <td align="right">0.286821E+09</td>
    <td align="right">      354.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223855E+10</td>
    <td align="right">     7526.20</td>
    <td align="right">12-JAN-13:08</td>
    <td align="right">       16.97</td>
    <td align="right">        8.96</td>
    <td align="right">0.359333E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-JAN-14:09</td>
    <td align="right">       15.18</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211233E+10</td>
    <td align="right">     6637.54</td>
    <td align="right">22-FEB-13:30</td>
    <td align="right">       21.15</td>
    <td align="right">        7.67</td>
    <td align="right">0.323841E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266531E+10</td>
    <td align="right">     5598.59</td>
    <td align="right">22-MAR-13:10</td>
    <td align="right">       24.90</td>
    <td align="right">        9.20</td>
    <td align="right">0.387344E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401501E+10</td>
    <td align="right">     9946.66</td>
    <td align="right">21-APR-16:20</td>
    <td align="right">       30.93</td>
    <td align="right">       14.68</td>
    <td align="right">0.367612E+09</td>
    <td align="right">      564.99</td>
    <td align="right">19-APR-12:09</td>
    <td align="right">       30.60</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.598624E+10</td>
    <td align="right">    10967.46</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">       34.90</td>
    <td align="right">       16.80</td>
    <td align="right">0.421873E+09</td>
    <td align="right">      613.97</td>
    <td align="right">19-MAY-12:09</td>
    <td align="right">       33.40</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.809996E+10</td>
    <td align="right">    12315.67</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">       38.90</td>
    <td align="right">       16.13</td>
    <td align="right">0.436481E+09</td>
    <td align="right">      680.58</td>
    <td align="right">15-JUN-12:09</td>
    <td align="right">       36.10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.823094E+10</td>
    <td align="right">    12285.16</td>
    <td align="right">03-JUL-17:00</td>
    <td align="right">       38.30</td>
    <td align="right">       18.80</td>
    <td align="right">0.406532E+09</td>
    <td align="right">      674.02</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">       35.78</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.883971E+10</td>
    <td align="right">    11927.53</td>
    <td align="right">07-AUG-16:50</td>
    <td align="right">       36.78</td>
    <td align="right">       17.86</td>
    <td align="right">0.454374E+09</td>
    <td align="right">      652.39</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       33.90</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.860079E+10</td>
    <td align="right">    11944.68</td>
    <td align="right">17-SEP-13:22</td>
    <td align="right">       31.95</td>
    <td align="right">       15.90</td>
    <td align="right">0.403473E+09</td>
    <td align="right">      636.44</td>
    <td align="right">20-SEP-12:09</td>
    <td align="right">       31.78</td>
    <td align="right">       17.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680899E+10</td>
    <td align="right">    12746.28</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">       32.02</td>
    <td align="right">       15.28</td>
    <td align="right">0.409766E+09</td>
    <td align="right">      618.94</td>
    <td align="right">03-OCT-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415966E+10</td>
    <td align="right">    11176.66</td>
    <td align="right">11-NOV-14:42</td>
    <td align="right">       18.80</td>
    <td align="right">        8.28</td>
    <td align="right">0.380730E+09</td>
    <td align="right">      555.93</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       23.30</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211167E+10</td>
    <td align="right">     5476.51</td>
    <td align="right">07-DEC-13:20</td>
    <td align="right">       14.80</td>
    <td align="right">        6.41</td>
    <td align="right">0.345408E+09</td>
    <td align="right">      549.50</td>
    <td align="right">29-DEC-14:09</td>
    <td align="right">        9.50</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638691E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.469677E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211167E+10</td>
    <td align="right">     5476.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.80</td>
    <td align="right">        6.41</td>
    <td align="right">0.323841E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.50</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883971E+10</td>
    <td align="right">    12746.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.90</td>
    <td align="right">       18.80</td>
    <td align="right">0.454374E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       18.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159021E+10</td>
    <td align="right">     2684.54</td>
    <td align="right">30-JAN-16:30</td>
    <td align="right">       15.60</td>
    <td align="right">        6.03</td>
    <td align="right">0.212982E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160231E+10</td>
    <td align="right">     3864.48</td>
    <td align="right">21-FEB-16:50</td>
    <td align="right">       22.30</td>
    <td align="right">        7.83</td>
    <td align="right">0.193544E+09</td>
    <td align="right">      338.68</td>
    <td align="right">15-FEB-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243193E+10</td>
    <td align="right">     3974.19</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.49</td>
    <td align="right">0.238257E+09</td>
    <td align="right">      338.68</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353623E+10</td>
    <td align="right">    10590.01</td>
    <td align="right">16-APR-17:12</td>
    <td align="right">       29.80</td>
    <td align="right">       11.39</td>
    <td align="right">0.230934E+09</td>
    <td align="right">      347.84</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.502118E+10</td>
    <td align="right">    11151.34</td>
    <td align="right">29-MAY-17:21</td>
    <td align="right">       31.95</td>
    <td align="right">       15.89</td>
    <td align="right">0.265785E+09</td>
    <td align="right">      347.85</td>
    <td align="right">30-MAY-13:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598611E+10</td>
    <td align="right">    11041.81</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">       36.10</td>
    <td align="right">       16.32</td>
    <td align="right">0.273005E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598777E+10</td>
    <td align="right">    11025.93</td>
    <td align="right">09-JUL-16:31</td>
    <td align="right">       32.97</td>
    <td align="right">       19.26</td>
    <td align="right">0.254623E+09</td>
    <td align="right">      348.90</td>
    <td align="right">21-JUL-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620948E+10</td>
    <td align="right">    11942.79</td>
    <td align="right">27-AUG-17:11</td>
    <td align="right">       34.43</td>
    <td align="right">       16.33</td>
    <td align="right">0.285237E+09</td>
    <td align="right">      347.84</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550706E+10</td>
    <td align="right">    11300.88</td>
    <td align="right">17-SEP-16:42</td>
    <td align="right">       31.88</td>
    <td align="right">       15.53</td>
    <td align="right">0.252254E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">       25.32</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.422321E+10</td>
    <td align="right">    10833.47</td>
    <td align="right">01-OCT-15:02</td>
    <td align="right">       32.62</td>
    <td align="right">       15.81</td>
    <td align="right">0.252858E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-OCT-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265442E+10</td>
    <td align="right">     5130.47</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.43</td>
    <td align="right">0.229743E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155065E+10</td>
    <td align="right">     2557.58</td>
    <td align="right">15-DEC-16:10</td>
    <td align="right">       15.50</td>
    <td align="right">        6.07</td>
    <td align="right">0.206186E+09</td>
    <td align="right">      338.68</td>
    <td align="right">06-DEC-16:40</td>
    <td align="right">       12.57</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463006E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289541E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155065E+10</td>
    <td align="right">     2557.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">        6.03</td>
    <td align="right">0.193544E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620948E+10</td>
    <td align="right">    11942.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       19.26</td>
    <td align="right">0.285237E+09</td>
    <td align="right">      348.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       21.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170328E+10</td>
    <td align="right">     2482.30</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.15</td>
    <td align="right">0.337275E+09</td>
    <td align="right">      516.35</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197927E+10</td>
    <td align="right">     2747.54</td>
    <td align="right">23-FEB-14:40</td>
    <td align="right">       21.47</td>
    <td align="right">        7.27</td>
    <td align="right">0.318542E+09</td>
    <td align="right">      543.02</td>
    <td align="right">23-FEB-14:50</td>
    <td align="right">       21.28</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287562E+10</td>
    <td align="right">     3622.61</td>
    <td align="right">22-MAR-14:40</td>
    <td align="right">       24.07</td>
    <td align="right">        8.92</td>
    <td align="right">0.402288E+09</td>
    <td align="right">      549.48</td>
    <td align="right">09-MAR-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.417790E+10</td>
    <td align="right">     7865.47</td>
    <td align="right">20-APR-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.385721E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-09:50</td>
    <td align="right">       21.93</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.601780E+10</td>
    <td align="right">     9734.87</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.431899E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751952E+10</td>
    <td align="right">     9811.99</td>
    <td align="right">15-JUN-04:04</td>
    <td align="right">       29.53</td>
    <td align="right">       12.07</td>
    <td align="right">0.434965E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.723889E+10</td>
    <td align="right">     9941.02</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">       28.72</td>
    <td align="right">       17.92</td>
    <td align="right">0.404270E+09</td>
    <td align="right">      569.95</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.695591E+10</td>
    <td align="right">     9936.91</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.452288E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554752E+10</td>
    <td align="right">     9789.25</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       23.30</td>
    <td align="right">       17.17</td>
    <td align="right">0.398100E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414037E+10</td>
    <td align="right">     8999.32</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       24.82</td>
    <td align="right">       15.02</td>
    <td align="right">0.400493E+09</td>
    <td align="right">      549.48</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       22.35</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248566E+10</td>
    <td align="right">     3201.57</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">       23.30</td>
    <td align="right">       12.80</td>
    <td align="right">0.360011E+09</td>
    <td align="right">      549.48</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       23.30</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152544E+10</td>
    <td align="right">     2326.13</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.78</td>
    <td align="right">0.321180E+09</td>
    <td align="right">      502.51</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521672E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464703E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152544E+10</td>
    <td align="right">     2326.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">        7.27</td>
    <td align="right">0.318542E+09</td>
    <td align="right">      502.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.751952E+10</td>
    <td align="right">     9941.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.53</td>
    <td align="right">       17.92</td>
    <td align="right">0.452288E+09</td>
    <td align="right">      569.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166272E+10</td>
    <td align="right">     2271.01</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">       18.90</td>
    <td align="right">       10.10</td>
    <td align="right">0.160604E+09</td>
    <td align="right">      338.70</td>
    <td align="right">31-JAN-09:50</td>
    <td align="right">       11.52</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199654E+10</td>
    <td align="right">     3174.41</td>
    <td align="right">21-FEB-08:55</td>
    <td align="right">       12.80</td>
    <td align="right">        5.11</td>
    <td align="right">0.153563E+09</td>
    <td align="right">      338.72</td>
    <td align="right">21-FEB-08:30</td>
    <td align="right">        9.45</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295951E+10</td>
    <td align="right">     4671.55</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">        4.79</td>
    <td align="right">0.192650E+09</td>
    <td align="right">      338.72</td>
    <td align="right">17-MAR-10:09</td>
    <td align="right">        8.48</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427506E+10</td>
    <td align="right">    11306.47</td>
    <td align="right">30-APR-09:22</td>
    <td align="right">       21.10</td>
    <td align="right">       13.01</td>
    <td align="right">0.183308E+09</td>
    <td align="right">      338.74</td>
    <td align="right">25-APR-14:50</td>
    <td align="right">       22.57</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.579507E+10</td>
    <td align="right">    11339.90</td>
    <td align="right">29-MAY-08:22</td>
    <td align="right">       21.10</td>
    <td align="right">       15.10</td>
    <td align="right">0.202242E+09</td>
    <td align="right">      338.75</td>
    <td align="right">19-MAY-07:19</td>
    <td align="right">       22.43</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.681263E+10</td>
    <td align="right">    11544.33</td>
    <td align="right">18-JUN-10:12</td>
    <td align="right">       32.07</td>
    <td align="right">       16.46</td>
    <td align="right">0.202959E+09</td>
    <td align="right">      338.74</td>
    <td align="right">26-JUN-07:19</td>
    <td align="right">       22.60</td>
    <td align="right">       15.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.645357E+10</td>
    <td align="right">    11988.89</td>
    <td align="right">02-JUL-09:32</td>
    <td align="right">       30.37</td>
    <td align="right">       19.84</td>
    <td align="right">0.189039E+09</td>
    <td align="right">      348.94</td>
    <td align="right">21-JUL-10:30</td>
    <td align="right">       24.75</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.632888E+10</td>
    <td align="right">    12089.22</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">       28.30</td>
    <td align="right">       17.91</td>
    <td align="right">0.210152E+09</td>
    <td align="right">      338.74</td>
    <td align="right">11-AUG-07:19</td>
    <td align="right">       24.47</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531233E+10</td>
    <td align="right">    11467.58</td>
    <td align="right">04-SEP-08:42</td>
    <td align="right">       22.93</td>
    <td align="right">       18.01</td>
    <td align="right">0.186244E+09</td>
    <td align="right">      338.75</td>
    <td align="right">20-SEP-07:30</td>
    <td align="right">       23.05</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390292E+10</td>
    <td align="right">     8336.42</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       24.82</td>
    <td align="right">       15.02</td>
    <td align="right">0.186795E+09</td>
    <td align="right">      338.73</td>
    <td align="right">23-OCT-10:09</td>
    <td align="right">       20.87</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242094E+10</td>
    <td align="right">     4702.81</td>
    <td align="right">10-NOV-08:45</td>
    <td align="right">       18.22</td>
    <td align="right">       11.68</td>
    <td align="right">0.170349E+09</td>
    <td align="right">      338.72</td>
    <td align="right">10-NOV-08:39</td>
    <td align="right">       18.13</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151852E+10</td>
    <td align="right">     2130.33</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">        7.78</td>
    <td align="right">0.152317E+09</td>
    <td align="right">      327.95</td>
    <td align="right">07-DEC-09:50</td>
    <td align="right">        6.23</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.494387E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.219022E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151852E+10</td>
    <td align="right">     2130.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        4.79</td>
    <td align="right">0.152317E+09</td>
    <td align="right">      327.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.23</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.681263E+10</td>
    <td align="right">    12089.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.07</td>
    <td align="right">       19.84</td>
    <td align="right">0.210152E+09</td>
    <td align="right">      348.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.75</td>
    <td align="right">       21.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.401133E+10</td>
    <td align="right">     9360.32</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">       18.60</td>
    <td align="right">        9.85</td>
    <td align="right">0.392642E+09</td>
    <td align="right">      567.46</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.380991E+10</td>
    <td align="right">    11170.74</td>
    <td align="right">20-FEB-14:32</td>
    <td align="right">       22.93</td>
    <td align="right">        8.70</td>
    <td align="right">0.357258E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441560E+10</td>
    <td align="right">     7917.84</td>
    <td align="right">16-MAR-13:10</td>
    <td align="right">       22.30</td>
    <td align="right">        9.01</td>
    <td align="right">0.427195E+09</td>
    <td align="right">      549.48</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507837E+10</td>
    <td align="right">     8303.86</td>
    <td align="right">20-APR-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.389062E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.630529E+10</td>
    <td align="right">    10153.58</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       26.32</td>
    <td align="right">       12.45</td>
    <td align="right">0.430818E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.750470E+10</td>
    <td align="right">    10226.29</td>
    <td align="right">21-JUN-04:02</td>
    <td align="right">       22.93</td>
    <td align="right">       15.70</td>
    <td align="right">0.434196E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736441E+10</td>
    <td align="right">    10351.25</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">       28.72</td>
    <td align="right">       17.92</td>
    <td align="right">0.403687E+09</td>
    <td align="right">      568.92</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.778275E+10</td>
    <td align="right">    10382.12</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">       26.10</td>
    <td align="right">       16.22</td>
    <td align="right">0.452076E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       26.57</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.761716E+10</td>
    <td align="right">    12165.22</td>
    <td align="right">04-SEP-14:42</td>
    <td align="right">       31.52</td>
    <td align="right">       19.03</td>
    <td align="right">0.399748E+09</td>
    <td align="right">      565.55</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">       28.05</td>
    <td align="right">       14.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.704144E+10</td>
    <td align="right">    12793.28</td>
    <td align="right">22-OCT-13:42</td>
    <td align="right">       26.52</td>
    <td align="right">       14.76</td>
    <td align="right">0.411170E+09</td>
    <td align="right">      581.47</td>
    <td align="right">03-OCT-13:39</td>
    <td align="right">       32.07</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.532590E+10</td>
    <td align="right">    11809.80</td>
    <td align="right">11-NOV-12:43</td>
    <td align="right">       18.12</td>
    <td align="right">        8.06</td>
    <td align="right">0.395719E+09</td>
    <td align="right">      578.58</td>
    <td align="right">10-NOV-14:09</td>
    <td align="right">       16.02</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.382335E+10</td>
    <td align="right">     8348.85</td>
    <td align="right">07-DEC-13:30</td>
    <td align="right">       15.00</td>
    <td align="right">        6.49</td>
    <td align="right">0.377491E+09</td>
    <td align="right">      555.02</td>
    <td align="right">29-DEC-14:09</td>
    <td align="right">        9.50</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700802E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.487106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380991E+10</td>
    <td align="right">     7917.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.49</td>
    <td align="right">0.357258E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.50</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.778275E+10</td>
    <td align="right">    12793.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.52</td>
    <td align="right">       19.03</td>
    <td align="right">0.452076E+09</td>
    <td align="right">      581.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174786E+10</td>
    <td align="right">     3868.70</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       10.07</td>
    <td align="right">0.215248E+09</td>
    <td align="right">      347.73</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198657E+10</td>
    <td align="right">     5010.44</td>
    <td align="right">21-FEB-16:40</td>
    <td align="right">       22.40</td>
    <td align="right">        7.89</td>
    <td align="right">0.198917E+09</td>
    <td align="right">      347.83</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308654E+10</td>
    <td align="right">     6175.72</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.49</td>
    <td align="right">0.246966E+09</td>
    <td align="right">      347.83</td>
    <td align="right">07-MAR-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438118E+10</td>
    <td align="right">    11929.54</td>
    <td align="right">23-APR-16:02</td>
    <td align="right">       23.72</td>
    <td align="right">        8.86</td>
    <td align="right">0.234516E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.588403E+10</td>
    <td align="right">    12633.89</td>
    <td align="right">07-MAY-16:42</td>
    <td align="right">       28.98</td>
    <td align="right">       14.03</td>
    <td align="right">0.266103E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.675248E+10</td>
    <td align="right">    12559.11</td>
    <td align="right">18-JUN-15:31</td>
    <td align="right">       37.03</td>
    <td align="right">       16.74</td>
    <td align="right">0.271990E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.639479E+10</td>
    <td align="right">    12543.02</td>
    <td align="right">02-JUL-16:52</td>
    <td align="right">       37.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.252556E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-JUL-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633838E+10</td>
    <td align="right">    13262.61</td>
    <td align="right">27-AUG-17:11</td>
    <td align="right">       34.43</td>
    <td align="right">       16.33</td>
    <td align="right">0.281036E+09</td>
    <td align="right">      347.84</td>
    <td align="right">23-AUG-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550005E+10</td>
    <td align="right">    11269.79</td>
    <td align="right">17-SEP-16:12</td>
    <td align="right">       32.43</td>
    <td align="right">       15.72</td>
    <td align="right">0.245392E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429716E+10</td>
    <td align="right">     9544.16</td>
    <td align="right">22-OCT-15:42</td>
    <td align="right">       27.12</td>
    <td align="right">       14.72</td>
    <td align="right">0.243280E+09</td>
    <td align="right">      347.84</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264658E+10</td>
    <td align="right">     5710.39</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.43</td>
    <td align="right">0.224281E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156074E+10</td>
    <td align="right">     3195.58</td>
    <td align="right">15-DEC-15:50</td>
    <td align="right">       15.60</td>
    <td align="right">        6.09</td>
    <td align="right">0.206363E+09</td>
    <td align="right">      345.50</td>
    <td align="right">15-DEC-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.505764E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.288665E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156074E+10</td>
    <td align="right">     3195.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        6.09</td>
    <td align="right">0.198917E+09</td>
    <td align="right">      345.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675248E+10</td>
    <td align="right">    13262.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.281036E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       21.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
