    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.17</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.77</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.83</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.50</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.77</td>
    <td align="right">        0.67</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.59</td>
    <td align="right">        2.33</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.18</td>
    <td align="right">        3.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.40</td>
    <td align="right">        4.50</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.39</td>
    <td align="right">        3.17</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.83</td>
    <td align="right">       27.40</td>
    <td align="right">       15.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.77</td>
    <td align="right">        4.50</td>
    <td align="right">       27.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.16</td>
    <td align="right">        1.67</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.35</td>
    <td align="right">        4.00</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.95</td>
    <td align="right">        1.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       25.96</td>
    <td align="right">        7.83</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.35</td>
    <td align="right">        4.00</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.89</td>
    <td align="right">        1.50</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.18</td>
    <td align="right">        2.83</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.42</td>
    <td align="right">        2.67</td>
    <td align="right">       28.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       27.52</td>
    <td align="right">        3.33</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.79</td>
    <td align="right">        3.00</td>
    <td align="right">       28.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.75</td>
    <td align="right">        2.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.50</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       27.70</td>
    <td align="right">       16.00</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       28.18</td>
    <td align="right">        3.33</td>
    <td align="right">       28.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      388.50</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      328.33</td>
    <td align="right">       23.76</td>
    <td align="right">        6.50</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      312.50</td>
    <td align="right">       23.70</td>
    <td align="right">        1.67</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.00</td>
    <td align="right">       23.57</td>
    <td align="right">       54.50</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.50</td>
    <td align="right">       23.58</td>
    <td align="right">      177.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.33</td>
    <td align="right">       23.74</td>
    <td align="right">      285.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.67</td>
    <td align="right">       23.99</td>
    <td align="right">      438.67</td>
    <td align="right">       24.19</td>
    <td align="right">        2.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.33</td>
    <td align="right">       23.61</td>
    <td align="right">      445.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.50</td>
    <td align="right">       23.58</td>
    <td align="right">      389.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.17</td>
    <td align="right">       23.53</td>
    <td align="right">      231.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      202.33</td>
    <td align="right">       23.71</td>
    <td align="right">       67.67</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.83</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1947.00</td>
    <td align="right">       23.72</td>
    <td align="right">     2097.33</td>
    <td align="right">       24.33</td>
    <td align="right">        2.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      390.83</td>
    <td align="right">       23.99</td>
    <td align="right">      445.00</td>
    <td align="right">       25.36</td>
    <td align="right">        2.00</td>
    <td align="right">       24.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.50</td>
    <td align="right">       23.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.00</td>
    <td align="right">       23.35</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.17</td>
    <td align="right">       23.60</td>
    <td align="right">        0.83</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.17</td>
    <td align="right">       23.69</td>
    <td align="right">       20.67</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.33</td>
    <td align="right">       23.73</td>
    <td align="right">      139.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.67</td>
    <td align="right">       24.03</td>
    <td align="right">      284.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       24.08</td>
    <td align="right">      481.67</td>
    <td align="right">       24.23</td>
    <td align="right">        1.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.33</td>
    <td align="right">       23.62</td>
    <td align="right">      451.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.67</td>
    <td align="right">       23.65</td>
    <td align="right">      372.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.50</td>
    <td align="right">       23.49</td>
    <td align="right">      160.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.67</td>
    <td align="right">       23.46</td>
    <td align="right">       19.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.50</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2851.67</td>
    <td align="right">       23.38</td>
    <td align="right">     1929.17</td>
    <td align="right">       24.27</td>
    <td align="right">        1.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.17</td>
    <td align="right">       24.08</td>
    <td align="right">      481.67</td>
    <td align="right">       24.91</td>
    <td align="right">        1.17</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.67</td>
    <td align="right">       22.20</td>
    <td align="right">       69.33</td>
    <td align="right">       20.84</td>
    <td align="right">       69.33</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       22.57</td>
    <td align="right">       32.50</td>
    <td align="right">       20.94</td>
    <td align="right">       32.50</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.00</td>
    <td align="right">       23.01</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.00</td>
    <td align="right">       23.39</td>
    <td align="right">       29.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.33</td>
    <td align="right">       23.45</td>
    <td align="right">      164.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.50</td>
    <td align="right">       23.64</td>
    <td align="right">      298.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.33</td>
    <td align="right">       23.83</td>
    <td align="right">      457.50</td>
    <td align="right">       24.27</td>
    <td align="right">        2.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.50</td>
    <td align="right">       23.22</td>
    <td align="right">      418.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.00</td>
    <td align="right">       23.27</td>
    <td align="right">      327.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      251.33</td>
    <td align="right">       23.17</td>
    <td align="right">      115.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.50</td>
    <td align="right">       22.66</td>
    <td align="right">       26.83</td>
    <td align="right">       21.85</td>
    <td align="right">       18.83</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.02</td>
    <td align="right">       94.50</td>
    <td align="right">       20.62</td>
    <td align="right">       94.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3118.33</td>
    <td align="right">       22.69</td>
    <td align="right">     2035.67</td>
    <td align="right">       23.89</td>
    <td align="right">      219.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.33</td>
    <td align="right">       22.02</td>
    <td align="right">        2.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.67</td>
    <td align="right">       23.83</td>
    <td align="right">      457.50</td>
    <td align="right">       24.35</td>
    <td align="right">       94.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.83</td>
    <td align="right">      258.17</td>
    <td align="right">       20.24</td>
    <td align="right">      258.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.29</td>
    <td align="right">      166.50</td>
    <td align="right">       20.51</td>
    <td align="right">      166.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.33</td>
    <td align="right">       21.84</td>
    <td align="right">      109.00</td>
    <td align="right">       20.65</td>
    <td align="right">      109.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.67</td>
    <td align="right">       22.56</td>
    <td align="right">       50.00</td>
    <td align="right">       23.24</td>
    <td align="right">       14.17</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      169.17</td>
    <td align="right">       22.88</td>
    <td align="right">      188.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.00</td>
    <td align="right">       23.18</td>
    <td align="right">      350.33</td>
    <td align="right">       24.38</td>
    <td align="right">        1.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.33</td>
    <td align="right">       24.04</td>
    <td align="right">      442.00</td>
    <td align="right">       24.34</td>
    <td align="right">       23.17</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.17</td>
    <td align="right">       22.79</td>
    <td align="right">      388.33</td>
    <td align="right">       24.28</td>
    <td align="right">        1.83</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.83</td>
    <td align="right">       22.80</td>
    <td align="right">      287.00</td>
    <td align="right">       24.14</td>
    <td align="right">       15.17</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      361.50</td>
    <td align="right">       22.28</td>
    <td align="right">       80.17</td>
    <td align="right">       24.07</td>
    <td align="right">        1.67</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.67</td>
    <td align="right">       21.36</td>
    <td align="right">      134.17</td>
    <td align="right">       20.26</td>
    <td align="right">      134.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.67</td>
    <td align="right">      307.67</td>
    <td align="right">       20.22</td>
    <td align="right">      307.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3614.67</td>
    <td align="right">       21.67</td>
    <td align="right">     2761.33</td>
    <td align="right">       22.87</td>
    <td align="right">     1032.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.33</td>
    <td align="right">       20.67</td>
    <td align="right">       50.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.33</td>
    <td align="right">       24.04</td>
    <td align="right">      442.00</td>
    <td align="right">       24.38</td>
    <td align="right">      307.67</td>
    <td align="right">       26.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.04</td>
    <td align="right">      191.00</td>
    <td align="right">       20.19</td>
    <td align="right">      191.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.33</td>
    <td align="right">       21.64</td>
    <td align="right">      109.00</td>
    <td align="right">       20.45</td>
    <td align="right">      109.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.83</td>
    <td align="right">       22.03</td>
    <td align="right">       65.17</td>
    <td align="right">       20.69</td>
    <td align="right">       65.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      228.83</td>
    <td align="right">       22.60</td>
    <td align="right">      118.67</td>
    <td align="right">       24.49</td>
    <td align="right">        7.50</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.00</td>
    <td align="right">       23.00</td>
    <td align="right">      290.17</td>
    <td align="right">       24.42</td>
    <td align="right">        7.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       23.87</td>
    <td align="right">      401.67</td>
    <td align="right">       24.44</td>
    <td align="right">       15.83</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.67</td>
    <td align="right">       24.90</td>
    <td align="right">      450.67</td>
    <td align="right">       24.45</td>
    <td align="right">       48.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.33</td>
    <td align="right">       23.39</td>
    <td align="right">      408.50</td>
    <td align="right">       24.36</td>
    <td align="right">       18.67</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.17</td>
    <td align="right">       23.07</td>
    <td align="right">      338.50</td>
    <td align="right">       24.28</td>
    <td align="right">       21.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      279.83</td>
    <td align="right">       22.14</td>
    <td align="right">      129.83</td>
    <td align="right">       24.29</td>
    <td align="right">        2.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.83</td>
    <td align="right">       21.62</td>
    <td align="right">       93.50</td>
    <td align="right">       20.49</td>
    <td align="right">       87.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.87</td>
    <td align="right">      244.50</td>
    <td align="right">       20.24</td>
    <td align="right">      244.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3299.83</td>
    <td align="right">       21.85</td>
    <td align="right">     2841.17</td>
    <td align="right">       23.39</td>
    <td align="right">      818.83</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       20.87</td>
    <td align="right">       65.17</td>
    <td align="right">       20.19</td>
    <td align="right">        2.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.90</td>
    <td align="right">      450.67</td>
    <td align="right">       24.49</td>
    <td align="right">      244.50</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      379.50</td>
    <td align="right">       21.48</td>
    <td align="right">      164.67</td>
    <td align="right">       21.06</td>
    <td align="right">      134.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      324.33</td>
    <td align="right">       21.69</td>
    <td align="right">      115.17</td>
    <td align="right">       21.68</td>
    <td align="right">       89.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      372.33</td>
    <td align="right">       22.00</td>
    <td align="right">       97.17</td>
    <td align="right">       21.59</td>
    <td align="right">       80.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.17</td>
    <td align="right">       22.55</td>
    <td align="right">       91.67</td>
    <td align="right">       24.08</td>
    <td align="right">       13.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.50</td>
    <td align="right">       22.81</td>
    <td align="right">      196.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.50</td>
    <td align="right">       23.08</td>
    <td align="right">      337.17</td>
    <td align="right">       24.38</td>
    <td align="right">        1.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.17</td>
    <td align="right">       23.72</td>
    <td align="right">      431.00</td>
    <td align="right">       24.34</td>
    <td align="right">       24.33</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.83</td>
    <td align="right">       23.01</td>
    <td align="right">      392.17</td>
    <td align="right">       24.32</td>
    <td align="right">        7.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      135.00</td>
    <td align="right">       23.23</td>
    <td align="right">      327.00</td>
    <td align="right">       24.31</td>
    <td align="right">       30.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      240.50</td>
    <td align="right">       22.56</td>
    <td align="right">      220.00</td>
    <td align="right">       24.48</td>
    <td align="right">       14.17</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.50</td>
    <td align="right">       21.72</td>
    <td align="right">      155.33</td>
    <td align="right">       22.75</td>
    <td align="right">       71.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.50</td>
    <td align="right">       21.46</td>
    <td align="right">      167.50</td>
    <td align="right">       20.65</td>
    <td align="right">      154.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2812.83</td>
    <td align="right">       22.09</td>
    <td align="right">     2694.83</td>
    <td align="right">       23.61</td>
    <td align="right">      622.17</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.17</td>
    <td align="right">       21.46</td>
    <td align="right">       91.67</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.50</td>
    <td align="right">       23.72</td>
    <td align="right">      431.00</td>
    <td align="right">       24.48</td>
    <td align="right">      154.83</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.00</td>
    <td align="right">       20.99</td>
    <td align="right">      224.50</td>
    <td align="right">       20.24</td>
    <td align="right">      223.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.17</td>
    <td align="right">       21.27</td>
    <td align="right">      158.33</td>
    <td align="right">       20.70</td>
    <td align="right">      153.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      434.17</td>
    <td align="right">       21.57</td>
    <td align="right">      118.50</td>
    <td align="right">       21.33</td>
    <td align="right">      100.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      320.00</td>
    <td align="right">       22.24</td>
    <td align="right">      105.50</td>
    <td align="right">       24.09</td>
    <td align="right">       18.17</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.00</td>
    <td align="right">       22.72</td>
    <td align="right">      222.50</td>
    <td align="right">       24.42</td>
    <td align="right">       13.67</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.83</td>
    <td align="right">       23.16</td>
    <td align="right">      327.17</td>
    <td align="right">       24.43</td>
    <td align="right">       14.50</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.00</td>
    <td align="right">       23.56</td>
    <td align="right">      391.83</td>
    <td align="right">       24.33</td>
    <td align="right">       35.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      132.17</td>
    <td align="right">       22.84</td>
    <td align="right">      343.83</td>
    <td align="right">       24.32</td>
    <td align="right">       16.00</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      185.83</td>
    <td align="right">       22.55</td>
    <td align="right">      260.50</td>
    <td align="right">       24.21</td>
    <td align="right">       23.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      339.83</td>
    <td align="right">       22.00</td>
    <td align="right">      122.00</td>
    <td align="right">       24.27</td>
    <td align="right">        3.17</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.33</td>
    <td align="right">       21.25</td>
    <td align="right">      140.00</td>
    <td align="right">       20.87</td>
    <td align="right">      120.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.00</td>
    <td align="right">       20.89</td>
    <td align="right">      270.33</td>
    <td align="right">       20.26</td>
    <td align="right">      270.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3679.33</td>
    <td align="right">       21.69</td>
    <td align="right">     2685.00</td>
    <td align="right">       23.04</td>
    <td align="right">      992.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.83</td>
    <td align="right">       20.89</td>
    <td align="right">      105.50</td>
    <td align="right">       20.24</td>
    <td align="right">        3.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.00</td>
    <td align="right">       23.56</td>
    <td align="right">      391.83</td>
    <td align="right">       24.43</td>
    <td align="right">      270.33</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.21</td>
    <td align="right">      162.67</td>
    <td align="right">       20.73</td>
    <td align="right">      162.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.38</td>
    <td align="right">      144.17</td>
    <td align="right">       20.78</td>
    <td align="right">      144.17</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.66</td>
    <td align="right">       98.00</td>
    <td align="right">       20.85</td>
    <td align="right">       98.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.50</td>
    <td align="right">       22.72</td>
    <td align="right">        9.17</td>
    <td align="right">       21.61</td>
    <td align="right">        7.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      216.83</td>
    <td align="right">       23.19</td>
    <td align="right">      111.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.83</td>
    <td align="right">       23.41</td>
    <td align="right">      282.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">       24.65</td>
    <td align="right">      482.67</td>
    <td align="right">       24.27</td>
    <td align="right">       13.83</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.33</td>
    <td align="right">       23.28</td>
    <td align="right">      449.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.00</td>
    <td align="right">       23.69</td>
    <td align="right">      358.17</td>
    <td align="right">       24.22</td>
    <td align="right">       14.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.17</td>
    <td align="right">       23.09</td>
    <td align="right">      108.50</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.00</td>
    <td align="right">       22.10</td>
    <td align="right">       27.00</td>
    <td align="right">       20.74</td>
    <td align="right">       27.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.25</td>
    <td align="right">      176.00</td>
    <td align="right">       20.70</td>
    <td align="right">      176.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3507.67</td>
    <td align="right">       21.98</td>
    <td align="right">     2408.83</td>
    <td align="right">       23.36</td>
    <td align="right">      644.00</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.33</td>
    <td align="right">       21.21</td>
    <td align="right">        9.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.65</td>
    <td align="right">      482.67</td>
    <td align="right">       24.34</td>
    <td align="right">      176.00</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.48</td>
    <td align="right">       94.00</td>
    <td align="right">       20.71</td>
    <td align="right">       94.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       21.82</td>
    <td align="right">       64.00</td>
    <td align="right">       20.76</td>
    <td align="right">       64.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.83</td>
    <td align="right">       22.17</td>
    <td align="right">       41.33</td>
    <td align="right">       20.83</td>
    <td align="right">       41.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      270.17</td>
    <td align="right">       22.81</td>
    <td align="right">       68.00</td>
    <td align="right">       24.93</td>
    <td align="right">        1.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      120.83</td>
    <td align="right">       23.06</td>
    <td align="right">      238.17</td>
    <td align="right">       24.45</td>
    <td align="right">        1.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.83</td>
    <td align="right">       23.32</td>
    <td align="right">      382.00</td>
    <td align="right">       24.42</td>
    <td align="right">        2.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.17</td>
    <td align="right">       25.38</td>
    <td align="right">      475.67</td>
    <td align="right">       24.42</td>
    <td align="right">       24.17</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.00</td>
    <td align="right">       23.74</td>
    <td align="right">      461.00</td>
    <td align="right">       24.35</td>
    <td align="right">        6.83</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       24.20</td>
    <td align="right">      397.33</td>
    <td align="right">       24.35</td>
    <td align="right">       19.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      208.67</td>
    <td align="right">       22.85</td>
    <td align="right">      171.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.17</td>
    <td align="right">       22.35</td>
    <td align="right">       21.33</td>
    <td align="right">       22.53</td>
    <td align="right">       11.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.53</td>
    <td align="right">       99.00</td>
    <td align="right">       20.70</td>
    <td align="right">       99.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3123.83</td>
    <td align="right">       22.15</td>
    <td align="right">     2513.17</td>
    <td align="right">       23.95</td>
    <td align="right">      365.50</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.00</td>
    <td align="right">       21.48</td>
    <td align="right">       21.33</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.38</td>
    <td align="right">      475.67</td>
    <td align="right">       24.93</td>
    <td align="right">       99.00</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      415.33</td>
    <td align="right">       21.62</td>
    <td align="right">       74.67</td>
    <td align="right">       21.15</td>
    <td align="right">       52.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.17</td>
    <td align="right">       21.72</td>
    <td align="right">       73.50</td>
    <td align="right">       21.63</td>
    <td align="right">       51.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.33</td>
    <td align="right">       21.89</td>
    <td align="right">       63.67</td>
    <td align="right">       19.68</td>
    <td align="right">       63.67</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.33</td>
    <td align="right">       22.54</td>
    <td align="right">       35.67</td>
    <td align="right">       23.44</td>
    <td align="right">        9.67</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.67</td>
    <td align="right">       22.93</td>
    <td align="right">      103.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.50</td>
    <td align="right">       23.06</td>
    <td align="right">      274.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.33</td>
    <td align="right">       23.86</td>
    <td align="right">      478.17</td>
    <td align="right">       24.33</td>
    <td align="right">       56.50</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.33</td>
    <td align="right">       22.99</td>
    <td align="right">      457.33</td>
    <td align="right">       24.37</td>
    <td align="right">       15.50</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.00</td>
    <td align="right">       23.49</td>
    <td align="right">      406.50</td>
    <td align="right">       24.48</td>
    <td align="right">       28.33</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      142.17</td>
    <td align="right">       22.96</td>
    <td align="right">      271.50</td>
    <td align="right">       24.57</td>
    <td align="right">       12.50</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">       22.14</td>
    <td align="right">      108.33</td>
    <td align="right">       23.92</td>
    <td align="right">       21.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.33</td>
    <td align="right">       21.65</td>
    <td align="right">       80.67</td>
    <td align="right">       20.57</td>
    <td align="right">       66.50</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2930.00</td>
    <td align="right">       22.14</td>
    <td align="right">     2427.17</td>
    <td align="right">       23.96</td>
    <td align="right">      377.33</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.33</td>
    <td align="right">       21.62</td>
    <td align="right">       35.67</td>
    <td align="right">       19.68</td>
    <td align="right">        0.17</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      474.33</td>
    <td align="right">       23.86</td>
    <td align="right">      478.17</td>
    <td align="right">       24.57</td>
    <td align="right">       66.50</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.00</td>
    <td align="right">       21.44</td>
    <td align="right">      116.67</td>
    <td align="right">       20.77</td>
    <td align="right">      116.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.33</td>
    <td align="right">       21.54</td>
    <td align="right">       99.50</td>
    <td align="right">       21.00</td>
    <td align="right">       96.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.83</td>
    <td align="right">       21.79</td>
    <td align="right">       65.33</td>
    <td align="right">       21.19</td>
    <td align="right">       61.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      355.50</td>
    <td align="right">       22.56</td>
    <td align="right">       61.83</td>
    <td align="right">       24.56</td>
    <td align="right">        3.67</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.50</td>
    <td align="right">       22.93</td>
    <td align="right">      199.17</td>
    <td align="right">       24.45</td>
    <td align="right">        2.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.50</td>
    <td align="right">       23.30</td>
    <td align="right">      331.67</td>
    <td align="right">       24.41</td>
    <td align="right">        5.00</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.83</td>
    <td align="right">       24.94</td>
    <td align="right">      445.00</td>
    <td align="right">       24.34</td>
    <td align="right">       22.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       23.88</td>
    <td align="right">      432.67</td>
    <td align="right">       24.33</td>
    <td align="right">       10.17</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.00</td>
    <td align="right">       23.75</td>
    <td align="right">      375.33</td>
    <td align="right">       24.30</td>
    <td align="right">       18.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      244.17</td>
    <td align="right">       22.93</td>
    <td align="right">      167.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.83</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.17</td>
    <td align="right">       22.11</td>
    <td align="right">       32.00</td>
    <td align="right">       22.78</td>
    <td align="right">       15.17</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.17</td>
    <td align="right">       21.46</td>
    <td align="right">      126.00</td>
    <td align="right">       20.71</td>
    <td align="right">      126.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3337.00</td>
    <td align="right">       22.05</td>
    <td align="right">     2453.00</td>
    <td align="right">       23.76</td>
    <td align="right">      477.50</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       21.44</td>
    <td align="right">       32.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       24.94</td>
    <td align="right">      445.00</td>
    <td align="right">       24.56</td>
    <td align="right">      126.00</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.30</td>
    <td align="right">      162.33</td>
    <td align="right">       20.56</td>
    <td align="right">      162.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.72</td>
    <td align="right">       87.33</td>
    <td align="right">       20.73</td>
    <td align="right">       87.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.83</td>
    <td align="right">       22.27</td>
    <td align="right">       50.00</td>
    <td align="right">       20.82</td>
    <td align="right">       50.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      324.67</td>
    <td align="right">       22.94</td>
    <td align="right">       24.83</td>
    <td align="right">       23.80</td>
    <td align="right">        3.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      138.50</td>
    <td align="right">       23.25</td>
    <td align="right">      167.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.50</td>
    <td align="right">       23.42</td>
    <td align="right">      336.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">       24.85</td>
    <td align="right">      481.33</td>
    <td align="right">       24.31</td>
    <td align="right">       18.33</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.67</td>
    <td align="right">       23.08</td>
    <td align="right">      428.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      103.67</td>
    <td align="right">       23.25</td>
    <td align="right">      318.67</td>
    <td align="right">       24.17</td>
    <td align="right">       15.17</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      321.33</td>
    <td align="right">       22.78</td>
    <td align="right">       98.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.33</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.17</td>
    <td align="right">       21.89</td>
    <td align="right">       60.83</td>
    <td align="right">       20.49</td>
    <td align="right">       60.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.17</td>
    <td align="right">      201.83</td>
    <td align="right">       20.53</td>
    <td align="right">      201.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3386.67</td>
    <td align="right">       22.05</td>
    <td align="right">     2418.17</td>
    <td align="right">       23.42</td>
    <td align="right">      600.17</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       21.17</td>
    <td align="right">       24.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.83</td>
    <td align="right">       24.85</td>
    <td align="right">      481.33</td>
    <td align="right">       24.39</td>
    <td align="right">      201.83</td>
    <td align="right">       25.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.67</td>
    <td align="right">       21.35</td>
    <td align="right">      114.33</td>
    <td align="right">       20.50</td>
    <td align="right">      114.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.83</td>
    <td align="right">       21.79</td>
    <td align="right">       59.00</td>
    <td align="right">       21.03</td>
    <td align="right">       54.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      378.33</td>
    <td align="right">       22.15</td>
    <td align="right">       38.17</td>
    <td align="right">       21.63</td>
    <td align="right">       32.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      219.67</td>
    <td align="right">       22.75</td>
    <td align="right">       87.33</td>
    <td align="right">       24.86</td>
    <td align="right">        3.83</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.17</td>
    <td align="right">       23.13</td>
    <td align="right">      213.33</td>
    <td align="right">       24.56</td>
    <td align="right">        7.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.00</td>
    <td align="right">       23.91</td>
    <td align="right">      307.67</td>
    <td align="right">       24.54</td>
    <td align="right">       12.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       25.18</td>
    <td align="right">      380.00</td>
    <td align="right">       24.50</td>
    <td align="right">       37.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.50</td>
    <td align="right">       23.49</td>
    <td align="right">      334.67</td>
    <td align="right">       24.42</td>
    <td align="right">       13.67</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.83</td>
    <td align="right">       23.36</td>
    <td align="right">      271.17</td>
    <td align="right">       24.36</td>
    <td align="right">       22.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.33</td>
    <td align="right">       22.40</td>
    <td align="right">      103.83</td>
    <td align="right">       24.41</td>
    <td align="right">        1.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      380.67</td>
    <td align="right">       21.87</td>
    <td align="right">       45.67</td>
    <td align="right">       21.12</td>
    <td align="right">       38.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       21.26</td>
    <td align="right">      140.67</td>
    <td align="right">       20.53</td>
    <td align="right">      140.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2838.33</td>
    <td align="right">       22.09</td>
    <td align="right">     2095.83</td>
    <td align="right">       23.78</td>
    <td align="right">      479.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.00</td>
    <td align="right">       21.26</td>
    <td align="right">       38.17</td>
    <td align="right">       20.50</td>
    <td align="right">        1.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.67</td>
    <td align="right">       25.18</td>
    <td align="right">      380.00</td>
    <td align="right">       24.86</td>
    <td align="right">      140.67</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.00</td>
    <td align="right">       21.96</td>
    <td align="right">      111.00</td>
    <td align="right">       22.16</td>
    <td align="right">       70.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">       22.14</td>
    <td align="right">       73.17</td>
    <td align="right">       22.90</td>
    <td align="right">       42.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.33</td>
    <td align="right">       22.44</td>
    <td align="right">       51.17</td>
    <td align="right">       22.60</td>
    <td align="right">       34.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.50</td>
    <td align="right">       22.95</td>
    <td align="right">       72.00</td>
    <td align="right">       24.54</td>
    <td align="right">        3.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      147.83</td>
    <td align="right">       23.16</td>
    <td align="right">      181.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.17</td>
    <td align="right">       23.30</td>
    <td align="right">      321.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">       24.50</td>
    <td align="right">      463.33</td>
    <td align="right">       24.31</td>
    <td align="right">       18.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">       23.12</td>
    <td align="right">      427.50</td>
    <td align="right">       24.31</td>
    <td align="right">        2.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.50</td>
    <td align="right">       23.58</td>
    <td align="right">      359.00</td>
    <td align="right">       24.35</td>
    <td align="right">       23.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.50</td>
    <td align="right">       23.09</td>
    <td align="right">      245.50</td>
    <td align="right">       24.51</td>
    <td align="right">       14.00</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      287.00</td>
    <td align="right">       22.26</td>
    <td align="right">      121.00</td>
    <td align="right">       24.06</td>
    <td align="right">       24.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.83</td>
    <td align="right">       21.95</td>
    <td align="right">      101.00</td>
    <td align="right">       21.59</td>
    <td align="right">       78.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2455.50</td>
    <td align="right">       22.48</td>
    <td align="right">     2528.00</td>
    <td align="right">       24.07</td>
    <td align="right">      312.00</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       21.95</td>
    <td align="right">       51.17</td>
    <td align="right">       21.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      359.33</td>
    <td align="right">       24.50</td>
    <td align="right">      463.33</td>
    <td align="right">       24.54</td>
    <td align="right">       78.83</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.83</td>
    <td align="right">       21.33</td>
    <td align="right">      142.33</td>
    <td align="right">       20.56</td>
    <td align="right">      142.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.33</td>
    <td align="right">       21.58</td>
    <td align="right">       85.83</td>
    <td align="right">       21.09</td>
    <td align="right">       80.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.67</td>
    <td align="right">       21.90</td>
    <td align="right">       61.83</td>
    <td align="right">       21.92</td>
    <td align="right">       47.17</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.17</td>
    <td align="right">       22.54</td>
    <td align="right">       89.00</td>
    <td align="right">       24.49</td>
    <td align="right">        6.50</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      194.17</td>
    <td align="right">       22.98</td>
    <td align="right">      224.67</td>
    <td align="right">       24.46</td>
    <td align="right">       10.17</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.83</td>
    <td align="right">       23.39</td>
    <td align="right">      328.33</td>
    <td align="right">       24.43</td>
    <td align="right">       11.50</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.50</td>
    <td align="right">       24.02</td>
    <td align="right">      409.33</td>
    <td align="right">       24.34</td>
    <td align="right">       31.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.00</td>
    <td align="right">       23.19</td>
    <td align="right">      371.83</td>
    <td align="right">       24.32</td>
    <td align="right">       14.00</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      144.33</td>
    <td align="right">       22.88</td>
    <td align="right">      285.83</td>
    <td align="right">       24.25</td>
    <td align="right">       20.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.67</td>
    <td align="right">       22.40</td>
    <td align="right">      133.50</td>
    <td align="right">       24.30</td>
    <td align="right">        2.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.67</td>
    <td align="right">       21.69</td>
    <td align="right">       79.67</td>
    <td align="right">       21.62</td>
    <td align="right">       58.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.50</td>
    <td align="right">       21.29</td>
    <td align="right">      167.17</td>
    <td align="right">       20.52</td>
    <td align="right">      167.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3467.67</td>
    <td align="right">       21.99</td>
    <td align="right">     2379.33</td>
    <td align="right">       23.59</td>
    <td align="right">      591.50</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.50</td>
    <td align="right">       21.29</td>
    <td align="right">       61.83</td>
    <td align="right">       20.52</td>
    <td align="right">        2.50</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.50</td>
    <td align="right">       24.02</td>
    <td align="right">      409.33</td>
    <td align="right">       24.49</td>
    <td align="right">      167.17</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84460</td>
    <td align="right">    19.54522</td>
    <td align="right">     0.16902</td>
    <td align="right">     5.84344</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89280</td>
    <td align="right">    16.66770</td>
    <td align="right">     0.17175</td>
    <td align="right">     5.89466</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93008</td>
    <td align="right">    16.19793</td>
    <td align="right">     0.19202</td>
    <td align="right">     6.00340</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09875</td>
    <td align="right">    20.36895</td>
    <td align="right">     0.28565</td>
    <td align="right">     7.04876</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09528</td>
    <td align="right">    28.53805</td>
    <td align="right">     -0.5014</td>
    <td align="right">    10.86399</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12850</td>
    <td align="right">    33.64832</td>
    <td align="right">     -0.4294</td>
    <td align="right">     9.36405</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11481</td>
    <td align="right">    44.05824</td>
    <td align="right">     -0.3661</td>
    <td align="right">     8.29958</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11897</td>
    <td align="right">    42.25932</td>
    <td align="right">     -0.3719</td>
    <td align="right">     8.35718</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16035</td>
    <td align="right">    40.38497</td>
    <td align="right">     -0.3810</td>
    <td align="right">     8.58778</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15129</td>
    <td align="right">    33.58982</td>
    <td align="right">     0.40437</td>
    <td align="right">     8.76331</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.07488</td>
    <td align="right">    21.27100</td>
    <td align="right">     0.26735</td>
    <td align="right">     6.83870</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85398</td>
    <td align="right">    16.59343</td>
    <td align="right">     0.15167</td>
    <td align="right">     5.74778</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.03927</td>
    <td align="right">    27.84552</td>
    <td align="right">     -0.0364</td>
    <td align="right">     7.64983</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84460</td>
    <td align="right">    16.19793</td>
    <td align="right">     -0.5014</td>
    <td align="right">     5.74778</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16035</td>
    <td align="right">    44.05824</td>
    <td align="right">     0.40437</td>
    <td align="right">    10.86399</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13470</td>
    <td align="right">    22.11472</td>
    <td align="right">     -0.0225</td>
    <td align="right">     5.60420</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.35695</td>
    <td align="right">    18.38448</td>
    <td align="right">     0.01962</td>
    <td align="right">     5.56005</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61719</td>
    <td align="right">    17.79127</td>
    <td align="right">     0.09075</td>
    <td align="right">     5.52720</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93124</td>
    <td align="right">    21.14560</td>
    <td align="right">     0.22101</td>
    <td align="right">     6.35885</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10175</td>
    <td align="right">    29.22746</td>
    <td align="right">     -0.5397</td>
    <td align="right">    11.59586</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18592</td>
    <td align="right">    34.52214</td>
    <td align="right">     -0.4486</td>
    <td align="right">     9.58182</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20285</td>
    <td align="right">    46.09078</td>
    <td align="right">     -0.3670</td>
    <td align="right">     8.14310</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17375</td>
    <td align="right">    44.08213</td>
    <td align="right">     -0.3918</td>
    <td align="right">     8.52954</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16264</td>
    <td align="right">    42.04316</td>
    <td align="right">     -0.4248</td>
    <td align="right">     9.18523</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97297</td>
    <td align="right">    35.12513</td>
    <td align="right">     0.32974</td>
    <td align="right">     7.58613</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58952</td>
    <td align="right">    23.17802</td>
    <td align="right">     0.11775</td>
    <td align="right">     5.92575</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05880</td>
    <td align="right">    18.70670</td>
    <td align="right">     -0.0636</td>
    <td align="right">     5.82773</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79377</td>
    <td align="right">    29.45303</td>
    <td align="right">     -0.1251</td>
    <td align="right">     7.47002</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05880</td>
    <td align="right">    17.79127</td>
    <td align="right">     -0.5397</td>
    <td align="right">     5.52720</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20285</td>
    <td align="right">    46.09078</td>
    <td align="right">     0.32974</td>
    <td align="right">    11.59586</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.19886</td>
    <td align="right">    23.79785</td>
    <td align="right">     -0.2417</td>
    <td align="right">     7.51569</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57199</td>
    <td align="right">    19.02740</td>
    <td align="right">     -0.1641</td>
    <td align="right">     6.83892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05820</td>
    <td align="right">    18.15931</td>
    <td align="right">     -0.0355</td>
    <td align="right">     6.07220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71635</td>
    <td align="right">    20.99994</td>
    <td align="right">     0.17973</td>
    <td align="right">     6.36164</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99960</td>
    <td align="right">    29.08726</td>
    <td align="right">     -0.5488</td>
    <td align="right">    12.10349</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16773</td>
    <td align="right">    34.12122</td>
    <td align="right">     -0.4227</td>
    <td align="right">     9.22039</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20446</td>
    <td align="right">    45.11344</td>
    <td align="right">     -0.3404</td>
    <td align="right">     7.85826</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11486</td>
    <td align="right">    43.25138</td>
    <td align="right">     -0.3921</td>
    <td align="right">     8.68899</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01339</td>
    <td align="right">    41.59737</td>
    <td align="right">     -0.4615</td>
    <td align="right">    10.11153</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60402</td>
    <td align="right">    35.50469</td>
    <td align="right">     0.24290</td>
    <td align="right">     6.89450</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.79081</td>
    <td align="right">    24.11239</td>
    <td align="right">     -0.0732</td>
    <td align="right">     6.62405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.00892</td>
    <td align="right">    19.63680</td>
    <td align="right">     -0.3158</td>
    <td align="right">     8.65830</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.37680</td>
    <td align="right">    29.61558</td>
    <td align="right">     -0.2155</td>
    <td align="right">     8.09108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.00892</td>
    <td align="right">    18.15931</td>
    <td align="right">     -0.5488</td>
    <td align="right">     6.07220</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20446</td>
    <td align="right">    45.11344</td>
    <td align="right">     0.24290</td>
    <td align="right">    12.10349</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83266</td>
    <td align="right">    23.89655</td>
    <td align="right">     -0.5838</td>
    <td align="right">    13.52200</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28374</td>
    <td align="right">    20.39566</td>
    <td align="right">     -0.4727</td>
    <td align="right">    11.14129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87543</td>
    <td align="right">    18.79956</td>
    <td align="right">     -0.3110</td>
    <td align="right">     8.75887</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02359</td>
    <td align="right">    21.56168</td>
    <td align="right">     0.03012</td>
    <td align="right">     6.86687</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73994</td>
    <td align="right">    29.13500</td>
    <td align="right">     -0.6070</td>
    <td align="right">    14.99404</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13631</td>
    <td align="right">    34.21748</td>
    <td align="right">     -0.3851</td>
    <td align="right">     9.19593</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19345</td>
    <td align="right">    46.51842</td>
    <td align="right">     -0.2893</td>
    <td align="right">     7.75097</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97739</td>
    <td align="right">    44.21920</td>
    <td align="right">     -0.4006</td>
    <td align="right">     9.67556</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64780</td>
    <td align="right">    43.34327</td>
    <td align="right">     -0.5506</td>
    <td align="right">    13.32846</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73782</td>
    <td align="right">    38.14827</td>
    <td align="right">     0.05748</td>
    <td align="right">     6.73241</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.41054</td>
    <td align="right">    25.43898</td>
    <td align="right">     -0.3980</td>
    <td align="right">    10.45646</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.67593</td>
    <td align="right">    21.05245</td>
    <td align="right">     -0.6505</td>
    <td align="right">    15.57316</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.63848</td>
    <td align="right">    30.63630</td>
    <td align="right">     -0.3799</td>
    <td align="right">    10.66454</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.67593</td>
    <td align="right">    18.79956</td>
    <td align="right">     -0.6505</td>
    <td align="right">     6.73241</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19345</td>
    <td align="right">    46.51842</td>
    <td align="right">     0.05748</td>
    <td align="right">    15.57316</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.04244</td>
    <td align="right">    23.55517</td>
    <td align="right">     -0.5090</td>
    <td align="right">    11.96300</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.67942</td>
    <td align="right">    19.89951</td>
    <td align="right">     -0.3493</td>
    <td align="right">     9.50837</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.34618</td>
    <td align="right">    18.15770</td>
    <td align="right">     -0.1670</td>
    <td align="right">     7.89657</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48675</td>
    <td align="right">    20.82266</td>
    <td align="right">     0.18654</td>
    <td align="right">     7.88412</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94959</td>
    <td align="right">    28.61829</td>
    <td align="right">     -0.4557</td>
    <td align="right">    12.07743</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21682</td>
    <td align="right">    33.89037</td>
    <td align="right">     -0.2722</td>
    <td align="right">     8.31224</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28627</td>
    <td align="right">    45.95588</td>
    <td align="right">     -0.1823</td>
    <td align="right">     7.63930</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03081</td>
    <td align="right">    43.85897</td>
    <td align="right">     -0.3046</td>
    <td align="right">     9.14296</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83162</td>
    <td align="right">    42.50478</td>
    <td align="right">     -0.4129</td>
    <td align="right">    11.22965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98601</td>
    <td align="right">    37.42293</td>
    <td align="right">     0.14932</td>
    <td align="right">     7.68148</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.76793</td>
    <td align="right">    24.91761</td>
    <td align="right">     -0.2873</td>
    <td align="right">     9.03150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.87975</td>
    <td align="right">    20.77086</td>
    <td align="right">     -0.5761</td>
    <td align="right">    13.59833</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.88438</td>
    <td align="right">    30.10792</td>
    <td align="right">     -0.2651</td>
    <td align="right">     9.66457</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.87975</td>
    <td align="right">    18.15770</td>
    <td align="right">     -0.5761</td>
    <td align="right">     7.63930</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28627</td>
    <td align="right">    45.95588</td>
    <td align="right">     0.18654</td>
    <td align="right">    13.59833</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14892</td>
    <td align="right">    21.89451</td>
    <td align="right">     -0.2214</td>
    <td align="right">    10.39315</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.46213</td>
    <td align="right">    18.85626</td>
    <td align="right">     -0.1529</td>
    <td align="right">     9.55249</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.61289</td>
    <td align="right">    17.67775</td>
    <td align="right">     -0.1076</td>
    <td align="right">     8.36363</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25647</td>
    <td align="right">    21.10046</td>
    <td align="right">     0.10330</td>
    <td align="right">     7.52183</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70866</td>
    <td align="right">    29.13501</td>
    <td align="right">     -0.6089</td>
    <td align="right">    15.33210</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08114</td>
    <td align="right">    34.33123</td>
    <td align="right">     -0.4041</td>
    <td align="right">     9.70756</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15259</td>
    <td align="right">    46.59675</td>
    <td align="right">     -0.2995</td>
    <td align="right">     8.07641</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99710</td>
    <td align="right">    44.03620</td>
    <td align="right">     -0.3710</td>
    <td align="right">     9.54853</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86771</td>
    <td align="right">    42.46363</td>
    <td align="right">     -0.4181</td>
    <td align="right">    11.55710</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40829</td>
    <td align="right">    36.16372</td>
    <td align="right">     0.26844</td>
    <td align="right">     9.37894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.66500</td>
    <td align="right">    23.34550</td>
    <td align="right">     -0.0472</td>
    <td align="right">     9.57300</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.06866</td>
    <td align="right">    19.19036</td>
    <td align="right">     -0.2679</td>
    <td align="right">    11.06914</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.20775</td>
    <td align="right">    29.64775</td>
    <td align="right">     -0.2119</td>
    <td align="right">    10.01560</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06866</td>
    <td align="right">    17.67775</td>
    <td align="right">     -0.6089</td>
    <td align="right">     7.52183</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15259</td>
    <td align="right">    46.59675</td>
    <td align="right">     0.26844</td>
    <td align="right">    15.33210</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07156</td>
    <td align="right">    23.32231</td>
    <td align="right">     -0.5065</td>
    <td align="right">    12.71801</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46413</td>
    <td align="right">    19.95283</td>
    <td align="right">     -0.4058</td>
    <td align="right">    10.88049</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.97214</td>
    <td align="right">    18.29184</td>
    <td align="right">     -0.2488</td>
    <td align="right">     9.09855</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.90632</td>
    <td align="right">    21.43720</td>
    <td align="right">     0.06000</td>
    <td align="right">     8.01226</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.51775</td>
    <td align="right">    29.32961</td>
    <td align="right">     -0.5886</td>
    <td align="right">    16.85881</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93012</td>
    <td align="right">    34.56963</td>
    <td align="right">     -0.3673</td>
    <td align="right">    10.77080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94366</td>
    <td align="right">    46.95616</td>
    <td align="right">     -0.2941</td>
    <td align="right">     9.56995</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71756</td>
    <td align="right">    44.72346</td>
    <td align="right">     -0.4029</td>
    <td align="right">    11.69728</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41646</td>
    <td align="right">    43.63360</td>
    <td align="right">     -0.5346</td>
    <td align="right">    14.89845</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65524</td>
    <td align="right">    37.90612</td>
    <td align="right">     0.08943</td>
    <td align="right">     7.64560</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.58597</td>
    <td align="right">    24.88270</td>
    <td align="right">     -0.3243</td>
    <td align="right">    10.34881</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.92044</td>
    <td align="right">    20.53187</td>
    <td align="right">     -0.5731</td>
    <td align="right">    14.37130</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.60070</td>
    <td align="right">    30.54007</td>
    <td align="right">     -0.3415</td>
    <td align="right">    11.41326</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92044</td>
    <td align="right">    18.29184</td>
    <td align="right">     -0.5886</td>
    <td align="right">     7.64560</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94366</td>
    <td align="right">    46.95616</td>
    <td align="right">     0.08943</td>
    <td align="right">    16.85881</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20990</td>
    <td align="right">    23.66007</td>
    <td align="right">     -0.4830</td>
    <td align="right">    10.40959</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37498</td>
    <td align="right">    20.72889</td>
    <td align="right">     -0.4573</td>
    <td align="right">    10.04888</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.65820</td>
    <td align="right">    19.58852</td>
    <td align="right">     -0.3813</td>
    <td align="right">     8.77410</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.84644</td>
    <td align="right">    22.86142</td>
    <td align="right">     -0.0447</td>
    <td align="right">     6.19831</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70666</td>
    <td align="right">    29.91768</td>
    <td align="right">     -0.6798</td>
    <td align="right">    16.05949</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12355</td>
    <td align="right">    34.49289</td>
    <td align="right">     -0.4517</td>
    <td align="right">     9.76947</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23565</td>
    <td align="right">    45.54769</td>
    <td align="right">     -0.3256</td>
    <td align="right">     7.61319</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16533</td>
    <td align="right">    43.27814</td>
    <td align="right">     -0.3706</td>
    <td align="right">     8.30280</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06020</td>
    <td align="right">    42.02692</td>
    <td align="right">     -0.4364</td>
    <td align="right">     9.62899</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45219</td>
    <td align="right">    36.78173</td>
    <td align="right">     0.21548</td>
    <td align="right">     6.66516</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.16369</td>
    <td align="right">    24.86735</td>
    <td align="right">     -0.2092</td>
    <td align="right">     7.12132</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25011</td>
    <td align="right">    20.71484</td>
    <td align="right">     -0.4874</td>
    <td align="right">    10.64694</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86393</td>
    <td align="right">    30.44528</td>
    <td align="right">     -0.3428</td>
    <td align="right">     9.27965</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20990</td>
    <td align="right">    19.58852</td>
    <td align="right">     -0.6798</td>
    <td align="right">     6.19831</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23565</td>
    <td align="right">    45.54769</td>
    <td align="right">     0.21548</td>
    <td align="right">    16.05949</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.47551</td>
    <td align="right">    23.04173</td>
    <td align="right">     -0.3936</td>
    <td align="right">     8.96460</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.83855</td>
    <td align="right">    19.97017</td>
    <td align="right">     -0.3142</td>
    <td align="right">     8.23205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21215</td>
    <td align="right">    18.67037</td>
    <td align="right">     -0.2139</td>
    <td align="right">     7.32859</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48291</td>
    <td align="right">    21.69121</td>
    <td align="right">     0.15338</td>
    <td align="right">     7.03059</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97576</td>
    <td align="right">    29.05923</td>
    <td align="right">     -0.5007</td>
    <td align="right">    12.03561</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22348</td>
    <td align="right">    33.95373</td>
    <td align="right">     -0.3245</td>
    <td align="right">     8.24280</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34526</td>
    <td align="right">    44.82165</td>
    <td align="right">     -0.2076</td>
    <td align="right">     7.00033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21782</td>
    <td align="right">    42.83714</td>
    <td align="right">     -0.2671</td>
    <td align="right">     7.57409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18172</td>
    <td align="right">    41.22488</td>
    <td align="right">     -0.3070</td>
    <td align="right">     8.22874</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57216</td>
    <td align="right">    36.08206</td>
    <td align="right">     0.28721</td>
    <td align="right">     7.81167</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.53042</td>
    <td align="right">    24.11745</td>
    <td align="right">     -0.0919</td>
    <td align="right">     6.61987</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.52292</td>
    <td align="right">    20.14474</td>
    <td align="right">     -0.3979</td>
    <td align="right">     9.12910</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13972</td>
    <td align="right">    29.70901</td>
    <td align="right">     -0.2152</td>
    <td align="right">     8.19043</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.47551</td>
    <td align="right">    18.67037</td>
    <td align="right">     -0.5007</td>
    <td align="right">     6.61987</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34526</td>
    <td align="right">    44.82165</td>
    <td align="right">     0.28721</td>
    <td align="right">    12.03561</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10353</td>
    <td align="right">    21.11611</td>
    <td align="right">     -0.1815</td>
    <td align="right">     8.96856</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.17128</td>
    <td align="right">    18.76516</td>
    <td align="right">     -0.1909</td>
    <td align="right">     8.93300</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.07658</td>
    <td align="right">    17.86824</td>
    <td align="right">     -0.2260</td>
    <td align="right">     8.40475</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98281</td>
    <td align="right">    21.44002</td>
    <td align="right">     0.01221</td>
    <td align="right">     6.82837</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.60322</td>
    <td align="right">    29.26077</td>
    <td align="right">     -0.7035</td>
    <td align="right">    17.27038</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15354</td>
    <td align="right">    34.00174</td>
    <td align="right">     -0.4539</td>
    <td align="right">    10.32061</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27841</td>
    <td align="right">    47.45585</td>
    <td align="right">     -0.3007</td>
    <td align="right">     7.54965</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22405</td>
    <td align="right">    44.21984</td>
    <td align="right">     -0.3185</td>
    <td align="right">     8.03044</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25972</td>
    <td align="right">    41.65838</td>
    <td align="right">     -0.2949</td>
    <td align="right">     8.46604</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94412</td>
    <td align="right">    35.11191</td>
    <td align="right">     0.40715</td>
    <td align="right">    10.14422</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.07579</td>
    <td align="right">    22.48613</td>
    <td align="right">     0.09341</td>
    <td align="right">     8.32691</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.12388</td>
    <td align="right">    18.43823</td>
    <td align="right">     -0.1921</td>
    <td align="right">     9.13785</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.25583</td>
    <td align="right">    29.40203</td>
    <td align="right">     -0.1972</td>
    <td align="right">     9.38475</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07658</td>
    <td align="right">    17.86824</td>
    <td align="right">     -0.7035</td>
    <td align="right">     6.82837</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27841</td>
    <td align="right">    47.45585</td>
    <td align="right">     0.40715</td>
    <td align="right">    17.27038</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46049</td>
    <td align="right">    22.94393</td>
    <td align="right">     -0.3970</td>
    <td align="right">     9.38968</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.60789</td>
    <td align="right">    20.12794</td>
    <td align="right">     -0.3736</td>
    <td align="right">     9.19140</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.95605</td>
    <td align="right">    18.79281</td>
    <td align="right">     -0.2731</td>
    <td align="right">     8.05060</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02465</td>
    <td align="right">    22.16602</td>
    <td align="right">     0.04915</td>
    <td align="right">     6.87075</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70989</td>
    <td align="right">    29.52750</td>
    <td align="right">     -0.5896</td>
    <td align="right">    14.82182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09124</td>
    <td align="right">    34.37899</td>
    <td align="right">     -0.3789</td>
    <td align="right">     9.41679</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18939</td>
    <td align="right">    45.37845</td>
    <td align="right">     -0.2685</td>
    <td align="right">     7.73177</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13044</td>
    <td align="right">    43.18546</td>
    <td align="right">     -0.3048</td>
    <td align="right">     8.27102</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06246</td>
    <td align="right">    41.68807</td>
    <td align="right">     -0.3485</td>
    <td align="right">     8.89931</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.50538</td>
    <td align="right">    36.14971</td>
    <td align="right">     0.27921</td>
    <td align="right">     7.72229</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.35173</td>
    <td align="right">    24.10109</td>
    <td align="right">     -0.1270</td>
    <td align="right">     6.99238</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.46703</td>
    <td align="right">    20.10684</td>
    <td align="right">     -0.4125</td>
    <td align="right">     9.67031</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97218</td>
    <td align="right">    29.95334</td>
    <td align="right">     -0.2623</td>
    <td align="right">     8.92970</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46049</td>
    <td align="right">    18.79281</td>
    <td align="right">     -0.5896</td>
    <td align="right">     6.87075</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18939</td>
    <td align="right">    45.37845</td>
    <td align="right">     0.27921</td>
    <td align="right">    14.82182</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.29820</td>
    <td align="right">    23.47213</td>
    <td align="right">     -0.4507</td>
    <td align="right">    10.15029</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.71376</td>
    <td align="right">    20.26520</td>
    <td align="right">     -0.3555</td>
    <td align="right">     8.72676</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27999</td>
    <td align="right">    18.77762</td>
    <td align="right">     -0.2130</td>
    <td align="right">     7.17950</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31398</td>
    <td align="right">    21.72312</td>
    <td align="right">     0.08734</td>
    <td align="right">     6.34609</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92493</td>
    <td align="right">    29.16790</td>
    <td align="right">     -0.5717</td>
    <td align="right">    13.14723</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21215</td>
    <td align="right">    34.38588</td>
    <td align="right">     -0.3898</td>
    <td align="right">     8.78491</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26458</td>
    <td align="right">    47.16306</td>
    <td align="right">     -0.2913</td>
    <td align="right">     7.33030</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11601</td>
    <td align="right">    44.72122</td>
    <td align="right">     -0.3756</td>
    <td align="right">     8.61095</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89119</td>
    <td align="right">    43.44942</td>
    <td align="right">     -0.4876</td>
    <td align="right">    10.99492</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.19568</td>
    <td align="right">    37.69928</td>
    <td align="right">     0.16024</td>
    <td align="right">     6.56233</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.98022</td>
    <td align="right">    25.00320</td>
    <td align="right">     -0.2515</td>
    <td align="right">     7.91123</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.17420</td>
    <td align="right">    20.66168</td>
    <td align="right">     -0.5041</td>
    <td align="right">    11.37626</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.95651</td>
    <td align="right">    30.61815</td>
    <td align="right">     -0.3039</td>
    <td align="right">     8.93155</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17420</td>
    <td align="right">    18.77762</td>
    <td align="right">     -0.5717</td>
    <td align="right">     6.34609</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26458</td>
    <td align="right">    47.16306</td>
    <td align="right">     0.16024</td>
    <td align="right">    13.14723</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.34348</td>
    <td align="right">    22.72731</td>
    <td align="right">     -0.4227</td>
    <td align="right">     9.76466</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.90707</td>
    <td align="right">    19.03926</td>
    <td align="right">     -0.2870</td>
    <td align="right">     8.36966</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.41757</td>
    <td align="right">    17.62553</td>
    <td align="right">     -0.1487</td>
    <td align="right">     7.34190</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.49744</td>
    <td align="right">    20.66039</td>
    <td align="right">     0.17632</td>
    <td align="right">     7.56895</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.98381</td>
    <td align="right">    28.38481</td>
    <td align="right">     -0.4778</td>
    <td align="right">    12.33619</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.25341</td>
    <td align="right">    33.67091</td>
    <td align="right">     -0.3066</td>
    <td align="right">     8.68675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.32564</td>
    <td align="right">    46.46836</td>
    <td align="right">     -0.2078</td>
    <td align="right">     7.80687</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.07141</td>
    <td align="right">    44.11945</td>
    <td align="right">     -0.3249</td>
    <td align="right">     9.17562</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.88265</td>
    <td align="right">    42.62145</td>
    <td align="right">     -0.4211</td>
    <td align="right">    11.10852</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.09429</td>
    <td align="right">    37.15996</td>
    <td align="right">     0.17278</td>
    <td align="right">     7.44384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.04863</td>
    <td align="right">    24.00175</td>
    <td align="right">     -0.2089</td>
    <td align="right">     7.72826</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.25097</td>
    <td align="right">    19.81848</td>
    <td align="right">     -0.4700</td>
    <td align="right">    10.72984</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.01217</td>
    <td align="right">    29.76655</td>
    <td align="right">     -0.2442</td>
    <td align="right">     9.01092</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.25097</td>
    <td align="right">    17.62553</td>
    <td align="right">     -0.4778</td>
    <td align="right">     7.34190</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.32564</td>
    <td align="right">    46.46836</td>
    <td align="right">     0.17632</td>
    <td align="right">    12.33619</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64049</td>
    <td align="right">    21.18958</td>
    <td align="right">     -0.0860</td>
    <td align="right">     8.49566</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88495</td>
    <td align="right">    18.44644</td>
    <td align="right">     -0.0391</td>
    <td align="right">     8.02930</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97919</td>
    <td align="right">    17.47628</td>
    <td align="right">     -0.0175</td>
    <td align="right">     7.22709</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52754</td>
    <td align="right">    21.19583</td>
    <td align="right">     0.15673</td>
    <td align="right">     7.01081</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89441</td>
    <td align="right">    29.14802</td>
    <td align="right">     -0.5732</td>
    <td align="right">    13.41154</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16509</td>
    <td align="right">    34.48412</td>
    <td align="right">     -0.4065</td>
    <td align="right">     9.18025</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23088</td>
    <td align="right">    47.21072</td>
    <td align="right">     -0.2995</td>
    <td align="right">     7.55668</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13503</td>
    <td align="right">    44.51121</td>
    <td align="right">     -0.3459</td>
    <td align="right">     8.42895</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08543</td>
    <td align="right">    42.54776</td>
    <td align="right">     -0.3617</td>
    <td align="right">     9.46880</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77709</td>
    <td align="right">    35.70161</td>
    <td align="right">     0.35404</td>
    <td align="right">     9.55682</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.15207</td>
    <td align="right">    22.74670</td>
    <td align="right">     0.08213</td>
    <td align="right">     8.40766</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.60388</td>
    <td align="right">    18.50101</td>
    <td align="right">     -0.1177</td>
    <td align="right">     8.73218</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51050</td>
    <td align="right">    29.51446</td>
    <td align="right">     -0.1395</td>
    <td align="right">     8.80378</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60388</td>
    <td align="right">    17.47628</td>
    <td align="right">     -0.5732</td>
    <td align="right">     7.01081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23088</td>
    <td align="right">    47.21072</td>
    <td align="right">     0.35404</td>
    <td align="right">    13.41154</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.45011</td>
    <td align="right">    22.80178</td>
    <td align="right">     -0.3915</td>
    <td align="right">     9.88843</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.78411</td>
    <td align="right">    19.73708</td>
    <td align="right">     -0.3105</td>
    <td align="right">     8.83483</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27092</td>
    <td align="right">    18.17406</td>
    <td align="right">     -0.1711</td>
    <td align="right">     7.70037</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14274</td>
    <td align="right">    21.52767</td>
    <td align="right">     0.10737</td>
    <td align="right">     7.44268</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71065</td>
    <td align="right">    29.27881</td>
    <td align="right">     -0.5496</td>
    <td align="right">    14.67510</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04471</td>
    <td align="right">    34.64757</td>
    <td align="right">     -0.3600</td>
    <td align="right">     9.79538</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05893</td>
    <td align="right">    47.44676</td>
    <td align="right">     -0.2831</td>
    <td align="right">     8.64043</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89120</td>
    <td align="right">    45.11454</td>
    <td align="right">     -0.3673</td>
    <td align="right">    10.07753</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66116</td>
    <td align="right">    43.66090</td>
    <td align="right">     -0.4703</td>
    <td align="right">    12.25956</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00247</td>
    <td align="right">    37.55889</td>
    <td align="right">     0.17129</td>
    <td align="right">     7.45601</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.00033</td>
    <td align="right">    24.41034</td>
    <td align="right">     -0.2082</td>
    <td align="right">     8.18947</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.34205</td>
    <td align="right">    20.03106</td>
    <td align="right">     -0.4435</td>
    <td align="right">    10.84702</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.87162</td>
    <td align="right">    30.44598</td>
    <td align="right">     -0.2734</td>
    <td align="right">     9.66090</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34205</td>
    <td align="right">    18.17406</td>
    <td align="right">     -0.5496</td>
    <td align="right">     7.44268</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05893</td>
    <td align="right">    47.44676</td>
    <td align="right">     0.17129</td>
    <td align="right">    14.67510</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215573E+10</td>
    <td align="right">0.608560E+09</td>
    <td align="right">       63.33</td>
    <td align="right">0.213907E+10</td>
    <td align="right"> 16657119.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25918.88</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">    25918.88</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">      963.25</td>
    <td align="right">01-JAN-13:35</td>
    <td align="right">     6775.38</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584168E+10</td>
    <td align="right">0.158204E+10</td>
    <td align="right">      116.07</td>
    <td align="right">0.579983E+10</td>
    <td align="right"> 41847131.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    36120.30</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    36120.30</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">     2067.43</td>
    <td align="right">27-FEB-16:40</td>
    <td align="right">     8880.52</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140052E+11</td>
    <td align="right">0.371979E+10</td>
    <td align="right">      221.37</td>
    <td align="right">0.139871E+11</td>
    <td align="right"> 18121560.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43149.01</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">    43149.01</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">     1520.54</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">    10659.94</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344255E+11</td>
    <td align="right">0.917544E+10</td>
    <td align="right">      339.63</td>
    <td align="right">0.340807E+11</td>
    <td align="right">0.344850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    64549.34</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">    64549.34</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">     5233.10</td>
    <td align="right">29-APR-08:00</td>
    <td align="right">    19266.85</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.624921E+11</td>
    <td align="right">0.170370E+11</td>
    <td align="right">      449.39</td>
    <td align="right">0.600321E+11</td>
    <td align="right">0.245999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   101702.45</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">   101702.45</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    20614.35</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    25895.85</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.844574E+11</td>
    <td align="right">0.248408E+11</td>
    <td align="right">      461.05</td>
    <td align="right">0.797108E+11</td>
    <td align="right">0.474659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   118225.23</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">   112762.59</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    35226.29</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    31276.76</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101771E+12</td>
    <td align="right">0.283691E+11</td>
    <td align="right">      464.18</td>
    <td align="right">0.785449E+11</td>
    <td align="right">0.232257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   137146.29</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">   112190.48</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    92540.41</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    32525.63</td>
    <td align="right">20-JUL-15:17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.952767E+11</td>
    <td align="right">0.261189E+11</td>
    <td align="right">      484.35</td>
    <td align="right">0.784332E+11</td>
    <td align="right">0.168434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   131447.15</td>
    <td align="right">02-AUG-08:25</td>
    <td align="right">   112570.58</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    76407.72</td>
    <td align="right">02-AUG-04:04</td>
    <td align="right">    31830.19</td>
    <td align="right">02-AUG-08:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.779242E+11</td>
    <td align="right">0.208288E+11</td>
    <td align="right">      428.86</td>
    <td align="right">0.652221E+11</td>
    <td align="right">0.127021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   127169.17</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    83314.81</td>
    <td align="right">13-SEP-04:01</td>
    <td align="right">    81170.05</td>
    <td align="right">22-SEP-04:04</td>
    <td align="right">    30655.70</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432340E+11</td>
    <td align="right">0.111509E+11</td>
    <td align="right">      353.91</td>
    <td align="right">0.373338E+11</td>
    <td align="right">0.590028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   118330.80</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">   103526.52</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    46699.69</td>
    <td align="right">04-OCT-04:03</td>
    <td align="right">    28326.77</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113236E+11</td>
    <td align="right">0.299877E+10</td>
    <td align="right">      182.85</td>
    <td align="right">0.109822E+11</td>
    <td align="right">0.341465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    49676.25</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">    49676.25</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     6173.13</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">    11957.27</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109048E+10</td>
    <td align="right">0.319730E+09</td>
    <td align="right">       52.72</td>
    <td align="right">0.108858E+10</td>
    <td align="right">  1898772.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    16369.05</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">    16369.05</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      151.51</td>
    <td align="right">09-DEC-10:30</td>
    <td align="right">     4548.24</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533997E+12</td>
    <td align="right">0.146750E+12</td>
    <td align="right">     3617.71</td>
    <td align="right">0.467354E+12</td>
    <td align="right">0.666429E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109048E+10</td>
    <td align="right">0.319730E+09</td>
    <td align="right">       52.72</td>
    <td align="right">0.108858E+10</td>
    <td align="right">  1898772.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16369.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16369.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">      151.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4548.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101771E+12</td>
    <td align="right">0.283691E+11</td>
    <td align="right">      484.35</td>
    <td align="right">0.797108E+11</td>
    <td align="right">0.232257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137146.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112762.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92540.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32525.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152593E+10</td>
    <td align="right">0.435507E+09</td>
    <td align="right">       63.33</td>
    <td align="right">0.151089E+10</td>
    <td align="right"> 15032876.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18676.20</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">    18676.20</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">      843.92</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">     4980.69</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.467238E+10</td>
    <td align="right">0.127887E+10</td>
    <td align="right">      121.16</td>
    <td align="right">0.463862E+10</td>
    <td align="right"> 33751938.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27523.54</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    27523.54</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">     1582.12</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">     6872.26</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106732E+11</td>
    <td align="right">0.286602E+10</td>
    <td align="right">      222.92</td>
    <td align="right">0.106602E+11</td>
    <td align="right"> 13037071.98</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34007.13</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    34007.13</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     1169.13</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     8402.03</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284957E+11</td>
    <td align="right">0.763657E+10</td>
    <td align="right">      353.18</td>
    <td align="right">0.282562E+11</td>
    <td align="right">0.239422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58720.04</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    58720.04</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     3841.34</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    17616.90</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.519173E+11</td>
    <td align="right">0.142043E+11</td>
    <td align="right">      457.73</td>
    <td align="right">0.502724E+11</td>
    <td align="right">0.164489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    84928.45</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    84928.45</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    14704.67</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    21911.02</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.717159E+11</td>
    <td align="right">0.211868E+11</td>
    <td align="right">      468.27</td>
    <td align="right">0.686162E+11</td>
    <td align="right">0.309976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    86864.00</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    86864.00</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    25744.33</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    27696.51</td>
    <td align="right">15-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.842217E+11</td>
    <td align="right">0.234426E+11</td>
    <td align="right">      470.54</td>
    <td align="right">0.654361E+11</td>
    <td align="right">0.187856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112708.36</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    87592.13</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    75800.62</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    26729.93</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.746735E+11</td>
    <td align="right">0.205289E+11</td>
    <td align="right">      483.47</td>
    <td align="right">0.624946E+11</td>
    <td align="right">0.121790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   105686.96</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">    86972.85</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    63259.29</td>
    <td align="right">02-AUG-04:04</td>
    <td align="right">    26158.59</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.594409E+11</td>
    <td align="right">0.159432E+11</td>
    <td align="right">      428.24</td>
    <td align="right">0.502491E+11</td>
    <td align="right">0.919180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   104509.05</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">    67027.77</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">    66706.42</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">    25193.20</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320022E+11</td>
    <td align="right">0.832059E+10</td>
    <td align="right">      350.28</td>
    <td align="right">0.279586E+11</td>
    <td align="right">0.404362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    79706.17</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    79706.17</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    28231.10</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    21258.44</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814104E+10</td>
    <td align="right">0.218832E+10</td>
    <td align="right">      178.12</td>
    <td align="right">0.790422E+10</td>
    <td align="right">0.236824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    37245.62</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    37245.62</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     4461.18</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     8958.58</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.789511E+09</td>
    <td align="right">0.232907E+09</td>
    <td align="right">       52.22</td>
    <td align="right">0.787095E+09</td>
    <td align="right">  2416513.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    10939.94</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">    10939.94</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      226.27</td>
    <td align="right">11-DEC-13:00</td>
    <td align="right">     3102.22</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428269E+12</td>
    <td align="right">0.118265E+12</td>
    <td align="right">     3649.46</td>
    <td align="right">0.378784E+12</td>
    <td align="right">0.494851E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.789511E+09</td>
    <td align="right">0.232907E+09</td>
    <td align="right">       52.22</td>
    <td align="right">0.787095E+09</td>
    <td align="right">  2416513.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10939.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10939.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3102.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.842217E+11</td>
    <td align="right">0.234426E+11</td>
    <td align="right">      483.47</td>
    <td align="right">0.686162E+11</td>
    <td align="right">0.187856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112708.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87592.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75800.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27696.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158424E+10</td>
    <td align="right">0.455828E+09</td>
    <td align="right">       62.67</td>
    <td align="right">0.155077E+10</td>
    <td align="right"> 33465423.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19705.08</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">    19705.08</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">     1198.40</td>
    <td align="right">12-JAN-17:02</td>
    <td align="right">     5321.50</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491775E+10</td>
    <td align="right">0.135939E+10</td>
    <td align="right">      119.31</td>
    <td align="right">0.486337E+10</td>
    <td align="right"> 54387552.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28190.54</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    28190.54</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1935.20</td>
    <td align="right">27-FEB-16:20</td>
    <td align="right">     7200.96</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115887E+11</td>
    <td align="right">0.313523E+10</td>
    <td align="right">      222.08</td>
    <td align="right">0.115637E+11</td>
    <td align="right"> 25041092.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38655.35</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    38655.35</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     1410.70</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     9550.71</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328909E+11</td>
    <td align="right">0.883983E+10</td>
    <td align="right">      351.34</td>
    <td align="right">0.325233E+11</td>
    <td align="right">0.367591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    70130.79</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">    70130.79</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">     5039.13</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    21038.20</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.604130E+11</td>
    <td align="right">0.165981E+11</td>
    <td align="right">      458.66</td>
    <td align="right">0.581868E+11</td>
    <td align="right">0.222616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    88695.27</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    88695.27</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    21344.85</td>
    <td align="right">24-MAY-11:00</td>
    <td align="right">    26011.38</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.833447E+11</td>
    <td align="right">0.247351E+11</td>
    <td align="right">      472.01</td>
    <td align="right">0.793365E+11</td>
    <td align="right">0.400817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   101812.60</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">   101430.65</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    28643.99</td>
    <td align="right">20-JUN-04:01</td>
    <td align="right">    33064.84</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.961191E+11</td>
    <td align="right">0.268870E+11</td>
    <td align="right">      474.82</td>
    <td align="right">0.754982E+11</td>
    <td align="right">0.206208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   130228.15</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    95426.61</td>
    <td align="right">26-JUL-04:01</td>
    <td align="right">    87786.37</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    32228.37</td>
    <td align="right">26-JUL-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.849485E+11</td>
    <td align="right">0.234909E+11</td>
    <td align="right">      487.62</td>
    <td align="right">0.710360E+11</td>
    <td align="right">0.139125E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122115.32</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">   103439.10</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    73054.25</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">    30682.17</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.668060E+11</td>
    <td align="right">0.179940E+11</td>
    <td align="right">      427.20</td>
    <td align="right">0.561778E+11</td>
    <td align="right">0.106282E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   120754.31</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    76717.92</td>
    <td align="right">13-SEP-04:01</td>
    <td align="right">    77065.02</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    29109.32</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347916E+11</td>
    <td align="right">0.910413E+10</td>
    <td align="right">      345.10</td>
    <td align="right">0.299630E+11</td>
    <td align="right">0.482861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    96170.81</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    94502.43</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    29912.66</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    25155.62</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.827157E+10</td>
    <td align="right">0.225112E+10</td>
    <td align="right">      171.08</td>
    <td align="right">0.792082E+10</td>
    <td align="right">0.350748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    38109.45</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">    38109.45</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">     5549.74</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     9179.70</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.796134E+09</td>
    <td align="right">0.236286E+09</td>
    <td align="right">       51.83</td>
    <td align="right">0.791380E+09</td>
    <td align="right">  4753693.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    11281.12</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">    11281.12</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">      320.41</td>
    <td align="right">11-DEC-13:00</td>
    <td align="right">     3230.06</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486472E+12</td>
    <td align="right">0.135087E+12</td>
    <td align="right">     3643.73</td>
    <td align="right">0.429412E+12</td>
    <td align="right">0.570604E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.796134E+09</td>
    <td align="right">0.236286E+09</td>
    <td align="right">       51.83</td>
    <td align="right">0.791380E+09</td>
    <td align="right">  4753693.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11281.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11281.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      320.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3230.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.961191E+11</td>
    <td align="right">0.268870E+11</td>
    <td align="right">      487.62</td>
    <td align="right">0.793365E+11</td>
    <td align="right">0.206208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   130228.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103439.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87786.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33064.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.02</td>
    <td align="right">        0.00</td>
    <td align="right">      280.02</td>
    <td align="right">       20.84</td>
    <td align="right">     1957.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.94</td>
    <td align="right">        0.00</td>
    <td align="right">      341.94</td>
    <td align="right">       99.80</td>
    <td align="right">     1748.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">      447.49</td>
    <td align="right">      221.19</td>
    <td align="right">     1460.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.91</td>
    <td align="right">        4.31</td>
    <td align="right">      512.60</td>
    <td align="right">      526.64</td>
    <td align="right">      851.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.40</td>
    <td align="right">       45.92</td>
    <td align="right">      568.48</td>
    <td align="right">      908.58</td>
    <td align="right">      487.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1345.62</td>
    <td align="right">      263.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      603.97</td>
    <td align="right">       60.38</td>
    <td align="right">      543.59</td>
    <td align="right">     1262.55</td>
    <td align="right">      210.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      508.27</td>
    <td align="right">       10.86</td>
    <td align="right">      497.41</td>
    <td align="right">     1001.29</td>
    <td align="right">      286.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      443.11</td>
    <td align="right">        0.19</td>
    <td align="right">      442.92</td>
    <td align="right">      753.26</td>
    <td align="right">      565.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">      367.89</td>
    <td align="right">      343.25</td>
    <td align="right">      921.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      297.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.00</td>
    <td align="right">       55.64</td>
    <td align="right">     1646.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       16.18</td>
    <td align="right">     2170.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.58</td>
    <td align="right">       17.11</td>
    <td align="right">      429.47</td>
    <td align="right">      548.55</td>
    <td align="right">     1044.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       16.18</td>
    <td align="right">      210.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1345.62</td>
    <td align="right">     2170.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.72</td>
    <td align="right">      271.27</td>
    <td align="right">      228.45</td>
    <td align="right">      393.23</td>
    <td align="right">     1175.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.87</td>
    <td align="right">      380.61</td>
    <td align="right">      287.26</td>
    <td align="right">      661.10</td>
    <td align="right">     1042.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      824.38</td>
    <td align="right">      454.02</td>
    <td align="right">      370.36</td>
    <td align="right">      909.33</td>
    <td align="right">      874.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      993.09</td>
    <td align="right">      550.61</td>
    <td align="right">      442.48</td>
    <td align="right">     1377.90</td>
    <td align="right">      515.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.80</td>
    <td align="right">      556.58</td>
    <td align="right">      468.22</td>
    <td align="right">     1665.92</td>
    <td align="right">      316.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      455.29</td>
    <td align="right">     1947.75</td>
    <td align="right">      172.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      919.61</td>
    <td align="right">      480.45</td>
    <td align="right">      439.16</td>
    <td align="right">     1764.60</td>
    <td align="right">      139.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      875.17</td>
    <td align="right">      447.66</td>
    <td align="right">      427.51</td>
    <td align="right">     1595.34</td>
    <td align="right">      185.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      866.94</td>
    <td align="right">      494.39</td>
    <td align="right">      372.55</td>
    <td align="right">     1449.75</td>
    <td align="right">      350.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.06</td>
    <td align="right">      359.94</td>
    <td align="right">      307.12</td>
    <td align="right">      880.39</td>
    <td align="right">      574.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      598.17</td>
    <td align="right">      348.27</td>
    <td align="right">      249.90</td>
    <td align="right">      571.03</td>
    <td align="right">      983.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      234.56</td>
    <td align="right">      369.62</td>
    <td align="right">     1295.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      788.56</td>
    <td align="right">      431.34</td>
    <td align="right">      357.22</td>
    <td align="right">     1133.80</td>
    <td align="right">      633.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      228.45</td>
    <td align="right">      369.62</td>
    <td align="right">      139.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      468.22</td>
    <td align="right">     1947.75</td>
    <td align="right">     1295.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1912.11</td>
    <td align="right">     1447.77</td>
    <td align="right">      464.34</td>
    <td align="right">     2443.87</td>
    <td align="right">     1704.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1776.82</td>
    <td align="right">     1252.59</td>
    <td align="right">      524.23</td>
    <td align="right">     2236.23</td>
    <td align="right">     1564.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1449.19</td>
    <td align="right">      837.73</td>
    <td align="right">      611.46</td>
    <td align="right">     1730.67</td>
    <td align="right">     1401.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      986.89</td>
    <td align="right">      373.10</td>
    <td align="right">      613.79</td>
    <td align="right">     1231.17</td>
    <td align="right">      867.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      696.20</td>
    <td align="right">      101.11</td>
    <td align="right">      595.09</td>
    <td align="right">     1021.50</td>
    <td align="right">      514.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      559.09</td>
    <td align="right">     1256.38</td>
    <td align="right">      272.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.27</td>
    <td align="right">       59.14</td>
    <td align="right">      552.13</td>
    <td align="right">     1253.89</td>
    <td align="right">      219.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      781.36</td>
    <td align="right">      210.97</td>
    <td align="right">      570.39</td>
    <td align="right">     1403.83</td>
    <td align="right">      300.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1217.72</td>
    <td align="right">      635.97</td>
    <td align="right">      581.76</td>
    <td align="right">     2035.31</td>
    <td align="right">      582.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1647.16</td>
    <td align="right">     1114.24</td>
    <td align="right">      532.92</td>
    <td align="right">     2460.46</td>
    <td align="right">      911.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      470.44</td>
    <td align="right">     2659.82</td>
    <td align="right">     1461.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1957.91</td>
    <td align="right">     1468.67</td>
    <td align="right">      489.24</td>
    <td align="right">     2458.58</td>
    <td align="right">     1837.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1298.37</td>
    <td align="right">      751.21</td>
    <td align="right">      547.16</td>
    <td align="right">     1846.72</td>
    <td align="right">      966.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      464.34</td>
    <td align="right">     1021.50</td>
    <td align="right">      219.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      613.79</td>
    <td align="right">     2659.82</td>
    <td align="right">     1837.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      526.20</td>
    <td align="right">      296.44</td>
    <td align="right">      229.76</td>
    <td align="right">      499.89</td>
    <td align="right">     1238.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      593.60</td>
    <td align="right">      315.56</td>
    <td align="right">      278.04</td>
    <td align="right">      618.44</td>
    <td align="right">     1118.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      808.34</td>
    <td align="right">      433.04</td>
    <td align="right">      375.30</td>
    <td align="right">      963.48</td>
    <td align="right">      946.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.04</td>
    <td align="right">      501.52</td>
    <td align="right">      427.51</td>
    <td align="right">     1357.10</td>
    <td align="right">      572.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1679.69</td>
    <td align="right">      353.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      974.24</td>
    <td align="right">      523.07</td>
    <td align="right">      451.17</td>
    <td align="right">     1896.40</td>
    <td align="right">      190.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.58</td>
    <td align="right">      429.43</td>
    <td align="right">      435.14</td>
    <td align="right">     1695.11</td>
    <td align="right">      151.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      837.26</td>
    <td align="right">      426.50</td>
    <td align="right">      410.76</td>
    <td align="right">     1564.15</td>
    <td align="right">      200.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      856.14</td>
    <td align="right">      476.73</td>
    <td align="right">      379.41</td>
    <td align="right">     1498.95</td>
    <td align="right">      387.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.10</td>
    <td align="right">      430.06</td>
    <td align="right">      307.04</td>
    <td align="right">     1076.62</td>
    <td align="right">      610.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      619.00</td>
    <td align="right">      376.92</td>
    <td align="right">      242.08</td>
    <td align="right">      698.04</td>
    <td align="right">     1047.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      446.59</td>
    <td align="right">     1356.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.07</td>
    <td align="right">      418.24</td>
    <td align="right">      352.83</td>
    <td align="right">     1168.56</td>
    <td align="right">      679.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      446.59</td>
    <td align="right">      151.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1896.40</td>
    <td align="right">     1356.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        6.44</td>
    <td align="right">      687.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.97</td>
    <td align="right">        0.00</td>
    <td align="right">      113.97</td>
    <td align="right">       36.92</td>
    <td align="right">      592.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       88.46</td>
    <td align="right">      481.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.86</td>
    <td align="right">      194.80</td>
    <td align="right">      275.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.79</td>
    <td align="right">       15.30</td>
    <td align="right">      189.48</td>
    <td align="right">      319.07</td>
    <td align="right">      157.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.00</td>
    <td align="right">       27.55</td>
    <td align="right">      190.45</td>
    <td align="right">      462.00</td>
    <td align="right">       83.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.31</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      429.53</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.79</td>
    <td align="right">      336.34</td>
    <td align="right">      102.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.63</td>
    <td align="right">      249.35</td>
    <td align="right">      208.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.62</td>
    <td align="right">        0.00</td>
    <td align="right">      122.62</td>
    <td align="right">      110.46</td>
    <td align="right">      344.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.99</td>
    <td align="right">        0.00</td>
    <td align="right">       98.99</td>
    <td align="right">       16.25</td>
    <td align="right">      606.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.61</td>
    <td align="right">        0.00</td>
    <td align="right">       92.61</td>
    <td align="right">        3.83</td>
    <td align="right">      781.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.85</td>
    <td align="right">        5.70</td>
    <td align="right">      143.15</td>
    <td align="right">      188.56</td>
    <td align="right">      364.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.61</td>
    <td align="right">        0.00</td>
    <td align="right">       92.61</td>
    <td align="right">        3.83</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.00</td>
    <td align="right">       27.55</td>
    <td align="right">      190.45</td>
    <td align="right">      462.00</td>
    <td align="right">      781.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        6.44</td>
    <td align="right">      687.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">      113.98</td>
    <td align="right">       36.93</td>
    <td align="right">      592.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       88.46</td>
    <td align="right">      481.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.87</td>
    <td align="right">      194.81</td>
    <td align="right">      275.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.80</td>
    <td align="right">       15.31</td>
    <td align="right">      189.49</td>
    <td align="right">      319.08</td>
    <td align="right">      157.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      462.02</td>
    <td align="right">       83.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.32</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      429.55</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.80</td>
    <td align="right">      336.35</td>
    <td align="right">      102.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.64</td>
    <td align="right">      249.37</td>
    <td align="right">      208.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">      122.63</td>
    <td align="right">      110.47</td>
    <td align="right">      344.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.00</td>
    <td align="right">       16.25</td>
    <td align="right">      606.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        3.83</td>
    <td align="right">      781.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.86</td>
    <td align="right">        5.70</td>
    <td align="right">      143.16</td>
    <td align="right">      188.57</td>
    <td align="right">      364.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        3.83</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      462.02</td>
    <td align="right">      781.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        6.44</td>
    <td align="right">      687.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">      113.98</td>
    <td align="right">       36.93</td>
    <td align="right">      592.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       88.46</td>
    <td align="right">      481.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.87</td>
    <td align="right">      194.81</td>
    <td align="right">      275.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.80</td>
    <td align="right">       15.31</td>
    <td align="right">      189.49</td>
    <td align="right">      319.08</td>
    <td align="right">      157.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      462.02</td>
    <td align="right">       83.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.32</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      429.55</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.80</td>
    <td align="right">      336.35</td>
    <td align="right">      102.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.64</td>
    <td align="right">      249.37</td>
    <td align="right">      208.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">      122.63</td>
    <td align="right">      110.47</td>
    <td align="right">      344.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.00</td>
    <td align="right">       16.25</td>
    <td align="right">      606.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        3.83</td>
    <td align="right">      781.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.86</td>
    <td align="right">        5.70</td>
    <td align="right">      143.16</td>
    <td align="right">      188.57</td>
    <td align="right">      364.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        3.83</td>
    <td align="right">       69.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      462.02</td>
    <td align="right">      781.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.71</td>
    <td align="right">      260.95</td>
    <td align="right">      219.76</td>
    <td align="right">      374.74</td>
    <td align="right">     1204.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      642.45</td>
    <td align="right">      366.13</td>
    <td align="right">      276.33</td>
    <td align="right">      643.95</td>
    <td align="right">     1036.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      793.01</td>
    <td align="right">      436.74</td>
    <td align="right">      356.27</td>
    <td align="right">      906.67</td>
    <td align="right">      848.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      955.30</td>
    <td align="right">      529.65</td>
    <td align="right">      425.65</td>
    <td align="right">     1360.44</td>
    <td align="right">      500.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      985.81</td>
    <td align="right">      535.40</td>
    <td align="right">      450.41</td>
    <td align="right">     1633.71</td>
    <td align="right">      307.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      986.53</td>
    <td align="right">      548.56</td>
    <td align="right">      437.97</td>
    <td align="right">     1901.01</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      884.62</td>
    <td align="right">      462.17</td>
    <td align="right">      422.45</td>
    <td align="right">     1714.96</td>
    <td align="right">      139.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      841.87</td>
    <td align="right">      430.63</td>
    <td align="right">      411.24</td>
    <td align="right">     1541.09</td>
    <td align="right">      198.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      833.96</td>
    <td align="right">      475.58</td>
    <td align="right">      358.38</td>
    <td align="right">     1392.68</td>
    <td align="right">      380.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      641.68</td>
    <td align="right">      346.25</td>
    <td align="right">      295.43</td>
    <td align="right">      841.05</td>
    <td align="right">      623.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      575.41</td>
    <td align="right">      335.02</td>
    <td align="right">      240.39</td>
    <td align="right">      535.64</td>
    <td align="right">     1055.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.34</td>
    <td align="right">      254.70</td>
    <td align="right">      225.64</td>
    <td align="right">      342.32</td>
    <td align="right">     1355.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      758.56</td>
    <td align="right">      414.93</td>
    <td align="right">      343.63</td>
    <td align="right">     1100.59</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.34</td>
    <td align="right">      254.70</td>
    <td align="right">      219.76</td>
    <td align="right">      342.32</td>
    <td align="right">      139.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      986.53</td>
    <td align="right">      548.56</td>
    <td align="right">      450.41</td>
    <td align="right">     1901.01</td>
    <td align="right">     1355.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.01</td>
    <td align="right">       10.32</td>
    <td align="right">        8.69</td>
    <td align="right">       14.82</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.40</td>
    <td align="right">       14.48</td>
    <td align="right">       10.93</td>
    <td align="right">       25.46</td>
    <td align="right">       40.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.35</td>
    <td align="right">       17.27</td>
    <td align="right">       14.09</td>
    <td align="right">       35.85</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.77</td>
    <td align="right">       20.94</td>
    <td align="right">       16.83</td>
    <td align="right">       53.79</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.98</td>
    <td align="right">       21.17</td>
    <td align="right">       17.81</td>
    <td align="right">       64.60</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.01</td>
    <td align="right">       21.69</td>
    <td align="right">       17.32</td>
    <td align="right">       75.16</td>
    <td align="right">        6.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.98</td>
    <td align="right">       18.27</td>
    <td align="right">       16.70</td>
    <td align="right">       67.81</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.29</td>
    <td align="right">       17.03</td>
    <td align="right">       16.26</td>
    <td align="right">       60.93</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.97</td>
    <td align="right">       18.80</td>
    <td align="right">       14.17</td>
    <td align="right">       55.07</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.37</td>
    <td align="right">       13.69</td>
    <td align="right">       11.68</td>
    <td align="right">       33.25</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.75</td>
    <td align="right">       13.25</td>
    <td align="right">        9.50</td>
    <td align="right">       21.18</td>
    <td align="right">       41.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.99</td>
    <td align="right">       10.07</td>
    <td align="right">        8.92</td>
    <td align="right">       13.54</td>
    <td align="right">       53.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.99</td>
    <td align="right">       16.41</td>
    <td align="right">       13.59</td>
    <td align="right">       43.52</td>
    <td align="right">       25.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.99</td>
    <td align="right">       10.07</td>
    <td align="right">        8.69</td>
    <td align="right">       13.54</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.01</td>
    <td align="right">       21.69</td>
    <td align="right">       17.81</td>
    <td align="right">       75.16</td>
    <td align="right">       53.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.36</td>
    <td align="right">      482.58</td>
    <td align="right">      154.78</td>
    <td align="right">      826.61</td>
    <td align="right">      617.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.26</td>
    <td align="right">      417.52</td>
    <td align="right">      174.74</td>
    <td align="right">      764.07</td>
    <td align="right">      548.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.05</td>
    <td align="right">      279.24</td>
    <td align="right">      203.82</td>
    <td align="right">      603.91</td>
    <td align="right">      470.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.96</td>
    <td align="right">      124.37</td>
    <td align="right">      204.60</td>
    <td align="right">      430.41</td>
    <td align="right">      284.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.06</td>
    <td align="right">       33.70</td>
    <td align="right">      198.36</td>
    <td align="right">      355.48</td>
    <td align="right">      165.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      186.36</td>
    <td align="right">      427.04</td>
    <td align="right">       85.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.75</td>
    <td align="right">       19.71</td>
    <td align="right">      184.04</td>
    <td align="right">      423.04</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.45</td>
    <td align="right">       70.32</td>
    <td align="right">      190.13</td>
    <td align="right">      468.26</td>
    <td align="right">      108.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.90</td>
    <td align="right">      211.98</td>
    <td align="right">      193.92</td>
    <td align="right">      677.21</td>
    <td align="right">      218.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.04</td>
    <td align="right">      371.41</td>
    <td align="right">      177.64</td>
    <td align="right">      819.63</td>
    <td align="right">      346.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      156.81</td>
    <td align="right">      887.82</td>
    <td align="right">      552.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.62</td>
    <td align="right">      489.55</td>
    <td align="right">      163.08</td>
    <td align="right">      825.06</td>
    <td align="right">      673.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.78</td>
    <td align="right">      250.40</td>
    <td align="right">      182.39</td>
    <td align="right">      624.80</td>
    <td align="right">      344.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      154.78</td>
    <td align="right">      355.48</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      204.60</td>
    <td align="right">      887.82</td>
    <td align="right">      673.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.36</td>
    <td align="right">      482.58</td>
    <td align="right">      154.78</td>
    <td align="right">      826.61</td>
    <td align="right">      617.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.26</td>
    <td align="right">      417.52</td>
    <td align="right">      174.74</td>
    <td align="right">      764.07</td>
    <td align="right">      548.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.05</td>
    <td align="right">      279.24</td>
    <td align="right">      203.82</td>
    <td align="right">      603.91</td>
    <td align="right">      470.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.96</td>
    <td align="right">      124.37</td>
    <td align="right">      204.60</td>
    <td align="right">      430.41</td>
    <td align="right">      284.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.06</td>
    <td align="right">       33.70</td>
    <td align="right">      198.36</td>
    <td align="right">      355.48</td>
    <td align="right">      165.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      186.36</td>
    <td align="right">      427.04</td>
    <td align="right">       85.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.75</td>
    <td align="right">       19.71</td>
    <td align="right">      184.04</td>
    <td align="right">      423.04</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.45</td>
    <td align="right">       70.32</td>
    <td align="right">      190.13</td>
    <td align="right">      468.26</td>
    <td align="right">      108.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.90</td>
    <td align="right">      211.98</td>
    <td align="right">      193.92</td>
    <td align="right">      677.21</td>
    <td align="right">      218.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.04</td>
    <td align="right">      371.41</td>
    <td align="right">      177.64</td>
    <td align="right">      819.63</td>
    <td align="right">      346.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      156.81</td>
    <td align="right">      887.82</td>
    <td align="right">      552.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.62</td>
    <td align="right">      489.55</td>
    <td align="right">      163.08</td>
    <td align="right">      825.06</td>
    <td align="right">      673.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.78</td>
    <td align="right">      250.40</td>
    <td align="right">      182.39</td>
    <td align="right">      624.80</td>
    <td align="right">      344.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      154.78</td>
    <td align="right">      355.48</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      204.60</td>
    <td align="right">      887.82</td>
    <td align="right">      673.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.32</td>
    <td align="right">      482.55</td>
    <td align="right">      154.77</td>
    <td align="right">      826.56</td>
    <td align="right">      617.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.23</td>
    <td align="right">      417.49</td>
    <td align="right">      174.73</td>
    <td align="right">      764.02</td>
    <td align="right">      548.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.02</td>
    <td align="right">      279.22</td>
    <td align="right">      203.80</td>
    <td align="right">      603.88</td>
    <td align="right">      470.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.94</td>
    <td align="right">      124.36</td>
    <td align="right">      204.58</td>
    <td align="right">      430.38</td>
    <td align="right">      284.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.05</td>
    <td align="right">       33.70</td>
    <td align="right">      198.35</td>
    <td align="right">      355.46</td>
    <td align="right">      165.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.71</td>
    <td align="right">       13.36</td>
    <td align="right">      186.35</td>
    <td align="right">      427.01</td>
    <td align="right">       85.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.74</td>
    <td align="right">       19.71</td>
    <td align="right">      184.03</td>
    <td align="right">      423.01</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.43</td>
    <td align="right">       70.32</td>
    <td align="right">      190.12</td>
    <td align="right">      468.23</td>
    <td align="right">      108.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.88</td>
    <td align="right">      211.97</td>
    <td align="right">      193.90</td>
    <td align="right">      677.16</td>
    <td align="right">      218.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.01</td>
    <td align="right">      371.38</td>
    <td align="right">      177.63</td>
    <td align="right">      819.58</td>
    <td align="right">      346.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.15</td>
    <td align="right">      502.35</td>
    <td align="right">      156.80</td>
    <td align="right">      887.77</td>
    <td align="right">      552.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.58</td>
    <td align="right">      489.51</td>
    <td align="right">      163.07</td>
    <td align="right">      825.01</td>
    <td align="right">      673.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.76</td>
    <td align="right">      250.38</td>
    <td align="right">      182.37</td>
    <td align="right">      624.76</td>
    <td align="right">      344.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.71</td>
    <td align="right">       13.36</td>
    <td align="right">      154.77</td>
    <td align="right">      355.46</td>
    <td align="right">       72.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.15</td>
    <td align="right">      502.35</td>
    <td align="right">      204.58</td>
    <td align="right">      887.77</td>
    <td align="right">      673.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.18</td>
    <td align="right">      285.16</td>
    <td align="right">      221.02</td>
    <td align="right">      488.29</td>
    <td align="right">     1274.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      571.01</td>
    <td align="right">      303.55</td>
    <td align="right">      267.46</td>
    <td align="right">      613.94</td>
    <td align="right">     1116.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      777.58</td>
    <td align="right">      416.56</td>
    <td align="right">      361.02</td>
    <td align="right">      966.43</td>
    <td align="right">      927.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      893.69</td>
    <td align="right">      482.44</td>
    <td align="right">      411.25</td>
    <td align="right">     1341.78</td>
    <td align="right">      559.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      962.53</td>
    <td align="right">      514.69</td>
    <td align="right">      447.84</td>
    <td align="right">     1645.91</td>
    <td align="right">      347.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      937.17</td>
    <td align="right">      503.17</td>
    <td align="right">      434.00</td>
    <td align="right">     1844.70</td>
    <td align="right">      185.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      831.68</td>
    <td align="right">      413.09</td>
    <td align="right">      418.59</td>
    <td align="right">     1639.94</td>
    <td align="right">      153.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.40</td>
    <td align="right">      410.27</td>
    <td align="right">      395.13</td>
    <td align="right">     1504.31</td>
    <td align="right">      218.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      823.57</td>
    <td align="right">      458.59</td>
    <td align="right">      364.97</td>
    <td align="right">     1435.57</td>
    <td align="right">      425.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.06</td>
    <td align="right">      413.70</td>
    <td align="right">      295.36</td>
    <td align="right">     1027.60</td>
    <td align="right">      672.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      595.44</td>
    <td align="right">      362.57</td>
    <td align="right">      232.87</td>
    <td align="right">      670.01</td>
    <td align="right">     1130.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.12</td>
    <td align="right">      260.95</td>
    <td align="right">      219.16</td>
    <td align="right">      428.52</td>
    <td align="right">     1421.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      402.33</td>
    <td align="right">      339.41</td>
    <td align="right">     1136.12</td>
    <td align="right">      700.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.12</td>
    <td align="right">      260.95</td>
    <td align="right">      219.16</td>
    <td align="right">      428.52</td>
    <td align="right">      153.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      962.53</td>
    <td align="right">      514.69</td>
    <td align="right">      447.84</td>
    <td align="right">     1844.70</td>
    <td align="right">     1421.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.01</td>
    <td align="right">       11.28</td>
    <td align="right">        8.74</td>
    <td align="right">       19.31</td>
    <td align="right">       50.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.58</td>
    <td align="right">       12.00</td>
    <td align="right">       10.58</td>
    <td align="right">       24.27</td>
    <td align="right">       44.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.74</td>
    <td align="right">       16.47</td>
    <td align="right">       14.27</td>
    <td align="right">       38.21</td>
    <td align="right">       36.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.34</td>
    <td align="right">       19.08</td>
    <td align="right">       16.26</td>
    <td align="right">       53.05</td>
    <td align="right">       22.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.06</td>
    <td align="right">       20.35</td>
    <td align="right">       17.71</td>
    <td align="right">       65.08</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.05</td>
    <td align="right">       19.89</td>
    <td align="right">       17.16</td>
    <td align="right">       72.94</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.88</td>
    <td align="right">       16.33</td>
    <td align="right">       16.55</td>
    <td align="right">       64.84</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.84</td>
    <td align="right">       16.22</td>
    <td align="right">       15.62</td>
    <td align="right">       59.48</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.56</td>
    <td align="right">       18.13</td>
    <td align="right">       14.43</td>
    <td align="right">       56.76</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.04</td>
    <td align="right">       16.36</td>
    <td align="right">       11.68</td>
    <td align="right">       40.63</td>
    <td align="right">       26.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.54</td>
    <td align="right">       14.34</td>
    <td align="right">        9.21</td>
    <td align="right">       26.49</td>
    <td align="right">       44.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.98</td>
    <td align="right">       10.32</td>
    <td align="right">        8.67</td>
    <td align="right">       16.94</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.33</td>
    <td align="right">       15.91</td>
    <td align="right">       13.42</td>
    <td align="right">       44.92</td>
    <td align="right">       27.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.98</td>
    <td align="right">       10.32</td>
    <td align="right">        8.67</td>
    <td align="right">       16.94</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.06</td>
    <td align="right">       20.35</td>
    <td align="right">       17.71</td>
    <td align="right">       72.94</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.02</td>
    <td align="right">        0.00</td>
    <td align="right">      280.02</td>
    <td align="right">       14.62</td>
    <td align="right">     2101.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.94</td>
    <td align="right">        0.00</td>
    <td align="right">      341.94</td>
    <td align="right">       91.67</td>
    <td align="right">     1864.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">      447.49</td>
    <td align="right">      215.06</td>
    <td align="right">     1550.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.91</td>
    <td align="right">        4.31</td>
    <td align="right">      512.60</td>
    <td align="right">      530.46</td>
    <td align="right">      900.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.40</td>
    <td align="right">       45.92</td>
    <td align="right">      568.48</td>
    <td align="right">      916.62</td>
    <td align="right">      513.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1360.54</td>
    <td align="right">      271.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      603.97</td>
    <td align="right">       60.38</td>
    <td align="right">      543.59</td>
    <td align="right">     1278.58</td>
    <td align="right">      215.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      508.27</td>
    <td align="right">       10.86</td>
    <td align="right">      497.41</td>
    <td align="right">     1010.94</td>
    <td align="right">      302.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      443.11</td>
    <td align="right">        0.19</td>
    <td align="right">      442.92</td>
    <td align="right">      756.54</td>
    <td align="right">      600.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">      367.89</td>
    <td align="right">      334.82</td>
    <td align="right">      996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      297.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.00</td>
    <td align="right">       47.42</td>
    <td align="right">     1787.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       11.23</td>
    <td align="right">     2336.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.58</td>
    <td align="right">       17.11</td>
    <td align="right">      429.47</td>
    <td align="right">      549.74</td>
    <td align="right">     1116.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       11.23</td>
    <td align="right">      215.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1360.54</td>
    <td align="right">     2336.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.72</td>
    <td align="right">      271.27</td>
    <td align="right">      228.45</td>
    <td align="right">      377.96</td>
    <td align="right">     1252.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.87</td>
    <td align="right">      380.61</td>
    <td align="right">      287.26</td>
    <td align="right">      645.82</td>
    <td align="right">     1100.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      824.38</td>
    <td align="right">      454.02</td>
    <td align="right">      370.36</td>
    <td align="right">      901.37</td>
    <td align="right">      913.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      993.09</td>
    <td align="right">      550.61</td>
    <td align="right">      442.48</td>
    <td align="right">     1382.50</td>
    <td align="right">      533.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.80</td>
    <td align="right">      556.58</td>
    <td align="right">      468.22</td>
    <td align="right">     1675.65</td>
    <td align="right">      325.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      455.29</td>
    <td align="right">     1962.54</td>
    <td align="right">      175.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      919.61</td>
    <td align="right">      480.45</td>
    <td align="right">      439.16</td>
    <td align="right">     1780.44</td>
    <td align="right">      140.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      875.17</td>
    <td align="right">      447.66</td>
    <td align="right">      427.51</td>
    <td align="right">     1606.02</td>
    <td align="right">      192.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      866.94</td>
    <td align="right">      494.39</td>
    <td align="right">      372.55</td>
    <td align="right">     1454.55</td>
    <td align="right">      364.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.06</td>
    <td align="right">      359.94</td>
    <td align="right">      307.12</td>
    <td align="right">      876.82</td>
    <td align="right">      607.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      598.17</td>
    <td align="right">      348.27</td>
    <td align="right">      249.90</td>
    <td align="right">      554.58</td>
    <td align="right">     1050.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      234.56</td>
    <td align="right">      351.40</td>
    <td align="right">     1383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      788.56</td>
    <td align="right">      431.34</td>
    <td align="right">      357.22</td>
    <td align="right">     1132.51</td>
    <td align="right">      667.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      228.45</td>
    <td align="right">      351.40</td>
    <td align="right">      140.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      468.22</td>
    <td align="right">     1962.54</td>
    <td align="right">     1383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1912.11</td>
    <td align="right">     1447.77</td>
    <td align="right">      464.34</td>
    <td align="right">     2419.43</td>
    <td align="right">     1822.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1776.82</td>
    <td align="right">     1252.59</td>
    <td align="right">      524.23</td>
    <td align="right">     2218.08</td>
    <td align="right">     1662.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1449.19</td>
    <td align="right">      837.73</td>
    <td align="right">      611.46</td>
    <td align="right">     1721.24</td>
    <td align="right">     1478.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      986.89</td>
    <td align="right">      373.10</td>
    <td align="right">      613.79</td>
    <td align="right">     1233.73</td>
    <td align="right">      912.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      696.20</td>
    <td align="right">      101.11</td>
    <td align="right">      595.09</td>
    <td align="right">     1027.97</td>
    <td align="right">      540.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      559.09</td>
    <td align="right">     1268.56</td>
    <td align="right">      280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.27</td>
    <td align="right">       59.14</td>
    <td align="right">      552.13</td>
    <td align="right">     1267.70</td>
    <td align="right">      224.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      781.36</td>
    <td align="right">      210.97</td>
    <td align="right">      570.39</td>
    <td align="right">     1411.95</td>
    <td align="right">      316.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1217.72</td>
    <td align="right">      635.97</td>
    <td align="right">      581.76</td>
    <td align="right">     2039.17</td>
    <td align="right">      613.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1647.16</td>
    <td align="right">     1114.24</td>
    <td align="right">      532.92</td>
    <td align="right">     2451.89</td>
    <td align="right">      973.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      470.44</td>
    <td align="right">     2636.01</td>
    <td align="right">     1570.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1957.91</td>
    <td align="right">     1468.67</td>
    <td align="right">      489.24</td>
    <td align="right">     2424.46</td>
    <td align="right">     1967.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1298.37</td>
    <td align="right">      751.21</td>
    <td align="right">      547.16</td>
    <td align="right">     1840.81</td>
    <td align="right">     1027.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      464.34</td>
    <td align="right">     1027.97</td>
    <td align="right">      224.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      613.79</td>
    <td align="right">     2636.01</td>
    <td align="right">     1967.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      526.20</td>
    <td align="right">      296.44</td>
    <td align="right">      229.76</td>
    <td align="right">      493.63</td>
    <td align="right">     1322.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      593.60</td>
    <td align="right">      315.56</td>
    <td align="right">      278.04</td>
    <td align="right">      614.18</td>
    <td align="right">     1187.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      808.34</td>
    <td align="right">      433.04</td>
    <td align="right">      375.30</td>
    <td align="right">      963.40</td>
    <td align="right">     1000.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.04</td>
    <td align="right">      501.52</td>
    <td align="right">      427.51</td>
    <td align="right">     1361.97</td>
    <td align="right">      601.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1686.44</td>
    <td align="right">      370.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      974.24</td>
    <td align="right">      523.07</td>
    <td align="right">      451.17</td>
    <td align="right">     1905.37</td>
    <td align="right">      197.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.58</td>
    <td align="right">      429.43</td>
    <td align="right">      435.14</td>
    <td align="right">     1703.58</td>
    <td align="right">      155.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      837.26</td>
    <td align="right">      426.50</td>
    <td align="right">      410.76</td>
    <td align="right">     1568.75</td>
    <td align="right">      211.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      856.14</td>
    <td align="right">      476.73</td>
    <td align="right">      379.41</td>
    <td align="right">     1500.53</td>
    <td align="right">      408.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.10</td>
    <td align="right">      430.06</td>
    <td align="right">      307.04</td>
    <td align="right">     1072.90</td>
    <td align="right">      653.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      619.00</td>
    <td align="right">      376.92</td>
    <td align="right">      242.08</td>
    <td align="right">      692.52</td>
    <td align="right">     1128.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      438.19</td>
    <td align="right">     1452.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.07</td>
    <td align="right">      418.24</td>
    <td align="right">      352.83</td>
    <td align="right">     1169.16</td>
    <td align="right">      722.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      438.19</td>
    <td align="right">      155.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1905.37</td>
    <td align="right">     1452.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.750015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.750015E+09</td>
    <td align="right"> 55828444.60</td>
    <td align="right">0.524217E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.827217E+09</td>
    <td align="right">0.241439E+09</td>
    <td align="right">0.422975E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119855E+10</td>
    <td align="right">0.592444E+09</td>
    <td align="right">0.391224E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133984E+10</td>
    <td align="right"> 11172551.54</td>
    <td align="right">0.132867E+10</td>
    <td align="right">0.136505E+10</td>
    <td align="right">0.220648E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164560E+10</td>
    <td align="right">0.122982E+09</td>
    <td align="right">0.152262E+10</td>
    <td align="right">0.243354E+10</td>
    <td align="right">0.130664E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.214202E+09</td>
    <td align="right">0.148102E+10</td>
    <td align="right">0.348784E+10</td>
    <td align="right">0.684212E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161766E+10</td>
    <td align="right">0.161724E+09</td>
    <td align="right">0.145594E+10</td>
    <td align="right">0.338162E+10</td>
    <td align="right">0.564290E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136136E+10</td>
    <td align="right"> 29099036.53</td>
    <td align="right">0.133226E+10</td>
    <td align="right">0.268184E+10</td>
    <td align="right">0.767615E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114853E+10</td>
    <td align="right">   493453.28</td>
    <td align="right">0.114804E+10</td>
    <td align="right">0.195244E+10</td>
    <td align="right">0.146675E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.985355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985355E+09</td>
    <td align="right">0.919369E+09</td>
    <td align="right">0.246736E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769812E+09</td>
    <td align="right">0.144224E+09</td>
    <td align="right">0.426651E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744206E+09</td>
    <td align="right"> 43345383.64</td>
    <td align="right">0.581452E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140834E+11</td>
    <td align="right">0.539673E+09</td>
    <td align="right">0.135437E+11</td>
    <td align="right">0.172990E+11</td>
    <td align="right">0.329285E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.744206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744206E+09</td>
    <td align="right"> 43345383.64</td>
    <td align="right">0.564290E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.214202E+09</td>
    <td align="right">0.152262E+10</td>
    <td align="right">0.348784E+10</td>
    <td align="right">0.581452E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133846E+10</td>
    <td align="right">0.726569E+09</td>
    <td align="right">0.611889E+09</td>
    <td align="right">0.105323E+10</td>
    <td align="right">0.314764E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161570E+10</td>
    <td align="right">0.920770E+09</td>
    <td align="right">0.694933E+09</td>
    <td align="right">0.159934E+10</td>
    <td align="right">0.252127E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220802E+10</td>
    <td align="right">0.121604E+10</td>
    <td align="right">0.991976E+09</td>
    <td align="right">0.243556E+10</td>
    <td align="right">0.234127E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257409E+10</td>
    <td align="right">0.142717E+10</td>
    <td align="right">0.114691E+10</td>
    <td align="right">0.357153E+10</td>
    <td align="right">0.133546E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274483E+10</td>
    <td align="right">0.149075E+10</td>
    <td align="right">0.125408E+10</td>
    <td align="right">0.446200E+10</td>
    <td align="right">0.846692E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265823E+10</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.118011E+10</td>
    <td align="right">0.504857E+10</td>
    <td align="right">0.446589E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246309E+10</td>
    <td align="right">0.128685E+10</td>
    <td align="right">0.117624E+10</td>
    <td align="right">0.472632E+10</td>
    <td align="right">0.374052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.119902E+10</td>
    <td align="right">0.114504E+10</td>
    <td align="right">0.427297E+10</td>
    <td align="right">0.497726E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224712E+10</td>
    <td align="right">0.128147E+10</td>
    <td align="right">0.965646E+09</td>
    <td align="right">0.375776E+10</td>
    <td align="right">0.909583E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178666E+10</td>
    <td align="right">0.964072E+09</td>
    <td align="right">0.822586E+09</td>
    <td align="right">0.235803E+10</td>
    <td align="right">0.153922E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155045E+10</td>
    <td align="right">0.902713E+09</td>
    <td align="right">0.647739E+09</td>
    <td align="right">0.148011E+10</td>
    <td align="right">0.254896E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133743E+10</td>
    <td align="right">0.709170E+09</td>
    <td align="right">0.628255E+09</td>
    <td align="right">0.989994E+09</td>
    <td align="right">0.346893E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248681E+11</td>
    <td align="right">0.136027E+11</td>
    <td align="right">0.112654E+11</td>
    <td align="right">0.357554E+11</td>
    <td align="right">0.199774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133743E+10</td>
    <td align="right">0.709170E+09</td>
    <td align="right">0.611889E+09</td>
    <td align="right">0.989994E+09</td>
    <td align="right">0.374052E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274483E+10</td>
    <td align="right">0.149075E+10</td>
    <td align="right">0.125408E+10</td>
    <td align="right">0.504857E+10</td>
    <td align="right">0.346893E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512140E+10</td>
    <td align="right">0.387771E+10</td>
    <td align="right">0.124369E+10</td>
    <td align="right">0.654565E+10</td>
    <td align="right">0.456624E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429848E+10</td>
    <td align="right">0.303026E+10</td>
    <td align="right">0.126822E+10</td>
    <td align="right">0.540989E+10</td>
    <td align="right">0.378375E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.388150E+10</td>
    <td align="right">0.224378E+10</td>
    <td align="right">0.163772E+10</td>
    <td align="right">0.463542E+10</td>
    <td align="right">0.375350E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255803E+10</td>
    <td align="right">0.967084E+09</td>
    <td align="right">0.159094E+10</td>
    <td align="right">0.319120E+10</td>
    <td align="right">0.224876E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186470E+10</td>
    <td align="right">0.270814E+09</td>
    <td align="right">0.159389E+10</td>
    <td align="right">0.273598E+10</td>
    <td align="right">0.137878E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155307E+10</td>
    <td align="right">0.103909E+09</td>
    <td align="right">0.144916E+10</td>
    <td align="right">0.325654E+10</td>
    <td align="right">0.705813E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163722E+10</td>
    <td align="right">0.158392E+09</td>
    <td align="right">0.147882E+10</td>
    <td align="right">0.335841E+10</td>
    <td align="right">0.589115E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209279E+10</td>
    <td align="right">0.565070E+09</td>
    <td align="right">0.152772E+10</td>
    <td align="right">0.376001E+10</td>
    <td align="right">0.805878E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315633E+10</td>
    <td align="right">0.164842E+10</td>
    <td align="right">0.150791E+10</td>
    <td align="right">0.527553E+10</td>
    <td align="right">0.150987E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441176E+10</td>
    <td align="right">0.298439E+10</td>
    <td align="right">0.142737E+10</td>
    <td align="right">0.659009E+10</td>
    <td align="right">0.244121E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512599E+10</td>
    <td align="right">0.390661E+10</td>
    <td align="right">0.121938E+10</td>
    <td align="right">0.689426E+10</td>
    <td align="right">0.378725E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524407E+10</td>
    <td align="right">0.393368E+10</td>
    <td align="right">0.131039E+10</td>
    <td align="right">0.658506E+10</td>
    <td align="right">0.492218E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409453E+11</td>
    <td align="right">0.236901E+11</td>
    <td align="right">0.172552E+11</td>
    <td align="right">0.582381E+11</td>
    <td align="right">0.304923E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155307E+10</td>
    <td align="right">0.103909E+09</td>
    <td align="right">0.121938E+10</td>
    <td align="right">0.273598E+10</td>
    <td align="right">0.589115E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.524407E+10</td>
    <td align="right">0.393368E+10</td>
    <td align="right">0.163772E+10</td>
    <td align="right">0.689426E+10</td>
    <td align="right">0.492218E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140938E+10</td>
    <td align="right">0.793998E+09</td>
    <td align="right">0.615384E+09</td>
    <td align="right">0.133891E+10</td>
    <td align="right">0.331720E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143603E+10</td>
    <td align="right">0.763392E+09</td>
    <td align="right">0.672641E+09</td>
    <td align="right">0.149612E+10</td>
    <td align="right">0.270663E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216505E+10</td>
    <td align="right">0.115985E+10</td>
    <td align="right">0.100520E+10</td>
    <td align="right">0.258059E+10</td>
    <td align="right">0.253609E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240806E+10</td>
    <td align="right">0.129994E+10</td>
    <td align="right">0.110812E+10</td>
    <td align="right">0.351761E+10</td>
    <td align="right">0.148384E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268002E+10</td>
    <td align="right">0.143308E+10</td>
    <td align="right">0.124694E+10</td>
    <td align="right">0.449888E+10</td>
    <td align="right">0.945950E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252523E+10</td>
    <td align="right">0.135580E+10</td>
    <td align="right">0.116942E+10</td>
    <td align="right">0.491548E+10</td>
    <td align="right">0.494877E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231568E+10</td>
    <td align="right">0.115020E+10</td>
    <td align="right">0.116548E+10</td>
    <td align="right">0.454018E+10</td>
    <td align="right">0.406537E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224252E+10</td>
    <td align="right">0.114234E+10</td>
    <td align="right">0.110018E+10</td>
    <td align="right">0.418943E+10</td>
    <td align="right">0.537313E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221911E+10</td>
    <td align="right">0.123569E+10</td>
    <td align="right">0.983420E+09</td>
    <td align="right">0.388528E+10</td>
    <td align="right">0.100535E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197425E+10</td>
    <td align="right">0.115187E+10</td>
    <td align="right">0.822379E+09</td>
    <td align="right">0.288363E+10</td>
    <td align="right">0.163544E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160444E+10</td>
    <td align="right">0.976964E+09</td>
    <td align="right">0.627472E+09</td>
    <td align="right">0.180932E+10</td>
    <td align="right">0.271517E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133681E+10</td>
    <td align="right">0.726588E+09</td>
    <td align="right">0.610227E+09</td>
    <td align="right">0.119614E+10</td>
    <td align="right">0.363279E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243166E+11</td>
    <td align="right">0.131897E+11</td>
    <td align="right">0.111269E+11</td>
    <td align="right">0.368516E+11</td>
    <td align="right">0.214172E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133681E+10</td>
    <td align="right">0.726588E+09</td>
    <td align="right">0.610227E+09</td>
    <td align="right">0.119614E+10</td>
    <td align="right">0.406537E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268002E+10</td>
    <td align="right">0.143308E+10</td>
    <td align="right">0.124694E+10</td>
    <td align="right">0.491548E+10</td>
    <td align="right">0.363279E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.249993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249993E+09</td>
    <td align="right"> 17254676.36</td>
    <td align="right">0.184164E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.275726E+09</td>
    <td align="right"> 89326882.60</td>
    <td align="right">0.143339E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399497E+09</td>
    <td align="right">0.236926E+09</td>
    <td align="right">0.128866E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446592E+09</td>
    <td align="right">  3724007.65</td>
    <td align="right">0.442868E+09</td>
    <td align="right">0.504920E+09</td>
    <td align="right">0.714332E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548507E+09</td>
    <td align="right"> 40992154.56</td>
    <td align="right">0.507515E+09</td>
    <td align="right">0.854586E+09</td>
    <td align="right">0.422310E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565047E+09</td>
    <td align="right"> 71397320.45</td>
    <td align="right">0.493650E+09</td>
    <td align="right">0.119750E+10</td>
    <td align="right">0.215769E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539196E+09</td>
    <td align="right"> 53905301.72</td>
    <td align="right">0.485290E+09</td>
    <td align="right">0.115045E+10</td>
    <td align="right">0.184948E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453764E+09</td>
    <td align="right">  9699219.93</td>
    <td align="right">0.444064E+09</td>
    <td align="right">0.900843E+09</td>
    <td align="right">0.274643E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382826E+09</td>
    <td align="right">   164476.65</td>
    <td align="right">0.382661E+09</td>
    <td align="right">0.646322E+09</td>
    <td align="right">0.540783E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328436E+09</td>
    <td align="right">0.295864E+09</td>
    <td align="right">0.922380E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256592E+09</td>
    <td align="right"> 42124144.22</td>
    <td align="right">0.157187E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248057E+09</td>
    <td align="right"> 10245289.19</td>
    <td align="right">0.209396E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469423E+10</td>
    <td align="right">0.179882E+09</td>
    <td align="right">0.451435E+10</td>
    <td align="right">0.594637E+10</td>
    <td align="right">0.115047E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248057E+09</td>
    <td align="right"> 10245289.19</td>
    <td align="right">0.184948E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565047E+09</td>
    <td align="right"> 71397320.45</td>
    <td align="right">0.507515E+09</td>
    <td align="right">0.119750E+10</td>
    <td align="right">0.209396E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250004E+09</td>
    <td align="right"> 17254303.12</td>
    <td align="right">0.184175E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.275738E+09</td>
    <td align="right"> 89330544.82</td>
    <td align="right">0.143348E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399514E+09</td>
    <td align="right">0.236935E+09</td>
    <td align="right">0.128874E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446611E+09</td>
    <td align="right">  3724107.75</td>
    <td align="right">0.442887E+09</td>
    <td align="right">0.504946E+09</td>
    <td align="right">0.714371E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548530E+09</td>
    <td align="right"> 40993256.44</td>
    <td align="right">0.507537E+09</td>
    <td align="right">0.854632E+09</td>
    <td align="right">0.422331E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565071E+09</td>
    <td align="right"> 71399239.63</td>
    <td align="right">0.493672E+09</td>
    <td align="right">0.119757E+10</td>
    <td align="right">0.215778E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539218E+09</td>
    <td align="right"> 53906750.71</td>
    <td align="right">0.485311E+09</td>
    <td align="right">0.115052E+10</td>
    <td align="right">0.184956E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453783E+09</td>
    <td align="right">  9699480.65</td>
    <td align="right">0.444084E+09</td>
    <td align="right">0.900892E+09</td>
    <td align="right">0.274656E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382843E+09</td>
    <td align="right">   164481.07</td>
    <td align="right">0.382678E+09</td>
    <td align="right">0.646358E+09</td>
    <td align="right">0.540811E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328450E+09</td>
    <td align="right">0.295877E+09</td>
    <td align="right">0.922432E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256603E+09</td>
    <td align="right"> 42125655.62</td>
    <td align="right">0.157197E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248067E+09</td>
    <td align="right"> 10245035.99</td>
    <td align="right">0.209409E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469443E+10</td>
    <td align="right">0.179887E+09</td>
    <td align="right">0.451455E+10</td>
    <td align="right">0.594668E+10</td>
    <td align="right">0.115054E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248067E+09</td>
    <td align="right"> 10245035.99</td>
    <td align="right">0.184956E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565071E+09</td>
    <td align="right"> 71399239.63</td>
    <td align="right">0.507537E+09</td>
    <td align="right">0.119757E+10</td>
    <td align="right">0.209409E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
