    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.17</td>
    <td align="right">       16.11</td>
    <td align="right">       21.33</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.67</td>
    <td align="right">       16.57</td>
    <td align="right">       10.00</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.00</td>
    <td align="right">       18.40</td>
    <td align="right">        1.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">       18.12</td>
    <td align="right">        0.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.05</td>
    <td align="right">        1.83</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.19</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       26.72</td>
    <td align="right">        1.67</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.67</td>
    <td align="right">       17.70</td>
    <td align="right">        0.67</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.33</td>
    <td align="right">       17.26</td>
    <td align="right">        6.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.33</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      226.33</td>
    <td align="right">       16.85</td>
    <td align="right">       54.17</td>
    <td align="right">       16.43</td>
    <td align="right">        7.17</td>
    <td align="right">       26.53</td>
    <td align="right">        3.67</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.17</td>
    <td align="right">       20.18</td>
    <td align="right">       21.33</td>
    <td align="right">       20.28</td>
    <td align="right">        2.83</td>
    <td align="right">       28.05</td>
    <td align="right">        1.83</td>
    <td align="right">       28.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.17</td>
    <td align="right">       16.33</td>
    <td align="right">       20.00</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.83</td>
    <td align="right">       17.07</td>
    <td align="right">        6.67</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.83</td>
    <td align="right">       19.18</td>
    <td align="right">        0.67</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.17</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.50</td>
    <td align="right">        1.00</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.06</td>
    <td align="right">        1.00</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.17</td>
    <td align="right">       17.89</td>
    <td align="right">        4.17</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.17</td>
    <td align="right">       16.97</td>
    <td align="right">       13.00</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      193.83</td>
    <td align="right">       17.22</td>
    <td align="right">       44.67</td>
    <td align="right">       16.91</td>
    <td align="right">        3.50</td>
    <td align="right">       27.91</td>
    <td align="right">        3.50</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       20.29</td>
    <td align="right">       20.00</td>
    <td align="right">       20.22</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.50</td>
    <td align="right">       16.14</td>
    <td align="right">       21.17</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.50</td>
    <td align="right">       16.51</td>
    <td align="right">       11.50</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.67</td>
    <td align="right">       18.48</td>
    <td align="right">        1.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.17</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.75</td>
    <td align="right">        0.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.67</td>
    <td align="right">       17.82</td>
    <td align="right">        0.50</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.50</td>
    <td align="right">       17.34</td>
    <td align="right">        6.67</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.17</td>
    <td align="right">       16.70</td>
    <td align="right">       14.50</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      226.83</td>
    <td align="right">       16.87</td>
    <td align="right">       55.33</td>
    <td align="right">       16.41</td>
    <td align="right">        1.83</td>
    <td align="right">       27.52</td>
    <td align="right">        0.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.50</td>
    <td align="right">       20.42</td>
    <td align="right">       21.17</td>
    <td align="right">       20.07</td>
    <td align="right">        0.83</td>
    <td align="right">       27.75</td>
    <td align="right">        0.33</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.58</td>
    <td align="right">      235.33</td>
    <td align="right">       20.42</td>
    <td align="right">      235.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.18</td>
    <td align="right">      138.67</td>
    <td align="right">       20.68</td>
    <td align="right">      138.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.93</td>
    <td align="right">       37.33</td>
    <td align="right">       21.11</td>
    <td align="right">       37.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.83</td>
    <td align="right">       23.42</td>
    <td align="right">        9.00</td>
    <td align="right">       21.19</td>
    <td align="right">        9.00</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.00</td>
    <td align="right">       23.77</td>
    <td align="right">       13.67</td>
    <td align="right">       25.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.67</td>
    <td align="right">       23.45</td>
    <td align="right">      244.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.67</td>
    <td align="right">       23.35</td>
    <td align="right">      342.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.33</td>
    <td align="right">       23.56</td>
    <td align="right">      272.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      203.00</td>
    <td align="right">       23.64</td>
    <td align="right">       51.00</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      463.83</td>
    <td align="right">       23.34</td>
    <td align="right">        5.00</td>
    <td align="right">       21.11</td>
    <td align="right">        5.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.39</td>
    <td align="right">      110.33</td>
    <td align="right">       20.85</td>
    <td align="right">      110.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.65</td>
    <td align="right">      253.67</td>
    <td align="right">       20.72</td>
    <td align="right">      253.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3772.33</td>
    <td align="right">       22.61</td>
    <td align="right">     1713.33</td>
    <td align="right">       22.81</td>
    <td align="right">      789.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.67</td>
    <td align="right">       21.58</td>
    <td align="right">        5.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.77</td>
    <td align="right">      342.17</td>
    <td align="right">       25.84</td>
    <td align="right">      253.67</td>
    <td align="right">       21.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.69</td>
    <td align="right">      414.33</td>
    <td align="right">       20.42</td>
    <td align="right">      414.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.12</td>
    <td align="right">      281.33</td>
    <td align="right">       20.50</td>
    <td align="right">      281.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.85</td>
    <td align="right">      184.83</td>
    <td align="right">       20.90</td>
    <td align="right">      184.83</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      467.33</td>
    <td align="right">       22.91</td>
    <td align="right">       47.83</td>
    <td align="right">       20.78</td>
    <td align="right">       47.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      298.17</td>
    <td align="right">       23.65</td>
    <td align="right">        1.00</td>
    <td align="right">       25.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.50</td>
    <td align="right">       23.58</td>
    <td align="right">      134.67</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.50</td>
    <td align="right">       23.47</td>
    <td align="right">      269.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.17</td>
    <td align="right">       23.66</td>
    <td align="right">      152.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.67</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.13</td>
    <td align="right">       97.33</td>
    <td align="right">       20.69</td>
    <td align="right">       97.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.06</td>
    <td align="right">      348.67</td>
    <td align="right">       20.64</td>
    <td align="right">      348.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.72</td>
    <td align="right">      434.33</td>
    <td align="right">       20.55</td>
    <td align="right">      434.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4251.33</td>
    <td align="right">       21.89</td>
    <td align="right">     2365.50</td>
    <td align="right">       21.51</td>
    <td align="right">     1808.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.66</td>
    <td align="right">      434.33</td>
    <td align="right">       25.66</td>
    <td align="right">      434.33</td>
    <td align="right">       20.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.11</td>
    <td align="right">      494.00</td>
    <td align="right">       20.09</td>
    <td align="right">      494.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.39</td>
    <td align="right">      393.50</td>
    <td align="right">       20.15</td>
    <td align="right">      393.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.08</td>
    <td align="right">      338.67</td>
    <td align="right">       20.54</td>
    <td align="right">      338.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.17</td>
    <td align="right">       22.26</td>
    <td align="right">      127.33</td>
    <td align="right">       20.39</td>
    <td align="right">      127.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.33</td>
    <td align="right">       23.37</td>
    <td align="right">        3.67</td>
    <td align="right">       21.01</td>
    <td align="right">        3.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.83</td>
    <td align="right">       23.55</td>
    <td align="right">      127.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.83</td>
    <td align="right">       23.46</td>
    <td align="right">      248.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      193.83</td>
    <td align="right">       23.37</td>
    <td align="right">      106.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.83</td>
    <td align="right">       22.71</td>
    <td align="right">       22.50</td>
    <td align="right">       20.93</td>
    <td align="right">       22.50</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.15</td>
    <td align="right">      278.00</td>
    <td align="right">       20.36</td>
    <td align="right">      278.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.23</td>
    <td align="right">      475.33</td>
    <td align="right">       20.19</td>
    <td align="right">      475.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4584.83</td>
    <td align="right">       21.36</td>
    <td align="right">     3111.83</td>
    <td align="right">       20.87</td>
    <td align="right">     2630.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.83</td>
    <td align="right">       20.10</td>
    <td align="right">        3.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      497.00</td>
    <td align="right">       24.43</td>
    <td align="right">      497.00</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.86</td>
    <td align="right">      502.00</td>
    <td align="right">       18.86</td>
    <td align="right">      502.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.25</td>
    <td align="right">      454.00</td>
    <td align="right">       19.25</td>
    <td align="right">      454.00</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.88</td>
    <td align="right">      492.83</td>
    <td align="right">       19.82</td>
    <td align="right">      492.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.98</td>
    <td align="right">      257.83</td>
    <td align="right">       19.95</td>
    <td align="right">      257.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.50</td>
    <td align="right">       22.60</td>
    <td align="right">       18.17</td>
    <td align="right">       20.34</td>
    <td align="right">       18.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      118.33</td>
    <td align="right">       23.10</td>
    <td align="right">      157.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.00</td>
    <td align="right">       23.18</td>
    <td align="right">      249.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      290.17</td>
    <td align="right">       22.73</td>
    <td align="right">       98.83</td>
    <td align="right">       23.90</td>
    <td align="right">        7.17</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.17</td>
    <td align="right">       21.55</td>
    <td align="right">      119.67</td>
    <td align="right">       20.51</td>
    <td align="right">      119.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.02</td>
    <td align="right">      433.17</td>
    <td align="right">       19.81</td>
    <td align="right">      433.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.26</td>
    <td align="right">      489.00</td>
    <td align="right">       19.26</td>
    <td align="right">      489.00</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.81</td>
    <td align="right">      497.00</td>
    <td align="right">       18.81</td>
    <td align="right">      497.00</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4827.17</td>
    <td align="right">       20.37</td>
    <td align="right">     3769.83</td>
    <td align="right">       20.03</td>
    <td align="right">     3270.83</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.00</td>
    <td align="right">       18.81</td>
    <td align="right">       18.17</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.18</td>
    <td align="right">      502.00</td>
    <td align="right">       24.21</td>
    <td align="right">      502.00</td>
    <td align="right">       20.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.66</td>
    <td align="right">      502.00</td>
    <td align="right">       19.66</td>
    <td align="right">      502.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.28</td>
    <td align="right">      450.50</td>
    <td align="right">       20.08</td>
    <td align="right">      450.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.00</td>
    <td align="right">       21.20</td>
    <td align="right">      200.67</td>
    <td align="right">       20.14</td>
    <td align="right">      195.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      293.50</td>
    <td align="right">       22.38</td>
    <td align="right">       99.83</td>
    <td align="right">       23.93</td>
    <td align="right">       12.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.67</td>
    <td align="right">       22.57</td>
    <td align="right">      234.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.83</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      153.83</td>
    <td align="right">       22.72</td>
    <td align="right">      281.33</td>
    <td align="right">       24.27</td>
    <td align="right">        6.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      288.33</td>
    <td align="right">       22.36</td>
    <td align="right">      150.33</td>
    <td align="right">       24.12</td>
    <td align="right">        2.67</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      457.17</td>
    <td align="right">       21.48</td>
    <td align="right">       94.00</td>
    <td align="right">       20.78</td>
    <td align="right">       87.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      404.17</td>
    <td align="right">       19.93</td>
    <td align="right">      404.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.73</td>
    <td align="right">      489.00</td>
    <td align="right">       19.73</td>
    <td align="right">      489.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4769.50</td>
    <td align="right">       20.65</td>
    <td align="right">     3857.67</td>
    <td align="right">       20.71</td>
    <td align="right">     3102.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      153.83</td>
    <td align="right">       19.64</td>
    <td align="right">       94.00</td>
    <td align="right">       19.64</td>
    <td align="right">        0.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.72</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.33</td>
    <td align="right">       20.04</td>
    <td align="right">      419.00</td>
    <td align="right">       19.87</td>
    <td align="right">      419.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.33</td>
    <td align="right">       20.62</td>
    <td align="right">      363.00</td>
    <td align="right">       20.10</td>
    <td align="right">      363.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.83</td>
    <td align="right">       21.20</td>
    <td align="right">      230.50</td>
    <td align="right">       21.11</td>
    <td align="right">      178.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      327.33</td>
    <td align="right">       22.03</td>
    <td align="right">      125.67</td>
    <td align="right">       23.73</td>
    <td align="right">       22.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.83</td>
    <td align="right">       22.45</td>
    <td align="right">      186.67</td>
    <td align="right">       24.24</td>
    <td align="right">        1.67</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      214.17</td>
    <td align="right">       22.52</td>
    <td align="right">      218.83</td>
    <td align="right">       24.34</td>
    <td align="right">        7.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      293.67</td>
    <td align="right">       22.21</td>
    <td align="right">      177.50</td>
    <td align="right">       24.17</td>
    <td align="right">       10.83</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.50</td>
    <td align="right">       21.48</td>
    <td align="right">      137.50</td>
    <td align="right">       22.00</td>
    <td align="right">       83.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.50</td>
    <td align="right">       20.38</td>
    <td align="right">      375.33</td>
    <td align="right">       20.06</td>
    <td align="right">      371.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.81</td>
    <td align="right">      483.83</td>
    <td align="right">       19.78</td>
    <td align="right">      483.83</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.66</td>
    <td align="right">      497.00</td>
    <td align="right">       19.66</td>
    <td align="right">      497.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4740.50</td>
    <td align="right">       20.75</td>
    <td align="right">     3716.83</td>
    <td align="right">       20.82</td>
    <td align="right">     2940.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      214.17</td>
    <td align="right">       19.66</td>
    <td align="right">      125.67</td>
    <td align="right">       19.66</td>
    <td align="right">        1.67</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.52</td>
    <td align="right">      502.00</td>
    <td align="right">       24.34</td>
    <td align="right">      502.00</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.68</td>
    <td align="right">      502.00</td>
    <td align="right">       19.68</td>
    <td align="right">      502.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
    <td align="right">      452.33</td>
    <td align="right">       19.79</td>
    <td align="right">      452.33</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.18</td>
    <td align="right">      476.00</td>
    <td align="right">       20.09</td>
    <td align="right">      476.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      433.33</td>
    <td align="right">       20.91</td>
    <td align="right">      245.33</td>
    <td align="right">       20.41</td>
    <td align="right">      224.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.33</td>
    <td align="right">       22.03</td>
    <td align="right">       67.17</td>
    <td align="right">       22.87</td>
    <td align="right">       26.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.67</td>
    <td align="right">       22.36</td>
    <td align="right">      158.67</td>
    <td align="right">       24.32</td>
    <td align="right">        1.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.33</td>
    <td align="right">       22.32</td>
    <td align="right">      167.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      364.50</td>
    <td align="right">       22.08</td>
    <td align="right">       94.00</td>
    <td align="right">       23.91</td>
    <td align="right">        8.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      464.17</td>
    <td align="right">       21.23</td>
    <td align="right">      126.83</td>
    <td align="right">       20.80</td>
    <td align="right">      117.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      428.67</td>
    <td align="right">       19.93</td>
    <td align="right">      428.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.75</td>
    <td align="right">      489.00</td>
    <td align="right">       19.75</td>
    <td align="right">      489.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.65</td>
    <td align="right">      497.00</td>
    <td align="right">       19.65</td>
    <td align="right">      497.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5114.33</td>
    <td align="right">       20.64</td>
    <td align="right">     3704.50</td>
    <td align="right">       20.44</td>
    <td align="right">     3223.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.33</td>
    <td align="right">       19.65</td>
    <td align="right">       67.17</td>
    <td align="right">       19.65</td>
    <td align="right">        0.33</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.36</td>
    <td align="right">      502.00</td>
    <td align="right">       24.32</td>
    <td align="right">      502.00</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.01</td>
    <td align="right">      454.00</td>
    <td align="right">       19.01</td>
    <td align="right">      454.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.80</td>
    <td align="right">      510.17</td>
    <td align="right">       19.79</td>
    <td align="right">      510.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.67</td>
    <td align="right">      327.83</td>
    <td align="right">       20.24</td>
    <td align="right">      327.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.00</td>
    <td align="right">       22.37</td>
    <td align="right">       21.17</td>
    <td align="right">       20.74</td>
    <td align="right">       21.17</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      243.67</td>
    <td align="right">       23.32</td>
    <td align="right">       41.50</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.33</td>
    <td align="right">       23.35</td>
    <td align="right">      174.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      257.50</td>
    <td align="right">       23.09</td>
    <td align="right">       74.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.67</td>
    <td align="right">       22.14</td>
    <td align="right">       44.83</td>
    <td align="right">       20.85</td>
    <td align="right">       44.83</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.58</td>
    <td align="right">      378.33</td>
    <td align="right">       20.28</td>
    <td align="right">      378.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.52</td>
    <td align="right">      489.00</td>
    <td align="right">       19.52</td>
    <td align="right">      489.00</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.83</td>
    <td align="right">      497.00</td>
    <td align="right">       18.83</td>
    <td align="right">      497.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5042.17</td>
    <td align="right">       20.55</td>
    <td align="right">     3515.33</td>
    <td align="right">       19.84</td>
    <td align="right">     3224.33</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.33</td>
    <td align="right">       18.70</td>
    <td align="right">       21.17</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.35</td>
    <td align="right">      510.17</td>
    <td align="right">       24.24</td>
    <td align="right">      510.17</td>
    <td align="right">       20.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.80</td>
    <td align="right">      454.00</td>
    <td align="right">       19.80</td>
    <td align="right">      454.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.34</td>
    <td align="right">      483.33</td>
    <td align="right">       20.25</td>
    <td align="right">      483.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.50</td>
    <td align="right">       21.26</td>
    <td align="right">      220.67</td>
    <td align="right">       20.36</td>
    <td align="right">      220.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.83</td>
    <td align="right">       22.62</td>
    <td align="right">       56.50</td>
    <td align="right">       24.50</td>
    <td align="right">        3.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.67</td>
    <td align="right">       22.74</td>
    <td align="right">      203.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      107.00</td>
    <td align="right">       22.87</td>
    <td align="right">      309.00</td>
    <td align="right">       24.37</td>
    <td align="right">        1.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      200.67</td>
    <td align="right">       22.83</td>
    <td align="right">      176.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      426.17</td>
    <td align="right">       21.99</td>
    <td align="right">       36.83</td>
    <td align="right">       22.24</td>
    <td align="right">       26.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.70</td>
    <td align="right">      328.33</td>
    <td align="right">       20.35</td>
    <td align="right">      328.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4674.83</td>
    <td align="right">       20.81</td>
    <td align="right">     3756.50</td>
    <td align="right">       20.85</td>
    <td align="right">     3006.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.00</td>
    <td align="right">       19.67</td>
    <td align="right">       36.83</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.87</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.63</td>
    <td align="right">      502.00</td>
    <td align="right">       15.63</td>
    <td align="right">      502.00</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.23</td>
    <td align="right">      448.17</td>
    <td align="right">       17.18</td>
    <td align="right">      448.17</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.68</td>
    <td align="right">      462.67</td>
    <td align="right">       18.41</td>
    <td align="right">      462.67</td>
    <td align="right">       18.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.17</td>
    <td align="right">       20.67</td>
    <td align="right">      203.50</td>
    <td align="right">       19.56</td>
    <td align="right">      195.00</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      432.50</td>
    <td align="right">       21.75</td>
    <td align="right">       54.33</td>
    <td align="right">       22.14</td>
    <td align="right">       31.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      316.17</td>
    <td align="right">       22.33</td>
    <td align="right">       99.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.83</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      211.00</td>
    <td align="right">       22.35</td>
    <td align="right">      196.67</td>
    <td align="right">       24.47</td>
    <td align="right">        2.00</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      274.33</td>
    <td align="right">       22.11</td>
    <td align="right">      171.50</td>
    <td align="right">       24.34</td>
    <td align="right">        5.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.17</td>
    <td align="right">       21.38</td>
    <td align="right">       99.00</td>
    <td align="right">       21.63</td>
    <td align="right">       56.83</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.83</td>
    <td align="right">       19.81</td>
    <td align="right">      341.50</td>
    <td align="right">       19.09</td>
    <td align="right">      339.67</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       16.49</td>
    <td align="right">      489.00</td>
    <td align="right">       16.49</td>
    <td align="right">      489.00</td>
    <td align="right">       16.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       15.21</td>
    <td align="right">      497.00</td>
    <td align="right">       15.21</td>
    <td align="right">      497.00</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5047.17</td>
    <td align="right">       19.03</td>
    <td align="right">     3564.83</td>
    <td align="right">       18.22</td>
    <td align="right">     3030.17</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.00</td>
    <td align="right">       15.21</td>
    <td align="right">       54.33</td>
    <td align="right">       15.21</td>
    <td align="right">        0.83</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.35</td>
    <td align="right">      502.00</td>
    <td align="right">       24.47</td>
    <td align="right">      502.00</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
    <td align="right">      454.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.20</td>
    <td align="right">      501.17</td>
    <td align="right">       20.18</td>
    <td align="right">      501.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      464.83</td>
    <td align="right">       21.05</td>
    <td align="right">      235.67</td>
    <td align="right">       20.35</td>
    <td align="right">      234.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.17</td>
    <td align="right">       22.00</td>
    <td align="right">       25.50</td>
    <td align="right">       21.42</td>
    <td align="right">       21.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      296.33</td>
    <td align="right">       22.64</td>
    <td align="right">      106.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      240.83</td>
    <td align="right">       22.63</td>
    <td align="right">      144.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      335.00</td>
    <td align="right">       22.57</td>
    <td align="right">       92.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      468.83</td>
    <td align="right">       21.74</td>
    <td align="right">       48.33</td>
    <td align="right">       21.17</td>
    <td align="right">       44.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.54</td>
    <td align="right">      389.33</td>
    <td align="right">       20.35</td>
    <td align="right">      389.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.90</td>
    <td align="right">      489.00</td>
    <td align="right">       19.90</td>
    <td align="right">      489.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5233.00</td>
    <td align="right">       20.86</td>
    <td align="right">     3485.00</td>
    <td align="right">       20.42</td>
    <td align="right">     3133.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.83</td>
    <td align="right">       19.70</td>
    <td align="right">       25.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.64</td>
    <td align="right">      502.00</td>
    <td align="right">       24.38</td>
    <td align="right">      502.00</td>
    <td align="right">       20.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.34</td>
    <td align="right">      502.00</td>
    <td align="right">       19.34</td>
    <td align="right">      502.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.65</td>
    <td align="right">      450.67</td>
    <td align="right">       19.64</td>
    <td align="right">      450.67</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.24</td>
    <td align="right">      470.33</td>
    <td align="right">       20.12</td>
    <td align="right">      470.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.45</td>
    <td align="right">      195.50</td>
    <td align="right">       20.10</td>
    <td align="right">      195.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.00</td>
    <td align="right">       23.06</td>
    <td align="right">        3.50</td>
    <td align="right">       20.59</td>
    <td align="right">        3.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.67</td>
    <td align="right">       23.34</td>
    <td align="right">      166.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.50</td>
    <td align="right">       23.42</td>
    <td align="right">      291.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      211.33</td>
    <td align="right">       23.08</td>
    <td align="right">      112.67</td>
    <td align="right">       24.19</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      462.33</td>
    <td align="right">       22.16</td>
    <td align="right">       49.33</td>
    <td align="right">       20.77</td>
    <td align="right">       49.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.48</td>
    <td align="right">      369.50</td>
    <td align="right">       20.10</td>
    <td align="right">      369.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.64</td>
    <td align="right">      489.00</td>
    <td align="right">       19.64</td>
    <td align="right">      489.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.33</td>
    <td align="right">      497.00</td>
    <td align="right">       19.33</td>
    <td align="right">      497.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4591.83</td>
    <td align="right">       20.70</td>
    <td align="right">     3597.33</td>
    <td align="right">       20.44</td>
    <td align="right">     3027.83</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.50</td>
    <td align="right">       19.33</td>
    <td align="right">        3.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.42</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.79</td>
    <td align="right">      381.00</td>
    <td align="right">       19.78</td>
    <td align="right">      381.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.17</td>
    <td align="right">       20.44</td>
    <td align="right">      359.83</td>
    <td align="right">       20.22</td>
    <td align="right">      359.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.83</td>
    <td align="right">       21.37</td>
    <td align="right">      149.83</td>
    <td align="right">       20.48</td>
    <td align="right">      142.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      268.83</td>
    <td align="right">       22.59</td>
    <td align="right">       77.67</td>
    <td align="right">       24.46</td>
    <td align="right">        5.33</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.67</td>
    <td align="right">       22.71</td>
    <td align="right">      175.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.83</td>
    <td align="right">       22.83</td>
    <td align="right">      224.00</td>
    <td align="right">       24.40</td>
    <td align="right">        7.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      238.50</td>
    <td align="right">       22.45</td>
    <td align="right">      120.00</td>
    <td align="right">       24.25</td>
    <td align="right">        1.50</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      371.00</td>
    <td align="right">       21.68</td>
    <td align="right">       48.17</td>
    <td align="right">       22.07</td>
    <td align="right">       34.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.33</td>
    <td align="right">       20.42</td>
    <td align="right">      307.83</td>
    <td align="right">       20.09</td>
    <td align="right">      307.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.68</td>
    <td align="right">      417.00</td>
    <td align="right">       19.68</td>
    <td align="right">      417.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.57</td>
    <td align="right">      422.00</td>
    <td align="right">       19.57</td>
    <td align="right">      422.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4064.17</td>
    <td align="right">       20.75</td>
    <td align="right">     3110.00</td>
    <td align="right">       20.74</td>
    <td align="right">     2506.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.83</td>
    <td align="right">       19.57</td>
    <td align="right">       48.17</td>
    <td align="right">       19.57</td>
    <td align="right">        0.83</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.17</td>
    <td align="right">       22.83</td>
    <td align="right">      427.00</td>
    <td align="right">       24.46</td>
    <td align="right">      427.00</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
    <td align="right">      498.17</td>
    <td align="right">       19.86</td>
    <td align="right">      498.17</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.00</td>
    <td align="right">       20.31</td>
    <td align="right">      395.33</td>
    <td align="right">       20.07</td>
    <td align="right">      395.33</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.33</td>
    <td align="right">       20.90</td>
    <td align="right">      321.67</td>
    <td align="right">       20.33</td>
    <td align="right">      321.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      353.83</td>
    <td align="right">       21.52</td>
    <td align="right">      179.17</td>
    <td align="right">       21.76</td>
    <td align="right">      115.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.67</td>
    <td align="right">       22.35</td>
    <td align="right">      111.33</td>
    <td align="right">       24.27</td>
    <td align="right">        4.67</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      208.67</td>
    <td align="right">       22.69</td>
    <td align="right">      191.83</td>
    <td align="right">       24.26</td>
    <td align="right">        1.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      180.50</td>
    <td align="right">       22.72</td>
    <td align="right">      241.17</td>
    <td align="right">       24.38</td>
    <td align="right">        6.33</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      261.83</td>
    <td align="right">       22.52</td>
    <td align="right">      188.50</td>
    <td align="right">       24.35</td>
    <td align="right">        5.00</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      369.83</td>
    <td align="right">       21.85</td>
    <td align="right">       94.17</td>
    <td align="right">       23.34</td>
    <td align="right">       27.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.50</td>
    <td align="right">       20.81</td>
    <td align="right">      295.00</td>
    <td align="right">       20.32</td>
    <td align="right">      289.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.02</td>
    <td align="right">      475.67</td>
    <td align="right">       19.96</td>
    <td align="right">      475.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4570.17</td>
    <td align="right">       20.98</td>
    <td align="right">     3489.00</td>
    <td align="right">       21.10</td>
    <td align="right">     2638.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      180.50</td>
    <td align="right">       19.81</td>
    <td align="right">       94.17</td>
    <td align="right">       19.81</td>
    <td align="right">        1.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.72</td>
    <td align="right">      498.17</td>
    <td align="right">       24.38</td>
    <td align="right">      498.17</td>
    <td align="right">       26.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      450.67</td>
    <td align="right">       19.94</td>
    <td align="right">      450.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.40</td>
    <td align="right">      449.33</td>
    <td align="right">       20.26</td>
    <td align="right">      449.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.00</td>
    <td align="right">       21.23</td>
    <td align="right">      196.00</td>
    <td align="right">       20.67</td>
    <td align="right">      173.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.83</td>
    <td align="right">       22.32</td>
    <td align="right">       46.00</td>
    <td align="right">       23.99</td>
    <td align="right">        4.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.67</td>
    <td align="right">       22.61</td>
    <td align="right">      168.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.83</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.67</td>
    <td align="right">       22.52</td>
    <td align="right">      187.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      336.67</td>
    <td align="right">       22.37</td>
    <td align="right">      102.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.33</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      459.50</td>
    <td align="right">       21.63</td>
    <td align="right">       62.17</td>
    <td align="right">       21.51</td>
    <td align="right">       49.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.43</td>
    <td align="right">      381.17</td>
    <td align="right">       20.18</td>
    <td align="right">      381.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.87</td>
    <td align="right">      489.00</td>
    <td align="right">       19.87</td>
    <td align="right">      489.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5003.33</td>
    <td align="right">       20.84</td>
    <td align="right">     3532.33</td>
    <td align="right">       20.65</td>
    <td align="right">     2998.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      201.67</td>
    <td align="right">       19.78</td>
    <td align="right">       46.00</td>
    <td align="right">       19.78</td>
    <td align="right">        0.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.61</td>
    <td align="right">      502.00</td>
    <td align="right">       24.36</td>
    <td align="right">      502.00</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58266</td>
    <td align="right">     8.81234</td>
    <td align="right">     -0.5341</td>
    <td align="right">    13.39123</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.16873</td>
    <td align="right">    10.15262</td>
    <td align="right">     -0.3658</td>
    <td align="right">     9.79333</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91569</td>
    <td align="right">    10.87665</td>
    <td align="right">     -0.1671</td>
    <td align="right">     6.71003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59805</td>
    <td align="right">    14.66916</td>
    <td align="right">     0.06835</td>
    <td align="right">     6.09773</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09273</td>
    <td align="right">    22.37450</td>
    <td align="right">     -0.5957</td>
    <td align="right">    12.87045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24140</td>
    <td align="right">    33.61230</td>
    <td align="right">     -0.4276</td>
    <td align="right">     9.32377</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29725</td>
    <td align="right">    40.19574</td>
    <td align="right">     -0.3635</td>
    <td align="right">     8.37302</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20824</td>
    <td align="right">    36.46282</td>
    <td align="right">     -0.4224</td>
    <td align="right">     9.29269</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05279</td>
    <td align="right">    27.20953</td>
    <td align="right">     -0.6019</td>
    <td align="right">    13.36099</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38574</td>
    <td align="right">    17.60004</td>
    <td align="right">     0.01179</td>
    <td align="right">     5.88805</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.37802</td>
    <td align="right">     8.17245</td>
    <td align="right">     -0.3331</td>
    <td align="right">     8.71036</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.65722</td>
    <td align="right">     7.72973</td>
    <td align="right">     -0.5138</td>
    <td align="right">    11.88309</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.22331</td>
    <td align="right">    19.91674</td>
    <td align="right">     -0.3540</td>
    <td align="right">     9.63767</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.58266</td>
    <td align="right">     7.72973</td>
    <td align="right">     -0.6019</td>
    <td align="right">     5.88805</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29725</td>
    <td align="right">    40.19574</td>
    <td align="right">     0.06835</td>
    <td align="right">    13.39123</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68691</td>
    <td align="right">     9.68036</td>
    <td align="right">     -0.7509</td>
    <td align="right">    18.81818</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12286</td>
    <td align="right">    11.24593</td>
    <td align="right">     -0.6183</td>
    <td align="right">    14.98318</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.83781</td>
    <td align="right">    12.20828</td>
    <td align="right">     -0.4239</td>
    <td align="right">    10.00543</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95553</td>
    <td align="right">    15.86403</td>
    <td align="right">     -0.1012</td>
    <td align="right">     7.11308</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87336</td>
    <td align="right">    23.14756</td>
    <td align="right">     -0.7054</td>
    <td align="right">    16.14270</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16013</td>
    <td align="right">    34.58799</td>
    <td align="right">     -0.4906</td>
    <td align="right">    10.38856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21033</td>
    <td align="right">    41.39596</td>
    <td align="right">     -0.4286</td>
    <td align="right">     9.19971</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07253</td>
    <td align="right">    37.55796</td>
    <td align="right">     -0.5175</td>
    <td align="right">    11.12562</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56203</td>
    <td align="right">    28.68901</td>
    <td align="right">     -0.8186</td>
    <td align="right">    20.31549</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11925</td>
    <td align="right">    19.38781</td>
    <td align="right">     -0.3046</td>
    <td align="right">     8.61692</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.05522</td>
    <td align="right">     9.16526</td>
    <td align="right">     -0.6511</td>
    <td align="right">    15.20726</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72426</td>
    <td align="right">     8.57213</td>
    <td align="right">     -0.7483</td>
    <td align="right">    18.01812</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54366</td>
    <td align="right">    21.05275</td>
    <td align="right">     -0.5461</td>
    <td align="right">    13.30234</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68691</td>
    <td align="right">     8.57213</td>
    <td align="right">     -0.8186</td>
    <td align="right">     7.11308</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21033</td>
    <td align="right">    41.39596</td>
    <td align="right">     -0.1012</td>
    <td align="right">    20.31549</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.12100</td>
    <td align="right">     9.81012</td>
    <td align="right">     -0.9311</td>
    <td align="right">    25.47088</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.39194</td>
    <td align="right">    11.40807</td>
    <td align="right">     -0.8313</td>
    <td align="right">    22.17049</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.08174</td>
    <td align="right">    12.30590</td>
    <td align="right">     -0.6342</td>
    <td align="right">    15.38835</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.27864</td>
    <td align="right">    16.11269</td>
    <td align="right">     -0.2761</td>
    <td align="right">     9.77846</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59059</td>
    <td align="right">    23.49644</td>
    <td align="right">     -0.8092</td>
    <td align="right">    20.22775</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05553</td>
    <td align="right">    34.66493</td>
    <td align="right">     -0.5269</td>
    <td align="right">    11.34666</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10552</td>
    <td align="right">    41.42673</td>
    <td align="right">     -0.4673</td>
    <td align="right">     9.99506</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85077</td>
    <td align="right">    37.83412</td>
    <td align="right">     -0.6071</td>
    <td align="right">    13.73784</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81339</td>
    <td align="right">    29.89113</td>
    <td align="right">     -1.0912</td>
    <td align="right">    31.93286</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.14721</td>
    <td align="right">    20.00065</td>
    <td align="right">     -0.5640</td>
    <td align="right">    14.13650</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.23777</td>
    <td align="right">     9.30406</td>
    <td align="right">     -0.8907</td>
    <td align="right">    23.77786</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.10816</td>
    <td align="right">     8.73549</td>
    <td align="right">     -0.9431</td>
    <td align="right">    25.62088</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.99656</td>
    <td align="right">    21.34249</td>
    <td align="right">     -0.7131</td>
    <td align="right">    18.57333</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10816</td>
    <td align="right">     8.73549</td>
    <td align="right">     -1.0912</td>
    <td align="right">     9.77846</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10552</td>
    <td align="right">    41.42673</td>
    <td align="right">     -0.2761</td>
    <td align="right">    31.93286</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.86532</td>
    <td align="right">    10.19932</td>
    <td align="right">     -1.3113</td>
    <td align="right">    41.66739</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.25406</td>
    <td align="right">    11.81043</td>
    <td align="right">     -1.1834</td>
    <td align="right">    36.36537</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.88696</td>
    <td align="right">    12.61451</td>
    <td align="right">     -0.9752</td>
    <td align="right">    27.59785</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.97567</td>
    <td align="right">    16.84290</td>
    <td align="right">     -0.5846</td>
    <td align="right">    16.19507</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88889</td>
    <td align="right">    24.18444</td>
    <td align="right">     -1.0171</td>
    <td align="right">    29.07317</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85049</td>
    <td align="right">    35.36585</td>
    <td align="right">     -0.5530</td>
    <td align="right">    12.50881</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92403</td>
    <td align="right">    41.99708</td>
    <td align="right">     -0.4919</td>
    <td align="right">    10.85326</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.28098</td>
    <td align="right">    39.49984</td>
    <td align="right">     -0.7747</td>
    <td align="right">    20.04307</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.57098</td>
    <td align="right">    31.69129</td>
    <td align="right">     -1.4982</td>
    <td align="right">    51.18134</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.03100</td>
    <td align="right">    20.78256</td>
    <td align="right">     -0.8739</td>
    <td align="right">    23.91971</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.26429</td>
    <td align="right">     9.66912</td>
    <td align="right">     -1.2204</td>
    <td align="right">    37.82557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.81577</td>
    <td align="right">     9.09600</td>
    <td align="right">     -1.3361</td>
    <td align="right">    42.98893</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.06849</td>
    <td align="right">    22.07459</td>
    <td align="right">     -0.9827</td>
    <td align="right">    29.08117</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.81577</td>
    <td align="right">     9.09600</td>
    <td align="right">     -1.4982</td>
    <td align="right">    10.85326</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92403</td>
    <td align="right">    41.99708</td>
    <td align="right">     -0.4919</td>
    <td align="right">    51.18134</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.68601</td>
    <td align="right">     8.98688</td>
    <td align="right">     -1.1666</td>
    <td align="right">    35.09354</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81529</td>
    <td align="right">    10.65097</td>
    <td align="right">     -1.0666</td>
    <td align="right">    31.15141</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.30043</td>
    <td align="right">    11.45624</td>
    <td align="right">     -0.8359</td>
    <td align="right">    22.39270</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40827</td>
    <td align="right">    15.63549</td>
    <td align="right">     -0.4277</td>
    <td align="right">    13.22657</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.09005</td>
    <td align="right">    23.09273</td>
    <td align="right">     -0.8109</td>
    <td align="right">    23.13557</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53678</td>
    <td align="right">    35.52069</td>
    <td align="right">     -0.5291</td>
    <td align="right">    13.69249</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.66839</td>
    <td align="right">    42.06156</td>
    <td align="right">     -0.4437</td>
    <td align="right">    12.11709</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05585</td>
    <td align="right">    39.22069</td>
    <td align="right">     -0.7300</td>
    <td align="right">    19.68227</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.64280</td>
    <td align="right">    30.74032</td>
    <td align="right">     -1.4115</td>
    <td align="right">    47.60201</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.20366</td>
    <td align="right">    19.77291</td>
    <td align="right">     -0.8194</td>
    <td align="right">    21.79453</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.76060</td>
    <td align="right">     8.45596</td>
    <td align="right">     -1.1348</td>
    <td align="right">    33.75756</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.66509</td>
    <td align="right">     7.91903</td>
    <td align="right">     -1.1896</td>
    <td align="right">    36.07913</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.33423</td>
    <td align="right">    21.22461</td>
    <td align="right">     -0.8782</td>
    <td align="right">    25.71668</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66509</td>
    <td align="right">     7.91903</td>
    <td align="right">     -1.4115</td>
    <td align="right">    12.11709</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66839</td>
    <td align="right">    42.06156</td>
    <td align="right">     -0.4277</td>
    <td align="right">    47.60201</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.72106</td>
    <td align="right">     8.69033</td>
    <td align="right">     -1.1352</td>
    <td align="right">    33.85102</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.07425</td>
    <td align="right">    10.19198</td>
    <td align="right">     -0.9557</td>
    <td align="right">    27.34459</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85386</td>
    <td align="right">    10.81647</td>
    <td align="right">     -0.6721</td>
    <td align="right">    19.31995</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89991</td>
    <td align="right">    14.79157</td>
    <td align="right">     -0.2840</td>
    <td align="right">    12.93596</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.77991</td>
    <td align="right">    23.25683</td>
    <td align="right">     -0.9376</td>
    <td align="right">    28.76731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.29560</td>
    <td align="right">    35.83459</td>
    <td align="right">     -0.6313</td>
    <td align="right">    17.08722</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.40233</td>
    <td align="right">    42.55349</td>
    <td align="right">     -0.5519</td>
    <td align="right">    15.26453</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01798</td>
    <td align="right">    38.99185</td>
    <td align="right">     -0.7313</td>
    <td align="right">    21.46112</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.96030</td>
    <td align="right">    29.82961</td>
    <td align="right">     -1.2822</td>
    <td align="right">    43.03360</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52007</td>
    <td align="right">    19.12732</td>
    <td align="right">     -0.7173</td>
    <td align="right">    19.54570</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.83241</td>
    <td align="right">     8.12989</td>
    <td align="right">     -1.0816</td>
    <td align="right">    31.72945</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.68757</td>
    <td align="right">     7.63604</td>
    <td align="right">     -1.1737</td>
    <td align="right">    35.40467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.43322</td>
    <td align="right">    20.92251</td>
    <td align="right">     -0.8448</td>
    <td align="right">    25.42717</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.68757</td>
    <td align="right">     7.63604</td>
    <td align="right">     -1.2822</td>
    <td align="right">    12.93596</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.40233</td>
    <td align="right">    42.55349</td>
    <td align="right">     -0.2840</td>
    <td align="right">    43.03360</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.70057</td>
    <td align="right">     8.91616</td>
    <td align="right">     -1.1662</td>
    <td align="right">    35.05202</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81620</td>
    <td align="right">    10.59038</td>
    <td align="right">     -1.0802</td>
    <td align="right">    31.65150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.20475</td>
    <td align="right">    11.46236</td>
    <td align="right">     -0.8980</td>
    <td align="right">    24.35623</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.24049</td>
    <td align="right">    15.70878</td>
    <td align="right">     -0.4753</td>
    <td align="right">    14.87567</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.37484</td>
    <td align="right">    24.15239</td>
    <td align="right">     -1.0983</td>
    <td align="right">    33.68798</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.22605</td>
    <td align="right">    36.32744</td>
    <td align="right">     -0.6625</td>
    <td align="right">    17.73211</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.16856</td>
    <td align="right">    43.50495</td>
    <td align="right">     -0.6483</td>
    <td align="right">    16.78767</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.60355</td>
    <td align="right">    40.32397</td>
    <td align="right">     -0.9055</td>
    <td align="right">    25.74394</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.34763</td>
    <td align="right">    31.17822</td>
    <td align="right">     -1.5275</td>
    <td align="right">    53.03011</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.12321</td>
    <td align="right">    19.83188</td>
    <td align="right">     -0.8560</td>
    <td align="right">    22.95402</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.77456</td>
    <td align="right">     8.37992</td>
    <td align="right">     -1.1318</td>
    <td align="right">    33.62070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.68131</td>
    <td align="right">     7.84874</td>
    <td align="right">     -1.1870</td>
    <td align="right">    35.95051</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.11719</td>
    <td align="right">    21.62314</td>
    <td align="right">     -0.9685</td>
    <td align="right">    28.72869</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.68131</td>
    <td align="right">     7.84874</td>
    <td align="right">     -1.5275</td>
    <td align="right">    14.87567</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22605</td>
    <td align="right">    43.50495</td>
    <td align="right">     -0.4753</td>
    <td align="right">    53.03011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.71451</td>
    <td align="right">    11.54989</td>
    <td align="right">     -1.3327</td>
    <td align="right">    42.94347</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.01576</td>
    <td align="right">    13.27445</td>
    <td align="right">     -1.2428</td>
    <td align="right">    39.07359</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.81188</td>
    <td align="right">    14.12841</td>
    <td align="right">     -1.0194</td>
    <td align="right">    28.89554</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.67288</td>
    <td align="right">    18.44596</td>
    <td align="right">     -0.6892</td>
    <td align="right">    17.15135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.36544</td>
    <td align="right">    26.29585</td>
    <td align="right">     -1.2414</td>
    <td align="right">    38.30192</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68673</td>
    <td align="right">    36.63174</td>
    <td align="right">     -0.6699</td>
    <td align="right">    15.26852</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92549</td>
    <td align="right">    42.61783</td>
    <td align="right">     -0.5359</td>
    <td align="right">    11.52934</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55836</td>
    <td align="right">    39.85995</td>
    <td align="right">     -0.7023</td>
    <td align="right">    16.77592</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.14100</td>
    <td align="right">    32.13057</td>
    <td align="right">     -1.2896</td>
    <td align="right">    40.85512</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58594</td>
    <td align="right">    21.58192</td>
    <td align="right">     -0.7012</td>
    <td align="right">    17.20862</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.53445</td>
    <td align="right">    11.06098</td>
    <td align="right">     -1.1123</td>
    <td align="right">    32.77077</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.84274</td>
    <td align="right">    10.32652</td>
    <td align="right">     -1.3006</td>
    <td align="right">    41.18757</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.08993</td>
    <td align="right">    23.25226</td>
    <td align="right">     -0.9843</td>
    <td align="right">    28.40313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.71451</td>
    <td align="right">    10.32652</td>
    <td align="right">     -1.3327</td>
    <td align="right">    11.52934</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92549</td>
    <td align="right">    42.61783</td>
    <td align="right">     -0.5359</td>
    <td align="right">    42.94347</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.69529</td>
    <td align="right">    10.06835</td>
    <td align="right">     -1.1629</td>
    <td align="right">    34.85806</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82834</td>
    <td align="right">    11.81144</td>
    <td align="right">     -1.0829</td>
    <td align="right">    31.57196</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.36577</td>
    <td align="right">    12.72779</td>
    <td align="right">     -0.8539</td>
    <td align="right">    22.15496</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.34127</td>
    <td align="right">    16.83538</td>
    <td align="right">     -0.4753</td>
    <td align="right">    12.71187</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17252</td>
    <td align="right">    23.94722</td>
    <td align="right">     -0.8477</td>
    <td align="right">    23.30551</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61863</td>
    <td align="right">    35.88664</td>
    <td align="right">     -0.5679</td>
    <td align="right">    13.86217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92698</td>
    <td align="right">    41.75209</td>
    <td align="right">     -0.4084</td>
    <td align="right">    10.44871</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55750</td>
    <td align="right">    38.85088</td>
    <td align="right">     -0.5892</td>
    <td align="right">    14.31533</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28330</td>
    <td align="right">    30.84139</td>
    <td align="right">     -1.1784</td>
    <td align="right">    36.73622</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.71676</td>
    <td align="right">    20.43354</td>
    <td align="right">     -0.6552</td>
    <td align="right">    15.76748</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.91160</td>
    <td align="right">     9.72111</td>
    <td align="right">     -1.0555</td>
    <td align="right">    30.13255</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.75827</td>
    <td align="right">     8.94125</td>
    <td align="right">     -1.1467</td>
    <td align="right">    34.02905</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53091</td>
    <td align="right">    21.91186</td>
    <td align="right">     -0.8328</td>
    <td align="right">    23.22579</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.69529</td>
    <td align="right">     8.94125</td>
    <td align="right">     -1.1784</td>
    <td align="right">    10.44871</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92698</td>
    <td align="right">    41.75209</td>
    <td align="right">     -0.4084</td>
    <td align="right">    36.73622</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.65627</td>
    <td align="right">    10.24819</td>
    <td align="right">     -1.9050</td>
    <td align="right">    64.26265</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.25227</td>
    <td align="right">    11.51909</td>
    <td align="right">     -1.5143</td>
    <td align="right">    48.76452</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.69971</td>
    <td align="right">    11.79636</td>
    <td align="right">     -1.1155</td>
    <td align="right">    33.07406</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.93704</td>
    <td align="right">    15.55931</td>
    <td align="right">     -0.4872</td>
    <td align="right">    15.04287</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.13623</td>
    <td align="right">    24.01002</td>
    <td align="right">     -1.1722</td>
    <td align="right">    36.83437</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.96648</td>
    <td align="right">    36.33315</td>
    <td align="right">     -0.7877</td>
    <td align="right">    20.89278</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.38632</td>
    <td align="right">    42.74357</td>
    <td align="right">     -0.5943</td>
    <td align="right">    15.49554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06724</td>
    <td align="right">    38.99551</td>
    <td align="right">     -0.7078</td>
    <td align="right">    19.60296</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.84186</td>
    <td align="right">    30.00597</td>
    <td align="right">     -1.2502</td>
    <td align="right">    40.51889</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.85983</td>
    <td align="right">    19.59430</td>
    <td align="right">     -0.7809</td>
    <td align="right">    21.83663</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    16.51781</td>
    <td align="right">     9.34137</td>
    <td align="right">     -1.6683</td>
    <td align="right">    54.88883</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    15.23243</td>
    <td align="right">     8.97525</td>
    <td align="right">     -2.0003</td>
    <td align="right">    68.18971</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    19.81910</td>
    <td align="right">    21.69061</td>
    <td align="right">     -1.1622</td>
    <td align="right">    36.49525</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.23243</td>
    <td align="right">     8.97525</td>
    <td align="right">     -2.0003</td>
    <td align="right">    15.04287</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38632</td>
    <td align="right">    42.74357</td>
    <td align="right">     -0.4872</td>
    <td align="right">    68.18971</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.72817</td>
    <td align="right">     9.94968</td>
    <td align="right">     -1.1592</td>
    <td align="right">    34.66506</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81929</td>
    <td align="right">    11.71449</td>
    <td align="right">     -1.0994</td>
    <td align="right">    32.24885</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.22341</td>
    <td align="right">    12.71676</td>
    <td align="right">     -0.9270</td>
    <td align="right">    24.81647</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.17448</td>
    <td align="right">    16.85799</td>
    <td align="right">     -0.5183</td>
    <td align="right">    13.80426</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.14575</td>
    <td align="right">    25.44545</td>
    <td align="right">     -1.2293</td>
    <td align="right">    38.37382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.20958</td>
    <td align="right">    36.85602</td>
    <td align="right">     -0.7330</td>
    <td align="right">    18.62600</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34454</td>
    <td align="right">    43.48260</td>
    <td align="right">     -0.6433</td>
    <td align="right">    15.52858</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05542</td>
    <td align="right">    40.09463</td>
    <td align="right">     -0.7809</td>
    <td align="right">    20.05231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.80646</td>
    <td align="right">    31.56220</td>
    <td align="right">     -1.3460</td>
    <td align="right">    43.84434</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55355</td>
    <td align="right">    20.52302</td>
    <td align="right">     -0.7109</td>
    <td align="right">    17.18617</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.92470</td>
    <td align="right">     9.59631</td>
    <td align="right">     -1.0530</td>
    <td align="right">    30.01571</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.78046</td>
    <td align="right">     8.82759</td>
    <td align="right">     -1.1430</td>
    <td align="right">    33.85238</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.24327</td>
    <td align="right">    22.40319</td>
    <td align="right">     -0.9441</td>
    <td align="right">    26.86267</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.72817</td>
    <td align="right">     8.82759</td>
    <td align="right">     -1.3460</td>
    <td align="right">    13.80426</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.34454</td>
    <td align="right">    43.48260</td>
    <td align="right">     -0.5183</td>
    <td align="right">    43.84434</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.34974</td>
    <td align="right">    10.54594</td>
    <td align="right">     -1.1606</td>
    <td align="right">    35.05362</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65880</td>
    <td align="right">    12.13374</td>
    <td align="right">     -1.0435</td>
    <td align="right">    30.33543</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.24704</td>
    <td align="right">    12.96328</td>
    <td align="right">     -0.8477</td>
    <td align="right">    22.26877</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.44890</td>
    <td align="right">    16.87926</td>
    <td align="right">     -0.4511</td>
    <td align="right">    12.84026</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30616</td>
    <td align="right">    23.91244</td>
    <td align="right">     -0.8793</td>
    <td align="right">    22.93284</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00875</td>
    <td align="right">    35.14585</td>
    <td align="right">     -0.5036</td>
    <td align="right">    10.86255</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10573</td>
    <td align="right">    41.79705</td>
    <td align="right">     -0.4341</td>
    <td align="right">     9.32013</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65061</td>
    <td align="right">    39.05103</td>
    <td align="right">     -0.6493</td>
    <td align="right">    15.34643</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.23813</td>
    <td align="right">    31.09164</td>
    <td align="right">     -1.2510</td>
    <td align="right">    39.38884</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.49054</td>
    <td align="right">    20.69744</td>
    <td align="right">     -0.7177</td>
    <td align="right">    18.25177</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.65661</td>
    <td align="right">    10.14433</td>
    <td align="right">     -1.0743</td>
    <td align="right">    31.29027</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.34204</td>
    <td align="right">     9.46538</td>
    <td align="right">     -1.1741</td>
    <td align="right">    35.50578</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.47569</td>
    <td align="right">    22.07841</td>
    <td align="right">     -0.8468</td>
    <td align="right">    23.52584</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.34204</td>
    <td align="right">     9.46538</td>
    <td align="right">     -1.2510</td>
    <td align="right">     9.32013</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10573</td>
    <td align="right">    41.79705</td>
    <td align="right">     -0.4341</td>
    <td align="right">    39.38884</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.65581</td>
    <td align="right">     8.76772</td>
    <td align="right">     -1.1222</td>
    <td align="right">    33.30866</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.82539</td>
    <td align="right">    10.30879</td>
    <td align="right">     -1.0155</td>
    <td align="right">    29.01313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.46949</td>
    <td align="right">    11.12015</td>
    <td align="right">     -0.7667</td>
    <td align="right">    19.43383</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.57417</td>
    <td align="right">    15.21384</td>
    <td align="right">     -0.3727</td>
    <td align="right">    11.59730</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.15811</td>
    <td align="right">    22.66194</td>
    <td align="right">     -0.7896</td>
    <td align="right">    22.12362</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.55838</td>
    <td align="right">    35.10674</td>
    <td align="right">     -0.5373</td>
    <td align="right">    13.65926</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.72394</td>
    <td align="right">    41.95668</td>
    <td align="right">     -0.4394</td>
    <td align="right">    11.90347</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.13544</td>
    <td align="right">    38.96951</td>
    <td align="right">     -0.7039</td>
    <td align="right">    18.51328</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.95138</td>
    <td align="right">    30.09471</td>
    <td align="right">     -1.2807</td>
    <td align="right">    41.76052</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.43963</td>
    <td align="right">    19.20527</td>
    <td align="right">     -0.7223</td>
    <td align="right">    18.12955</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    19.71214</td>
    <td align="right">     8.35526</td>
    <td align="right">     -1.0814</td>
    <td align="right">    31.60053</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.60645</td>
    <td align="right">     7.82727</td>
    <td align="right">     -1.1437</td>
    <td align="right">    34.20361</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.41254</td>
    <td align="right">    20.87622</td>
    <td align="right">     -0.8296</td>
    <td align="right">    23.69871</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.60645</td>
    <td align="right">     7.82727</td>
    <td align="right">     -1.2807</td>
    <td align="right">    11.59730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.72394</td>
    <td align="right">    41.95668</td>
    <td align="right">     -0.3727</td>
    <td align="right">    41.76052</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89714</td>
    <td align="right">     8.78081</td>
    <td align="right">     -1.0438</td>
    <td align="right">    29.92698</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37574</td>
    <td align="right">    10.18329</td>
    <td align="right">     -0.8363</td>
    <td align="right">    22.79850</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.21669</td>
    <td align="right">    10.79534</td>
    <td align="right">     -0.5470</td>
    <td align="right">    15.58096</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.24705</td>
    <td align="right">    14.65706</td>
    <td align="right">     -0.1771</td>
    <td align="right">    10.87104</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.04081</td>
    <td align="right">    23.09530</td>
    <td align="right">     -0.8416</td>
    <td align="right">    24.40931</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.49701</td>
    <td align="right">    35.51780</td>
    <td align="right">     -0.5696</td>
    <td align="right">    14.54345</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60396</td>
    <td align="right">    42.32084</td>
    <td align="right">     -0.4882</td>
    <td align="right">    12.93597</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29353</td>
    <td align="right">    38.68862</td>
    <td align="right">     -0.6313</td>
    <td align="right">    17.56702</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.40059</td>
    <td align="right">    29.32333</td>
    <td align="right">     -1.0982</td>
    <td align="right">    34.75306</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95676</td>
    <td align="right">    18.77093</td>
    <td align="right">     -0.5690</td>
    <td align="right">    15.00519</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.04353</td>
    <td align="right">     8.25470</td>
    <td align="right">     -0.9710</td>
    <td align="right">    27.09598</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.83864</td>
    <td align="right">     7.76515</td>
    <td align="right">     -1.0841</td>
    <td align="right">    31.45106</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.71346</td>
    <td align="right">    20.78041</td>
    <td align="right">     -0.7370</td>
    <td align="right">    21.36900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83864</td>
    <td align="right">     7.76515</td>
    <td align="right">     -1.0982</td>
    <td align="right">    10.87104</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60396</td>
    <td align="right">    42.32084</td>
    <td align="right">     -0.1771</td>
    <td align="right">    34.75306</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.85370</td>
    <td align="right">     9.05125</td>
    <td align="right">     -1.0816</td>
    <td align="right">    31.38971</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97622</td>
    <td align="right">    10.66877</td>
    <td align="right">     -0.9899</td>
    <td align="right">    27.83812</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.42151</td>
    <td align="right">    11.56795</td>
    <td align="right">     -0.8010</td>
    <td align="right">    20.47760</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.55181</td>
    <td align="right">    15.60823</td>
    <td align="right">     -0.3745</td>
    <td align="right">    12.27601</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.65380</td>
    <td align="right">    23.99336</td>
    <td align="right">     -0.9972</td>
    <td align="right">    28.92522</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.44082</td>
    <td align="right">    36.01157</td>
    <td align="right">     -0.5969</td>
    <td align="right">    15.09416</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.38281</td>
    <td align="right">    43.26467</td>
    <td align="right">     -0.5808</td>
    <td align="right">    14.28452</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90460</td>
    <td align="right">    40.00016</td>
    <td align="right">     -0.7983</td>
    <td align="right">    21.30064</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.74856</td>
    <td align="right">    30.73367</td>
    <td align="right">     -1.3528</td>
    <td align="right">    44.51738</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.44034</td>
    <td align="right">    19.58269</td>
    <td align="right">     -0.7307</td>
    <td align="right">    18.22745</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.90223</td>
    <td align="right">     8.60000</td>
    <td align="right">     -1.0394</td>
    <td align="right">    29.66412</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.81599</td>
    <td align="right">     8.01075</td>
    <td align="right">     -1.1020</td>
    <td align="right">    32.20005</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.35350</td>
    <td align="right">    21.52774</td>
    <td align="right">     -0.8693</td>
    <td align="right">    24.62636</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81599</td>
    <td align="right">     8.01075</td>
    <td align="right">     -1.3528</td>
    <td align="right">    12.27601</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44082</td>
    <td align="right">    43.26467</td>
    <td align="right">     -0.3745</td>
    <td align="right">    44.51738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469550E+10</td>
    <td align="right">0.136267E+10</td>
    <td align="right">      171.14</td>
    <td align="right">0.469550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14060.05</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    14060.05</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-21:10</td>
    <td align="right">     3912.63</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391621E+10</td>
    <td align="right">0.112749E+10</td>
    <td align="right">      123.60</td>
    <td align="right">0.391621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">11-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:23</td>
    <td align="right">    15780.38</td>
    <td align="right">11-FEB-06:40</td>
    <td align="right">    15780.38</td>
    <td align="right">11-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">19-FEB-18:00</td>
    <td align="right">     4334.87</td>
    <td align="right">11-FEB-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353412E+10</td>
    <td align="right">0.999709E+09</td>
    <td align="right">       88.85</td>
    <td align="right">0.353412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    17437.99</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">    17437.99</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">22-MAR-14:00</td>
    <td align="right">     4731.58</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.890474E+10</td>
    <td align="right">0.245297E+10</td>
    <td align="right">      216.70</td>
    <td align="right">0.890474E+10</td>
    <td align="right">     2209.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51356.37</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">    51356.37</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">        1.32</td>
    <td align="right">29-APR-10:40</td>
    <td align="right">    12322.90</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296131E+11</td>
    <td align="right">0.766466E+10</td>
    <td align="right">      401.32</td>
    <td align="right">0.295945E+11</td>
    <td align="right"> 18618095.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59712.39</td>
    <td align="right">13-MAY-04:03</td>
    <td align="right">    59712.39</td>
    <td align="right">13-MAY-04:03</td>
    <td align="right">      688.23</td>
    <td align="right">16-MAY-18:25</td>
    <td align="right">    14322.49</td>
    <td align="right">13-MAY-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501526E+11</td>
    <td align="right">0.124253E+11</td>
    <td align="right">      427.34</td>
    <td align="right">0.485033E+11</td>
    <td align="right">0.164928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    89348.01</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">    89348.01</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">    12481.35</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">    21402.04</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558826E+11</td>
    <td align="right">0.137575E+11</td>
    <td align="right">      418.66</td>
    <td align="right">0.518693E+11</td>
    <td align="right">0.401332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    92005.96</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">    92005.96</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">    13428.94</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    22036.05</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471551E+11</td>
    <td align="right">0.117455E+11</td>
    <td align="right">      440.28</td>
    <td align="right">0.445840E+11</td>
    <td align="right">0.257112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    89591.94</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    89591.94</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">     9212.16</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    21460.23</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155587E+11</td>
    <td align="right">0.417567E+10</td>
    <td align="right">      285.37</td>
    <td align="right">0.153396E+11</td>
    <td align="right">0.219004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    59485.86</td>
    <td align="right">02-SEP-04:03</td>
    <td align="right">    59485.86</td>
    <td align="right">02-SEP-04:03</td>
    <td align="right">     2055.91</td>
    <td align="right">01-SEP-17:15</td>
    <td align="right">    14268.30</td>
    <td align="right">02-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442278E+10</td>
    <td align="right">0.122629E+10</td>
    <td align="right">       97.77</td>
    <td align="right">0.440866E+10</td>
    <td align="right"> 14121190.90</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    47128.83</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">    47128.83</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">      743.71</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">    11310.67</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331475E+10</td>
    <td align="right">0.951483E+09</td>
    <td align="right">       98.44</td>
    <td align="right">0.331475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15081.16</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">    15081.16</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">13-NOV-02:38</td>
    <td align="right">     4164.57</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598376E+10</td>
    <td align="right">0.173749E+10</td>
    <td align="right">      207.83</td>
    <td align="right">0.598376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    12794.57</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">    12794.57</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">10-DEC-17:06</td>
    <td align="right">     3594.93</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233134E+12</td>
    <td align="right">0.596267E+11</td>
    <td align="right">     2977.32</td>
    <td align="right">0.224648E+12</td>
    <td align="right">0.848547E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331475E+10</td>
    <td align="right">0.951483E+09</td>
    <td align="right">       88.85</td>
    <td align="right">0.331475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12794.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12794.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3594.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558826E+11</td>
    <td align="right">0.137575E+11</td>
    <td align="right">      440.28</td>
    <td align="right">0.518693E+11</td>
    <td align="right">0.401332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92005.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92005.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13428.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22036.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171811E+10</td>
    <td align="right">0.500680E+09</td>
    <td align="right">      109.56</td>
    <td align="right">0.171811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11146.93</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    11146.93</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-05:02</td>
    <td align="right">     3104.32</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186876E+10</td>
    <td align="right">0.540208E+09</td>
    <td align="right">       99.31</td>
    <td align="right">0.186876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">09-FEB-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">    12094.77</td>
    <td align="right">09-FEB-06:50</td>
    <td align="right">    12094.77</td>
    <td align="right">09-FEB-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">14-FEB-05:10</td>
    <td align="right">     3338.25</td>
    <td align="right">09-FEB-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178684E+10</td>
    <td align="right">0.506750E+09</td>
    <td align="right">       61.94</td>
    <td align="right">0.178684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    13901.90</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">    13901.90</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">07-MAR-05:07</td>
    <td align="right">     3772.89</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.557593E+10</td>
    <td align="right">0.150992E+10</td>
    <td align="right">      146.50</td>
    <td align="right">0.557593E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    36032.70</td>
    <td align="right">21-APR-04:02</td>
    <td align="right">    36032.70</td>
    <td align="right">21-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">22-APR-13:20</td>
    <td align="right">     8648.44</td>
    <td align="right">21-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217514E+11</td>
    <td align="right">0.560258E+10</td>
    <td align="right">      368.83</td>
    <td align="right">0.217409E+11</td>
    <td align="right"> 10531103.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    52011.07</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">    52011.07</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">      406.59</td>
    <td align="right">16-MAY-18:00</td>
    <td align="right">    12472.20</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424894E+11</td>
    <td align="right">0.104931E+11</td>
    <td align="right">      435.68</td>
    <td align="right">0.410021E+11</td>
    <td align="right">0.148732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    75507.75</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    73090.77</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">    11334.23</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">    18100.96</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466857E+11</td>
    <td align="right">0.114726E+11</td>
    <td align="right">      428.56</td>
    <td align="right">0.430228E+11</td>
    <td align="right">0.366291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    76443.60</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">    72547.36</td>
    <td align="right">12-JUL-04:01</td>
    <td align="right">    14875.79</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    18366.42</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341181E+11</td>
    <td align="right">0.852825E+10</td>
    <td align="right">      413.04</td>
    <td align="right">0.317068E+11</td>
    <td align="right">0.241126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    71837.62</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    71837.62</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">     8890.50</td>
    <td align="right">04-AUG-11:00</td>
    <td align="right">    17207.19</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671586E+10</td>
    <td align="right">0.181994E+10</td>
    <td align="right">      174.42</td>
    <td align="right">0.655591E+10</td>
    <td align="right">0.159944E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    39094.92</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    39094.92</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">     1716.58</td>
    <td align="right">01-SEP-16:13</td>
    <td align="right">     9381.80</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224556E+10</td>
    <td align="right">0.634171E+09</td>
    <td align="right">       85.99</td>
    <td align="right">0.224550E+10</td>
    <td align="right">    67554.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">05-OCT-04:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    15706.29</td>
    <td align="right">05-OCT-04:43</td>
    <td align="right">    15706.29</td>
    <td align="right">05-OCT-04:43</td>
    <td align="right">       40.03</td>
    <td align="right">03-OCT-16:01</td>
    <td align="right">     4192.60</td>
    <td align="right">05-OCT-04:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207437E+10</td>
    <td align="right">0.603896E+09</td>
    <td align="right">      113.51</td>
    <td align="right">0.207437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11442.21</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">    11442.21</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">03-NOV-05:40</td>
    <td align="right">     3177.65</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206992E+10</td>
    <td align="right">0.609415E+09</td>
    <td align="right">      146.52</td>
    <td align="right">0.206992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    10285.84</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">    10285.84</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-04:00</td>
    <td align="right">     2888.13</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169100E+12</td>
    <td align="right">0.428215E+11</td>
    <td align="right">     2583.86</td>
    <td align="right">0.161368E+12</td>
    <td align="right">0.773203E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171811E+10</td>
    <td align="right">0.500680E+09</td>
    <td align="right">       61.94</td>
    <td align="right">0.171811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10285.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10285.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2888.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466857E+11</td>
    <td align="right">0.114726E+11</td>
    <td align="right">      435.68</td>
    <td align="right">0.430228E+11</td>
    <td align="right">0.366291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76443.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73090.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14875.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18366.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154074E+09</td>
    <td align="right"> 46341053.43</td>
    <td align="right">       17.04</td>
    <td align="right">0.154074E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6619.26</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">     6619.26</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:00</td>
    <td align="right">     1936.75</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243864E+09</td>
    <td align="right"> 72705254.18</td>
    <td align="right">       20.90</td>
    <td align="right">0.243864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     8574.92</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">     8574.92</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-05:48</td>
    <td align="right">     2464.88</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453410E+09</td>
    <td align="right">0.134792E+09</td>
    <td align="right">       35.61</td>
    <td align="right">0.453410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     8549.96</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">     8549.96</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAR-04:06</td>
    <td align="right">     2458.26</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392012E+10</td>
    <td align="right">0.108409E+10</td>
    <td align="right">      126.13</td>
    <td align="right">0.392012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29739.72</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">    29739.72</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">28-APR-12:20</td>
    <td align="right">     7182.83</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195508E+11</td>
    <td align="right">0.508171E+10</td>
    <td align="right">      334.25</td>
    <td align="right">0.195302E+11</td>
    <td align="right"> 20652710.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-MAY-12:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48847.27</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">    48847.27</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">      562.52</td>
    <td align="right">16-MAY-11:50</td>
    <td align="right">    11718.33</td>
    <td align="right">31-MAY-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421392E+11</td>
    <td align="right">0.104917E+11</td>
    <td align="right">      430.39</td>
    <td align="right">0.405245E+11</td>
    <td align="right">0.161474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    72254.10</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">    67761.32</td>
    <td align="right">22-JUN-04:01</td>
    <td align="right">    11525.13</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">    18536.38</td>
    <td align="right">30-JUN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462049E+11</td>
    <td align="right">0.114341E+11</td>
    <td align="right">      416.18</td>
    <td align="right">0.422736E+11</td>
    <td align="right">0.393126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    66052.31</td>
    <td align="right">21-JUL-15:10</td>
    <td align="right">    66052.31</td>
    <td align="right">21-JUL-15:10</td>
    <td align="right">    15225.06</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    18165.92</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314585E+11</td>
    <td align="right">0.793590E+10</td>
    <td align="right">      383.99</td>
    <td align="right">0.287923E+11</td>
    <td align="right">0.266613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    65744.60</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    65744.60</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">     8801.32</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    15758.08</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.492653E+10</td>
    <td align="right">0.137852E+10</td>
    <td align="right">      152.03</td>
    <td align="right">0.472831E+10</td>
    <td align="right">0.198214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    25147.89</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">    25147.89</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">     1969.06</td>
    <td align="right">01-SEP-16:01</td>
    <td align="right">     6291.91</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.877948E+09</td>
    <td align="right">0.256182E+09</td>
    <td align="right">       48.22</td>
    <td align="right">0.876912E+09</td>
    <td align="right">  1035342.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    11063.79</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">    11063.79</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">      230.16</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">     3110.75</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165534E+09</td>
    <td align="right"> 49872364.24</td>
    <td align="right">       18.12</td>
    <td align="right">0.165534E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6073.27</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">     6073.27</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-04:27</td>
    <td align="right">     1785.92</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 81984990.56</td>
    <td align="right"> 24800874.72</td>
    <td align="right">       10.79</td>
    <td align="right"> 81984990.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     5853.03</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">     5853.03</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-06:50</td>
    <td align="right">     1724.64</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150177E+12</td>
    <td align="right">0.379907E+11</td>
    <td align="right">     1993.64</td>
    <td align="right">0.141745E+12</td>
    <td align="right">0.843202E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81984990.56</td>
    <td align="right"> 24800874.72</td>
    <td align="right">       10.79</td>
    <td align="right"> 81984990.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5853.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5853.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1724.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462049E+11</td>
    <td align="right">0.114341E+11</td>
    <td align="right">      430.39</td>
    <td align="right">0.422736E+11</td>
    <td align="right">0.393126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72254.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67761.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15225.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18536.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">     4367.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">     4017.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      552.75</td>
    <td align="right">        0.00</td>
    <td align="right">      552.75</td>
    <td align="right">        7.92</td>
    <td align="right">     3148.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      999.62</td>
    <td align="right">       21.55</td>
    <td align="right">      978.07</td>
    <td align="right">      176.54</td>
    <td align="right">     1732.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1530.97</td>
    <td align="right">      241.86</td>
    <td align="right">     1289.10</td>
    <td align="right">      688.66</td>
    <td align="right">      727.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1397.90</td>
    <td align="right">      333.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1677.13</td>
    <td align="right">      271.49</td>
    <td align="right">     1405.64</td>
    <td align="right">     1222.34</td>
    <td align="right">      412.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1071.00</td>
    <td align="right">       59.12</td>
    <td align="right">     1011.87</td>
    <td align="right">      556.88</td>
    <td align="right">      680.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.90</td>
    <td align="right">        0.57</td>
    <td align="right">      597.33</td>
    <td align="right">       96.72</td>
    <td align="right">     1419.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
    <td align="right">      290.95</td>
    <td align="right">        3.67</td>
    <td align="right">     2581.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4312.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4591.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.10</td>
    <td align="right">       86.88</td>
    <td align="right">      672.22</td>
    <td align="right">      347.94</td>
    <td align="right">     2351.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      333.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1397.90</td>
    <td align="right">     4591.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.83</td>
    <td align="right">       25.56</td>
    <td align="right">       56.27</td>
    <td align="right">        0.54</td>
    <td align="right">     2902.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.10</td>
    <td align="right">      215.92</td>
    <td align="right">      237.18</td>
    <td align="right">      134.52</td>
    <td align="right">     2474.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1294.82</td>
    <td align="right">      656.12</td>
    <td align="right">      638.70</td>
    <td align="right">      823.26</td>
    <td align="right">     1833.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1780.54</td>
    <td align="right">      901.70</td>
    <td align="right">      878.84</td>
    <td align="right">     1278.37</td>
    <td align="right">     1000.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1129.28</td>
    <td align="right">     2401.12</td>
    <td align="right">      501.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2378.72</td>
    <td align="right">     1108.99</td>
    <td align="right">     1269.73</td>
    <td align="right">     2275.19</td>
    <td align="right">      249.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2259.90</td>
    <td align="right">     1095.33</td>
    <td align="right">     1164.57</td>
    <td align="right">     2252.82</td>
    <td align="right">      285.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.64</td>
    <td align="right">      871.92</td>
    <td align="right">      918.72</td>
    <td align="right">     1666.81</td>
    <td align="right">      429.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1107.39</td>
    <td align="right">      485.30</td>
    <td align="right">      622.09</td>
    <td align="right">      795.43</td>
    <td align="right">      842.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      584.21</td>
    <td align="right">      234.29</td>
    <td align="right">      349.91</td>
    <td align="right">      290.29</td>
    <td align="right">     1559.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.95</td>
    <td align="right">       43.08</td>
    <td align="right">       80.87</td>
    <td align="right">        1.97</td>
    <td align="right">     2831.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">     3092.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.60</td>
    <td align="right">      594.29</td>
    <td align="right">      615.31</td>
    <td align="right">      999.39</td>
    <td align="right">     1495.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      249.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1269.73</td>
    <td align="right">     2401.12</td>
    <td align="right">     3092.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      563.54</td>
    <td align="right">      372.18</td>
    <td align="right">      191.35</td>
    <td align="right">      237.04</td>
    <td align="right">     4003.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1936.24</td>
    <td align="right">     1348.74</td>
    <td align="right">      587.50</td>
    <td align="right">     1340.88</td>
    <td align="right">     3222.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3318.64</td>
    <td align="right">     2250.81</td>
    <td align="right">     1067.83</td>
    <td align="right">     2702.12</td>
    <td align="right">     2519.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1527.97</td>
    <td align="right">     3668.39</td>
    <td align="right">     1641.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3330.46</td>
    <td align="right">     1723.96</td>
    <td align="right">     1606.50</td>
    <td align="right">     2996.79</td>
    <td align="right">      904.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3039.74</td>
    <td align="right">     1243.31</td>
    <td align="right">     1796.42</td>
    <td align="right">     2796.64</td>
    <td align="right">      498.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2929.58</td>
    <td align="right">     1273.94</td>
    <td align="right">     1655.64</td>
    <td align="right">     2834.18</td>
    <td align="right">      522.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3036.86</td>
    <td align="right">     1673.44</td>
    <td align="right">     1363.42</td>
    <td align="right">     2978.75</td>
    <td align="right">      736.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2456.57</td>
    <td align="right">     1480.21</td>
    <td align="right">      976.37</td>
    <td align="right">     2183.50</td>
    <td align="right">     1288.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1771.28</td>
    <td align="right">     1125.24</td>
    <td align="right">      646.04</td>
    <td align="right">     1341.92</td>
    <td align="right">     2114.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      951.75</td>
    <td align="right">      665.81</td>
    <td align="right">      285.94</td>
    <td align="right">      475.35</td>
    <td align="right">     3729.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       15.45</td>
    <td align="right">     4456.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2295.02</td>
    <td align="right">     1314.07</td>
    <td align="right">      980.94</td>
    <td align="right">     1965.90</td>
    <td align="right">     2131.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       15.45</td>
    <td align="right">      498.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1796.42</td>
    <td align="right">     3668.39</td>
    <td align="right">     4456.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.07</td>
    <td align="right">        7.59</td>
    <td align="right">       35.48</td>
    <td align="right">        0.00</td>
    <td align="right">     2938.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.45</td>
    <td align="right">       88.14</td>
    <td align="right">      166.31</td>
    <td align="right">       13.29</td>
    <td align="right">     2580.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      764.90</td>
    <td align="right">      328.61</td>
    <td align="right">      436.30</td>
    <td align="right">      281.80</td>
    <td align="right">     1930.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.91</td>
    <td align="right">      943.00</td>
    <td align="right">      874.91</td>
    <td align="right">     1392.96</td>
    <td align="right">     1077.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1767.01</td>
    <td align="right">      805.40</td>
    <td align="right">      961.61</td>
    <td align="right">     1474.71</td>
    <td align="right">      554.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.08</td>
    <td align="right">      826.03</td>
    <td align="right">     1110.05</td>
    <td align="right">     1799.76</td>
    <td align="right">      310.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1619.83</td>
    <td align="right">      613.16</td>
    <td align="right">     1006.67</td>
    <td align="right">     1521.75</td>
    <td align="right">      327.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.52</td>
    <td align="right">      564.27</td>
    <td align="right">      767.25</td>
    <td align="right">     1158.61</td>
    <td align="right">      469.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.53</td>
    <td align="right">      337.42</td>
    <td align="right">      468.12</td>
    <td align="right">      496.04</td>
    <td align="right">      888.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.01</td>
    <td align="right">       94.42</td>
    <td align="right">      220.59</td>
    <td align="right">       61.08</td>
    <td align="right">     1644.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.84</td>
    <td align="right">       45.50</td>
    <td align="right">       80.35</td>
    <td align="right">        3.17</td>
    <td align="right">     2818.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3097.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      901.69</td>
    <td align="right">      388.71</td>
    <td align="right">      512.98</td>
    <td align="right">      686.48</td>
    <td align="right">     1547.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">      310.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1936.08</td>
    <td align="right">      943.00</td>
    <td align="right">     1110.05</td>
    <td align="right">     1799.76</td>
    <td align="right">     3097.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1449.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.24</td>
    <td align="right">        0.00</td>
    <td align="right">      184.24</td>
    <td align="right">        3.14</td>
    <td align="right">     1031.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.19</td>
    <td align="right">        7.18</td>
    <td align="right">      326.01</td>
    <td align="right">       70.59</td>
    <td align="right">      562.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.30</td>
    <td align="right">       80.62</td>
    <td align="right">      429.68</td>
    <td align="right">      254.64</td>
    <td align="right">      230.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.12</td>
    <td align="right">      147.77</td>
    <td align="right">      518.35</td>
    <td align="right">      486.96</td>
    <td align="right">      106.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.02</td>
    <td align="right">       90.49</td>
    <td align="right">      468.53</td>
    <td align="right">      418.08</td>
    <td align="right">      136.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.98</td>
    <td align="right">       19.71</td>
    <td align="right">      337.27</td>
    <td align="right">      187.25</td>
    <td align="right">      235.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.29</td>
    <td align="right">        0.19</td>
    <td align="right">      199.10</td>
    <td align="right">       30.39</td>
    <td align="right">      502.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.61</td>
    <td align="right">      901.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1465.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1534.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.02</td>
    <td align="right">       28.96</td>
    <td align="right">      224.06</td>
    <td align="right">      121.68</td>
    <td align="right">      786.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      106.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.12</td>
    <td align="right">      147.77</td>
    <td align="right">      518.35</td>
    <td align="right">      486.96</td>
    <td align="right">     1534.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1449.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">      184.25</td>
    <td align="right">        3.14</td>
    <td align="right">     1031.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.21</td>
    <td align="right">        7.18</td>
    <td align="right">      326.02</td>
    <td align="right">       70.59</td>
    <td align="right">      563.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.32</td>
    <td align="right">       80.62</td>
    <td align="right">      429.70</td>
    <td align="right">      254.64</td>
    <td align="right">      230.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      486.97</td>
    <td align="right">      106.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.04</td>
    <td align="right">       90.49</td>
    <td align="right">      468.54</td>
    <td align="right">      418.09</td>
    <td align="right">      136.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.99</td>
    <td align="right">       19.71</td>
    <td align="right">      337.29</td>
    <td align="right">      187.26</td>
    <td align="right">      235.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.30</td>
    <td align="right">        0.19</td>
    <td align="right">      199.11</td>
    <td align="right">       30.39</td>
    <td align="right">      502.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.61</td>
    <td align="right">      901.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1465.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1534.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.03</td>
    <td align="right">       28.96</td>
    <td align="right">      224.07</td>
    <td align="right">      121.68</td>
    <td align="right">      787.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      106.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      486.97</td>
    <td align="right">     1534.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1449.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">      184.25</td>
    <td align="right">        3.14</td>
    <td align="right">     1031.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.21</td>
    <td align="right">        7.18</td>
    <td align="right">      326.02</td>
    <td align="right">       70.59</td>
    <td align="right">      563.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.32</td>
    <td align="right">       80.62</td>
    <td align="right">      429.70</td>
    <td align="right">      254.64</td>
    <td align="right">      230.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      486.97</td>
    <td align="right">      106.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.04</td>
    <td align="right">       90.49</td>
    <td align="right">      468.54</td>
    <td align="right">      418.09</td>
    <td align="right">      136.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.99</td>
    <td align="right">       19.71</td>
    <td align="right">      337.29</td>
    <td align="right">      187.26</td>
    <td align="right">      235.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.30</td>
    <td align="right">        0.19</td>
    <td align="right">      199.11</td>
    <td align="right">       30.39</td>
    <td align="right">      502.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.61</td>
    <td align="right">      901.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1465.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1534.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.03</td>
    <td align="right">       28.96</td>
    <td align="right">      224.07</td>
    <td align="right">      121.68</td>
    <td align="right">      787.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      106.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      486.97</td>
    <td align="right">     1534.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.72</td>
    <td align="right">       24.59</td>
    <td align="right">       54.13</td>
    <td align="right">        0.63</td>
    <td align="right">     2782.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.86</td>
    <td align="right">      207.70</td>
    <td align="right">      228.16</td>
    <td align="right">      131.52</td>
    <td align="right">     2360.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1245.55</td>
    <td align="right">      631.16</td>
    <td align="right">      614.39</td>
    <td align="right">      804.80</td>
    <td align="right">     1753.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1712.79</td>
    <td align="right">      867.39</td>
    <td align="right">      845.40</td>
    <td align="right">     1255.35</td>
    <td align="right">      964.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2488.53</td>
    <td align="right">     1402.21</td>
    <td align="right">     1086.31</td>
    <td align="right">     2338.60</td>
    <td align="right">      490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2288.21</td>
    <td align="right">     1066.79</td>
    <td align="right">     1221.42</td>
    <td align="right">     2213.69</td>
    <td align="right">      241.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2173.90</td>
    <td align="right">     1053.65</td>
    <td align="right">     1120.26</td>
    <td align="right">     2176.78</td>
    <td align="right">      285.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1722.51</td>
    <td align="right">      838.74</td>
    <td align="right">      883.76</td>
    <td align="right">     1600.13</td>
    <td align="right">      442.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1065.25</td>
    <td align="right">      466.83</td>
    <td align="right">      598.42</td>
    <td align="right">      754.33</td>
    <td align="right">      869.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.98</td>
    <td align="right">      225.38</td>
    <td align="right">      336.60</td>
    <td align="right">      273.77</td>
    <td align="right">     1573.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      119.23</td>
    <td align="right">       41.44</td>
    <td align="right">       77.80</td>
    <td align="right">        1.96</td>
    <td align="right">     2768.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.01</td>
    <td align="right">        4.02</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">     2985.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1163.57</td>
    <td align="right">      571.67</td>
    <td align="right">      591.89</td>
    <td align="right">      968.43</td>
    <td align="right">     1455.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.01</td>
    <td align="right">        4.02</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      241.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2488.53</td>
    <td align="right">     1402.21</td>
    <td align="right">     1221.42</td>
    <td align="right">     2338.60</td>
    <td align="right">     2985.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.11</td>
    <td align="right">        0.97</td>
    <td align="right">        2.14</td>
    <td align="right">        0.02</td>
    <td align="right">      110.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.23</td>
    <td align="right">        8.21</td>
    <td align="right">        9.02</td>
    <td align="right">        5.20</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.25</td>
    <td align="right">       24.96</td>
    <td align="right">       24.29</td>
    <td align="right">       31.82</td>
    <td align="right">       69.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       67.72</td>
    <td align="right">       34.30</td>
    <td align="right">       33.43</td>
    <td align="right">       49.64</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       98.39</td>
    <td align="right">       55.44</td>
    <td align="right">       42.95</td>
    <td align="right">       92.47</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       90.47</td>
    <td align="right">       42.18</td>
    <td align="right">       48.29</td>
    <td align="right">       87.53</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.95</td>
    <td align="right">       41.66</td>
    <td align="right">       44.29</td>
    <td align="right">       86.07</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.11</td>
    <td align="right">       33.16</td>
    <td align="right">       34.94</td>
    <td align="right">       63.27</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.12</td>
    <td align="right">       18.46</td>
    <td align="right">       23.66</td>
    <td align="right">       29.83</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.22</td>
    <td align="right">        8.91</td>
    <td align="right">       13.31</td>
    <td align="right">       10.82</td>
    <td align="right">       62.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.71</td>
    <td align="right">        1.64</td>
    <td align="right">        3.08</td>
    <td align="right">        0.08</td>
    <td align="right">      109.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.01</td>
    <td align="right">       22.60</td>
    <td align="right">       23.40</td>
    <td align="right">       38.29</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.39</td>
    <td align="right">       55.44</td>
    <td align="right">       48.29</td>
    <td align="right">       92.47</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.84</td>
    <td align="right">      124.06</td>
    <td align="right">       63.78</td>
    <td align="right">       88.50</td>
    <td align="right">     1239.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.40</td>
    <td align="right">      449.57</td>
    <td align="right">      195.83</td>
    <td align="right">      469.70</td>
    <td align="right">     1019.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.19</td>
    <td align="right">      750.25</td>
    <td align="right">      355.94</td>
    <td align="right">      936.07</td>
    <td align="right">      811.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      509.32</td>
    <td align="right">     1249.31</td>
    <td align="right">      552.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.14</td>
    <td align="right">      574.64</td>
    <td align="right">      535.50</td>
    <td align="right">     1023.54</td>
    <td align="right">      300.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.23</td>
    <td align="right">      414.43</td>
    <td align="right">      598.80</td>
    <td align="right">      952.13</td>
    <td align="right">      164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.51</td>
    <td align="right">      424.64</td>
    <td align="right">      551.87</td>
    <td align="right">      955.39</td>
    <td align="right">      178.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.27</td>
    <td align="right">      557.80</td>
    <td align="right">      454.47</td>
    <td align="right">     1000.35</td>
    <td align="right">      262.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.84</td>
    <td align="right">      493.39</td>
    <td align="right">      325.45</td>
    <td align="right">      732.33</td>
    <td align="right">      457.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.41</td>
    <td align="right">      375.07</td>
    <td align="right">      215.34</td>
    <td align="right">      450.90</td>
    <td align="right">      723.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.24</td>
    <td align="right">      221.93</td>
    <td align="right">       95.31</td>
    <td align="right">      170.37</td>
    <td align="right">     1190.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">     1377.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.99</td>
    <td align="right">      438.02</td>
    <td align="right">      326.98</td>
    <td align="right">      670.19</td>
    <td align="right">      688.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">      164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      598.80</td>
    <td align="right">     1249.31</td>
    <td align="right">     1377.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.84</td>
    <td align="right">      124.06</td>
    <td align="right">       63.78</td>
    <td align="right">       88.50</td>
    <td align="right">     1239.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.40</td>
    <td align="right">      449.57</td>
    <td align="right">      195.83</td>
    <td align="right">      469.70</td>
    <td align="right">     1019.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.19</td>
    <td align="right">      750.25</td>
    <td align="right">      355.94</td>
    <td align="right">      936.07</td>
    <td align="right">      811.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      509.32</td>
    <td align="right">     1249.31</td>
    <td align="right">      552.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.14</td>
    <td align="right">      574.64</td>
    <td align="right">      535.50</td>
    <td align="right">     1023.54</td>
    <td align="right">      300.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.23</td>
    <td align="right">      414.43</td>
    <td align="right">      598.80</td>
    <td align="right">      952.13</td>
    <td align="right">      164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.51</td>
    <td align="right">      424.64</td>
    <td align="right">      551.87</td>
    <td align="right">      955.39</td>
    <td align="right">      178.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.27</td>
    <td align="right">      557.80</td>
    <td align="right">      454.47</td>
    <td align="right">     1000.35</td>
    <td align="right">      262.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.84</td>
    <td align="right">      493.39</td>
    <td align="right">      325.45</td>
    <td align="right">      732.33</td>
    <td align="right">      457.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.41</td>
    <td align="right">      375.07</td>
    <td align="right">      215.34</td>
    <td align="right">      450.90</td>
    <td align="right">      723.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.24</td>
    <td align="right">      221.93</td>
    <td align="right">       95.31</td>
    <td align="right">      170.37</td>
    <td align="right">     1190.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">     1377.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.99</td>
    <td align="right">      438.02</td>
    <td align="right">      326.98</td>
    <td align="right">      670.19</td>
    <td align="right">      688.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">      164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      598.80</td>
    <td align="right">     1249.31</td>
    <td align="right">     1377.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.83</td>
    <td align="right">      124.05</td>
    <td align="right">       63.78</td>
    <td align="right">       88.50</td>
    <td align="right">     1238.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.36</td>
    <td align="right">      449.54</td>
    <td align="right">      195.82</td>
    <td align="right">      469.67</td>
    <td align="right">     1018.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.12</td>
    <td align="right">      750.21</td>
    <td align="right">      355.92</td>
    <td align="right">      936.01</td>
    <td align="right">      811.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.87</td>
    <td align="right">      838.59</td>
    <td align="right">      509.29</td>
    <td align="right">     1249.23</td>
    <td align="right">      552.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.07</td>
    <td align="right">      574.60</td>
    <td align="right">      535.46</td>
    <td align="right">     1023.47</td>
    <td align="right">      300.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.17</td>
    <td align="right">      414.40</td>
    <td align="right">      598.76</td>
    <td align="right">      952.07</td>
    <td align="right">      164.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.45</td>
    <td align="right">      424.61</td>
    <td align="right">      551.84</td>
    <td align="right">      955.33</td>
    <td align="right">      178.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.21</td>
    <td align="right">      557.77</td>
    <td align="right">      454.44</td>
    <td align="right">     1000.28</td>
    <td align="right">      262.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.79</td>
    <td align="right">      493.36</td>
    <td align="right">      325.43</td>
    <td align="right">      732.28</td>
    <td align="right">      457.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.38</td>
    <td align="right">      375.05</td>
    <td align="right">      215.33</td>
    <td align="right">      450.87</td>
    <td align="right">      723.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.22</td>
    <td align="right">      221.92</td>
    <td align="right">       95.31</td>
    <td align="right">      170.36</td>
    <td align="right">     1190.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.85</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">     1377.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.94</td>
    <td align="right">      437.99</td>
    <td align="right">      326.96</td>
    <td align="right">      670.14</td>
    <td align="right">      688.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.85</td>
    <td align="right">       16.55</td>
    <td align="right">        7.92</td>
    <td align="right">      164.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.87</td>
    <td align="right">      838.59</td>
    <td align="right">      598.76</td>
    <td align="right">     1249.23</td>
    <td align="right">     1377.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.43</td>
    <td align="right">        7.30</td>
    <td align="right">       34.13</td>
    <td align="right">        0.00</td>
    <td align="right">     2818.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      244.76</td>
    <td align="right">       84.78</td>
    <td align="right">      159.98</td>
    <td align="right">       13.91</td>
    <td align="right">     2462.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.80</td>
    <td align="right">      316.10</td>
    <td align="right">      419.70</td>
    <td align="right">      281.25</td>
    <td align="right">     1838.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1748.74</td>
    <td align="right">      907.12</td>
    <td align="right">      841.62</td>
    <td align="right">     1373.36</td>
    <td align="right">     1046.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1699.78</td>
    <td align="right">      774.75</td>
    <td align="right">      925.02</td>
    <td align="right">     1460.08</td>
    <td align="right">      527.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1862.41</td>
    <td align="right">      794.60</td>
    <td align="right">     1067.81</td>
    <td align="right">     1763.03</td>
    <td align="right">      295.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1558.20</td>
    <td align="right">      589.83</td>
    <td align="right">      968.37</td>
    <td align="right">     1480.75</td>
    <td align="right">      318.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1280.86</td>
    <td align="right">      542.80</td>
    <td align="right">      738.06</td>
    <td align="right">     1116.21</td>
    <td align="right">      477.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.88</td>
    <td align="right">      324.58</td>
    <td align="right">      450.31</td>
    <td align="right">      473.89</td>
    <td align="right">      907.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      303.02</td>
    <td align="right">       90.83</td>
    <td align="right">      212.19</td>
    <td align="right">       56.64</td>
    <td align="right">     1651.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.06</td>
    <td align="right">       43.77</td>
    <td align="right">       77.29</td>
    <td align="right">        3.03</td>
    <td align="right">     2757.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.87</td>
    <td align="right">        1.12</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2990.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      867.38</td>
    <td align="right">      373.92</td>
    <td align="right">      493.46</td>
    <td align="right">      671.32</td>
    <td align="right">     1502.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.87</td>
    <td align="right">        1.12</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">      295.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1862.41</td>
    <td align="right">      907.12</td>
    <td align="right">     1067.81</td>
    <td align="right">     1763.03</td>
    <td align="right">     2990.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.64</td>
    <td align="right">        0.29</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">      111.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.68</td>
    <td align="right">        3.35</td>
    <td align="right">        6.33</td>
    <td align="right">        0.55</td>
    <td align="right">       97.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.09</td>
    <td align="right">       12.50</td>
    <td align="right">       16.59</td>
    <td align="right">       11.12</td>
    <td align="right">       72.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.14</td>
    <td align="right">       35.87</td>
    <td align="right">       33.28</td>
    <td align="right">       54.30</td>
    <td align="right">       41.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.21</td>
    <td align="right">       30.63</td>
    <td align="right">       36.57</td>
    <td align="right">       57.73</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.64</td>
    <td align="right">       31.42</td>
    <td align="right">       42.22</td>
    <td align="right">       69.71</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.61</td>
    <td align="right">       23.32</td>
    <td align="right">       38.29</td>
    <td align="right">       58.55</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.64</td>
    <td align="right">       21.46</td>
    <td align="right">       29.18</td>
    <td align="right">       44.13</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.64</td>
    <td align="right">       12.83</td>
    <td align="right">       17.80</td>
    <td align="right">       18.74</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.98</td>
    <td align="right">        3.59</td>
    <td align="right">        8.39</td>
    <td align="right">        2.24</td>
    <td align="right">       65.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.79</td>
    <td align="right">        1.73</td>
    <td align="right">        3.06</td>
    <td align="right">        0.12</td>
    <td align="right">      109.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">      118.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.30</td>
    <td align="right">       14.78</td>
    <td align="right">       19.51</td>
    <td align="right">       26.54</td>
    <td align="right">       59.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.43</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.64</td>
    <td align="right">       35.87</td>
    <td align="right">       42.22</td>
    <td align="right">       69.71</td>
    <td align="right">      118.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">     4474.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">     4125.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      552.75</td>
    <td align="right">        0.00</td>
    <td align="right">      552.75</td>
    <td align="right">        6.00</td>
    <td align="right">     3249.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      999.62</td>
    <td align="right">       21.55</td>
    <td align="right">      978.07</td>
    <td align="right">      162.80</td>
    <td align="right">     1823.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1530.97</td>
    <td align="right">      241.86</td>
    <td align="right">     1289.10</td>
    <td align="right">      662.58</td>
    <td align="right">      768.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1385.72</td>
    <td align="right">      349.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1677.13</td>
    <td align="right">      271.49</td>
    <td align="right">     1405.64</td>
    <td align="right">     1211.38</td>
    <td align="right">      430.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1071.00</td>
    <td align="right">       59.12</td>
    <td align="right">     1011.87</td>
    <td align="right">      541.44</td>
    <td align="right">      723.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.90</td>
    <td align="right">        0.57</td>
    <td align="right">      597.33</td>
    <td align="right">       82.24</td>
    <td align="right">     1524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
    <td align="right">      290.95</td>
    <td align="right">        1.71</td>
    <td align="right">     2709.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4428.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4697.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.10</td>
    <td align="right">       86.88</td>
    <td align="right">      672.22</td>
    <td align="right">      339.83</td>
    <td align="right">     2432.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      349.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1385.72</td>
    <td align="right">     4697.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.83</td>
    <td align="right">       25.56</td>
    <td align="right">       56.27</td>
    <td align="right">        0.50</td>
    <td align="right">     2951.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.10</td>
    <td align="right">      215.92</td>
    <td align="right">      237.18</td>
    <td align="right">      131.34</td>
    <td align="right">     2527.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1294.82</td>
    <td align="right">      656.12</td>
    <td align="right">      638.70</td>
    <td align="right">      812.50</td>
    <td align="right">     1885.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1780.54</td>
    <td align="right">      901.70</td>
    <td align="right">      878.84</td>
    <td align="right">     1262.49</td>
    <td align="right">     1043.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1129.28</td>
    <td align="right">     2391.90</td>
    <td align="right">      520.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2378.72</td>
    <td align="right">     1108.99</td>
    <td align="right">     1269.73</td>
    <td align="right">     2271.48</td>
    <td align="right">      258.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2259.90</td>
    <td align="right">     1095.33</td>
    <td align="right">     1164.57</td>
    <td align="right">     2250.02</td>
    <td align="right">      295.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.64</td>
    <td align="right">      871.92</td>
    <td align="right">      918.72</td>
    <td align="right">     1659.21</td>
    <td align="right">      448.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1107.39</td>
    <td align="right">      485.30</td>
    <td align="right">      622.09</td>
    <td align="right">      780.16</td>
    <td align="right">      890.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      584.21</td>
    <td align="right">      234.29</td>
    <td align="right">      349.91</td>
    <td align="right">      281.98</td>
    <td align="right">     1628.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.95</td>
    <td align="right">       43.08</td>
    <td align="right">       80.87</td>
    <td align="right">        1.91</td>
    <td align="right">     2892.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">     3141.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.60</td>
    <td align="right">      594.29</td>
    <td align="right">      615.31</td>
    <td align="right">      992.98</td>
    <td align="right">     1534.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      258.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1269.73</td>
    <td align="right">     2391.90</td>
    <td align="right">     3141.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      563.54</td>
    <td align="right">      372.18</td>
    <td align="right">      191.35</td>
    <td align="right">      233.29</td>
    <td align="right">     4076.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1936.24</td>
    <td align="right">     1348.74</td>
    <td align="right">      587.50</td>
    <td align="right">     1323.99</td>
    <td align="right">     3303.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3318.64</td>
    <td align="right">     2250.81</td>
    <td align="right">     1067.83</td>
    <td align="right">     2681.91</td>
    <td align="right">     2603.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1527.97</td>
    <td align="right">     3650.52</td>
    <td align="right">     1714.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3330.46</td>
    <td align="right">     1723.96</td>
    <td align="right">     1606.50</td>
    <td align="right">     2987.45</td>
    <td align="right">      947.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3039.74</td>
    <td align="right">     1243.31</td>
    <td align="right">     1796.42</td>
    <td align="right">     2790.95</td>
    <td align="right">      522.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2929.58</td>
    <td align="right">     1273.94</td>
    <td align="right">     1655.64</td>
    <td align="right">     2828.39</td>
    <td align="right">      544.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3036.86</td>
    <td align="right">     1673.44</td>
    <td align="right">     1363.42</td>
    <td align="right">     2968.47</td>
    <td align="right">      773.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2456.57</td>
    <td align="right">     1480.21</td>
    <td align="right">      976.37</td>
    <td align="right">     2162.10</td>
    <td align="right">     1365.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1771.28</td>
    <td align="right">     1125.24</td>
    <td align="right">      646.04</td>
    <td align="right">     1319.13</td>
    <td align="right">     2214.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      951.75</td>
    <td align="right">      665.81</td>
    <td align="right">      285.94</td>
    <td align="right">      466.46</td>
    <td align="right">     3821.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       15.08</td>
    <td align="right">     4530.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2295.02</td>
    <td align="right">     1314.07</td>
    <td align="right">      980.94</td>
    <td align="right">     1954.02</td>
    <td align="right">     2196.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       15.08</td>
    <td align="right">      522.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1796.42</td>
    <td align="right">     3650.52</td>
    <td align="right">     4530.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.07</td>
    <td align="right">        7.59</td>
    <td align="right">       35.48</td>
    <td align="right">        0.00</td>
    <td align="right">     2985.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.45</td>
    <td align="right">       88.14</td>
    <td align="right">      166.31</td>
    <td align="right">       12.81</td>
    <td align="right">     2634.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      764.90</td>
    <td align="right">      328.61</td>
    <td align="right">      436.30</td>
    <td align="right">      278.59</td>
    <td align="right">     1986.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.91</td>
    <td align="right">      943.00</td>
    <td align="right">      874.91</td>
    <td align="right">     1383.59</td>
    <td align="right">     1128.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1767.01</td>
    <td align="right">      805.40</td>
    <td align="right">      961.61</td>
    <td align="right">     1466.92</td>
    <td align="right">      582.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.08</td>
    <td align="right">      826.03</td>
    <td align="right">     1110.05</td>
    <td align="right">     1795.19</td>
    <td align="right">      326.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1619.83</td>
    <td align="right">      613.16</td>
    <td align="right">     1006.67</td>
    <td align="right">     1516.99</td>
    <td align="right">      342.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.52</td>
    <td align="right">      564.27</td>
    <td align="right">      767.25</td>
    <td align="right">     1150.33</td>
    <td align="right">      495.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.53</td>
    <td align="right">      337.42</td>
    <td align="right">      468.12</td>
    <td align="right">      485.71</td>
    <td align="right">      943.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.01</td>
    <td align="right">       94.42</td>
    <td align="right">      220.59</td>
    <td align="right">       57.54</td>
    <td align="right">     1716.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.84</td>
    <td align="right">       45.50</td>
    <td align="right">       80.35</td>
    <td align="right">        3.02</td>
    <td align="right">     2879.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3144.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      901.69</td>
    <td align="right">      388.71</td>
    <td align="right">      512.98</td>
    <td align="right">      682.10</td>
    <td align="right">     1591.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">      326.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1936.08</td>
    <td align="right">      943.00</td>
    <td align="right">     1110.05</td>
    <td align="right">     1795.19</td>
    <td align="right">     3144.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.125223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116973E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.499978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971963E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148050E+10</td>
    <td align="right"> 21202379.65</td>
    <td align="right">0.843190E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259103E+10</td>
    <td align="right"> 55867480.84</td>
    <td align="right">0.253516E+10</td>
    <td align="right">0.457604E+09</td>
    <td align="right">0.449178E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410054E+10</td>
    <td align="right">0.647808E+09</td>
    <td align="right">0.345273E+10</td>
    <td align="right">0.184450E+10</td>
    <td align="right">0.194886E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.517997E+10</td>
    <td align="right">0.114909E+10</td>
    <td align="right">0.403088E+10</td>
    <td align="right">0.362335E+10</td>
    <td align="right">0.864949E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.449202E+10</td>
    <td align="right">0.727146E+09</td>
    <td align="right">0.376488E+10</td>
    <td align="right">0.327393E+10</td>
    <td align="right">0.110453E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286855E+10</td>
    <td align="right">0.158358E+09</td>
    <td align="right">0.271020E+10</td>
    <td align="right">0.149156E+10</td>
    <td align="right">0.182326E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154975E+10</td>
    <td align="right">  1480521.54</td>
    <td align="right">0.154827E+10</td>
    <td align="right">0.250710E+09</td>
    <td align="right">0.367881E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.779267E+09</td>
    <td align="right">  9825570.70</td>
    <td align="right">0.691471E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.111781E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.122988E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239388E+11</td>
    <td align="right">0.273975E+10</td>
    <td align="right">0.211991E+11</td>
    <td align="right">0.109727E+11</td>
    <td align="right">0.741526E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.864949E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517997E+10</td>
    <td align="right">0.114909E+10</td>
    <td align="right">0.403088E+10</td>
    <td align="right">0.362335E+10</td>
    <td align="right">0.122988E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219179E+09</td>
    <td align="right"> 68472805.02</td>
    <td align="right">0.150707E+09</td>
    <td align="right">  1448333.67</td>
    <td align="right">0.777488E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109614E+10</td>
    <td align="right">0.522350E+09</td>
    <td align="right">0.573792E+09</td>
    <td align="right">0.325434E+09</td>
    <td align="right">0.598524E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346804E+10</td>
    <td align="right">0.175736E+10</td>
    <td align="right">0.171068E+10</td>
    <td align="right">0.220503E+10</td>
    <td align="right">0.491000E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461516E+10</td>
    <td align="right">0.233721E+10</td>
    <td align="right">0.227795E+10</td>
    <td align="right">0.331353E+10</td>
    <td align="right">0.259377E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692892E+10</td>
    <td align="right">0.390426E+10</td>
    <td align="right">0.302466E+10</td>
    <td align="right">0.643117E+10</td>
    <td align="right">0.134245E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616565E+10</td>
    <td align="right">0.287451E+10</td>
    <td align="right">0.329114E+10</td>
    <td align="right">0.589729E+10</td>
    <td align="right">0.647161E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.605290E+10</td>
    <td align="right">0.293373E+10</td>
    <td align="right">0.311917E+10</td>
    <td align="right">0.603394E+10</td>
    <td align="right">0.765849E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479606E+10</td>
    <td align="right">0.233536E+10</td>
    <td align="right">0.246070E+10</td>
    <td align="right">0.446439E+10</td>
    <td align="right">0.115075E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287036E+10</td>
    <td align="right">0.125790E+10</td>
    <td align="right">0.161246E+10</td>
    <td align="right">0.206177E+10</td>
    <td align="right">0.218323E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156474E+10</td>
    <td align="right">0.627527E+09</td>
    <td align="right">0.937212E+09</td>
    <td align="right">0.777525E+09</td>
    <td align="right">0.417623E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321276E+09</td>
    <td align="right">0.111651E+09</td>
    <td align="right">0.209625E+09</td>
    <td align="right">  5108659.66</td>
    <td align="right">0.734019E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47366346.35</td>
    <td align="right"> 11183764.80</td>
    <td align="right"> 36182581.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.828390E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381458E+11</td>
    <td align="right">0.187415E+11</td>
    <td align="right">0.194043E+11</td>
    <td align="right">0.315166E+11</td>
    <td align="right">0.471537E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47366346.35</td>
    <td align="right"> 11183764.80</td>
    <td align="right"> 36182581.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.647161E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.692892E+10</td>
    <td align="right">0.390426E+10</td>
    <td align="right">0.329114E+10</td>
    <td align="right">0.643117E+10</td>
    <td align="right">0.828390E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150938E+10</td>
    <td align="right">0.996850E+09</td>
    <td align="right">0.512525E+09</td>
    <td align="right">0.634892E+09</td>
    <td align="right">0.107241E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.468415E+10</td>
    <td align="right">0.326286E+10</td>
    <td align="right">0.142128E+10</td>
    <td align="right">0.324385E+10</td>
    <td align="right">0.779682E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.888863E+10</td>
    <td align="right">0.602856E+10</td>
    <td align="right">0.286007E+10</td>
    <td align="right">0.723736E+10</td>
    <td align="right">0.674754E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104819E+11</td>
    <td align="right">0.652138E+10</td>
    <td align="right">0.396050E+10</td>
    <td align="right">0.950847E+10</td>
    <td align="right">0.425522E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.892030E+10</td>
    <td align="right">0.461744E+10</td>
    <td align="right">0.430286E+10</td>
    <td align="right">0.802660E+10</td>
    <td align="right">0.242297E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.787900E+10</td>
    <td align="right">0.322267E+10</td>
    <td align="right">0.465633E+10</td>
    <td align="right">0.724888E+10</td>
    <td align="right">0.129251E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784659E+10</td>
    <td align="right">0.341212E+10</td>
    <td align="right">0.443447E+10</td>
    <td align="right">0.759107E+10</td>
    <td align="right">0.139851E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.813393E+10</td>
    <td align="right">0.448214E+10</td>
    <td align="right">0.365179E+10</td>
    <td align="right">0.797828E+10</td>
    <td align="right">0.197224E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.636744E+10</td>
    <td align="right">0.383670E+10</td>
    <td align="right">0.253074E+10</td>
    <td align="right">0.565963E+10</td>
    <td align="right">0.333930E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474419E+10</td>
    <td align="right">0.301384E+10</td>
    <td align="right">0.173035E+10</td>
    <td align="right">0.359419E+10</td>
    <td align="right">0.566309E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246694E+10</td>
    <td align="right">0.172579E+10</td>
    <td align="right">0.741152E+09</td>
    <td align="right">0.123210E+10</td>
    <td align="right">0.966774E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453228E+09</td>
    <td align="right">0.320258E+09</td>
    <td align="right">0.132971E+09</td>
    <td align="right"> 41392639.78</td>
    <td align="right">0.119354E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.723756E+11</td>
    <td align="right">0.414406E+11</td>
    <td align="right">0.309350E+11</td>
    <td align="right">0.619967E+11</td>
    <td align="right">0.672155E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453228E+09</td>
    <td align="right">0.320258E+09</td>
    <td align="right">0.132971E+09</td>
    <td align="right"> 41392639.78</td>
    <td align="right">0.129251E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104819E+11</td>
    <td align="right">0.652138E+10</td>
    <td align="right">0.465633E+10</td>
    <td align="right">0.950847E+10</td>
    <td align="right">0.119354E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115364E+09</td>
    <td align="right"> 20325032.00</td>
    <td align="right"> 95039120.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.786942E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.615554E+09</td>
    <td align="right">0.213224E+09</td>
    <td align="right">0.402331E+09</td>
    <td align="right"> 32147205.85</td>
    <td align="right">0.624297E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204872E+10</td>
    <td align="right">0.880137E+09</td>
    <td align="right">0.116858E+10</td>
    <td align="right">0.754767E+09</td>
    <td align="right">0.517137E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471202E+10</td>
    <td align="right">0.244425E+10</td>
    <td align="right">0.226777E+10</td>
    <td align="right">0.361055E+10</td>
    <td align="right">0.279403E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473275E+10</td>
    <td align="right">0.215718E+10</td>
    <td align="right">0.257557E+10</td>
    <td align="right">0.394986E+10</td>
    <td align="right">0.148453E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501831E+10</td>
    <td align="right">0.214106E+10</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.466498E+10</td>
    <td align="right">0.805014E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433855E+10</td>
    <td align="right">0.164229E+10</td>
    <td align="right">0.269626E+10</td>
    <td align="right">0.407586E+10</td>
    <td align="right">0.877356E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356634E+10</td>
    <td align="right">0.151134E+10</td>
    <td align="right">0.205500E+10</td>
    <td align="right">0.310322E+10</td>
    <td align="right">0.125813E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208794E+10</td>
    <td align="right">0.874580E+09</td>
    <td align="right">0.121336E+10</td>
    <td align="right">0.128573E+10</td>
    <td align="right">0.230191E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.843713E+09</td>
    <td align="right">0.252892E+09</td>
    <td align="right">0.590821E+09</td>
    <td align="right">0.163588E+09</td>
    <td align="right">0.440383E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.326189E+09</td>
    <td align="right">0.117934E+09</td>
    <td align="right">0.208254E+09</td>
    <td align="right">  8205378.10</td>
    <td align="right">0.730668E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30270330.34</td>
    <td align="right">  3115175.82</td>
    <td align="right"> 27155154.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.829716E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284357E+11</td>
    <td align="right">0.122583E+11</td>
    <td align="right">0.161774E+11</td>
    <td align="right">0.216489E+11</td>
    <td align="right">0.488124E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30270330.34</td>
    <td align="right">  3115175.82</td>
    <td align="right"> 27155154.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.805014E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501831E+10</td>
    <td align="right">0.244425E+10</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.466498E+10</td>
    <td align="right">0.829716E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41739104.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 41739104.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.388287E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.319846E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493476E+09</td>
    <td align="right">  8419815.69</td>
    <td align="right">0.276267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863635E+09</td>
    <td align="right"> 18621612.54</td>
    <td align="right">0.845013E+09</td>
    <td align="right">0.182963E+09</td>
    <td align="right">0.145923E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136678E+10</td>
    <td align="right">0.215926E+09</td>
    <td align="right">0.115086E+10</td>
    <td align="right">0.682016E+09</td>
    <td align="right">0.616867E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172658E+10</td>
    <td align="right">0.383012E+09</td>
    <td align="right">0.134356E+10</td>
    <td align="right">0.126220E+10</td>
    <td align="right">0.275922E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149727E+10</td>
    <td align="right">0.242371E+09</td>
    <td align="right">0.125490E+10</td>
    <td align="right">0.111979E+10</td>
    <td align="right">0.364386E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.956139E+09</td>
    <td align="right"> 52783543.50</td>
    <td align="right">0.903356E+09</td>
    <td align="right">0.501541E+09</td>
    <td align="right">0.631867E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516558E+09</td>
    <td align="right">   493483.83</td>
    <td align="right">0.516065E+09</td>
    <td align="right"> 78771753.29</td>
    <td align="right">0.130160E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259743E+09</td>
    <td align="right">  1632365.21</td>
    <td align="right">0.241420E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78007410.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 78007410.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.379846E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411072E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797924E+10</td>
    <td align="right">0.913207E+09</td>
    <td align="right">0.706603E+10</td>
    <td align="right">0.383734E+10</td>
    <td align="right">0.248173E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275922E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172658E+10</td>
    <td align="right">0.383012E+09</td>
    <td align="right">0.134356E+10</td>
    <td align="right">0.126220E+10</td>
    <td align="right">0.411072E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.388311E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.319866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493495E+09</td>
    <td align="right">  8419294.72</td>
    <td align="right">0.276285E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863669E+09</td>
    <td align="right"> 18622113.10</td>
    <td align="right">0.845047E+09</td>
    <td align="right">0.182965E+09</td>
    <td align="right">0.145933E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136683E+10</td>
    <td align="right">0.215932E+09</td>
    <td align="right">0.115090E+10</td>
    <td align="right">0.682027E+09</td>
    <td align="right">0.616907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.126223E+10</td>
    <td align="right">0.275940E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.242377E+09</td>
    <td align="right">0.125495E+10</td>
    <td align="right">0.111982E+10</td>
    <td align="right">0.364409E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.956175E+09</td>
    <td align="right"> 52784962.34</td>
    <td align="right">0.903390E+09</td>
    <td align="right">0.501552E+09</td>
    <td align="right">0.631907E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516578E+09</td>
    <td align="right">   493497.10</td>
    <td align="right">0.516084E+09</td>
    <td align="right"> 78770628.02</td>
    <td align="right">0.130168E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259753E+09</td>
    <td align="right">  1632119.28</td>
    <td align="right">0.241436E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78010155.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 78010155.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.379870E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.411098E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797953E+10</td>
    <td align="right">0.913231E+09</td>
    <td align="right">0.706630E+10</td>
    <td align="right">0.383742E+10</td>
    <td align="right">0.248188E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.275940E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.126223E+10</td>
    <td align="right">0.411098E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.388311E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.319866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493495E+09</td>
    <td align="right">  8419294.72</td>
    <td align="right">0.276285E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863669E+09</td>
    <td align="right"> 18622113.10</td>
    <td align="right">0.845047E+09</td>
    <td align="right">0.182965E+09</td>
    <td align="right">0.145933E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136683E+10</td>
    <td align="right">0.215932E+09</td>
    <td align="right">0.115090E+10</td>
    <td align="right">0.682027E+09</td>
    <td align="right">0.616907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.126223E+10</td>
    <td align="right">0.275940E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.242377E+09</td>
