    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.98</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">       41.75</td>
    <td align="right">19-JUL-21:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.42</td>
    <td align="right">06-AUG-12:10</td>
    <td align="right">      110.15</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.01</td>
    <td align="right">10-SEP-14:46</td>
    <td align="right">       78.52</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.17</td>
    <td align="right">29-OCT-12:40</td>
    <td align="right">       54.02</td>
    <td align="right">01-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.34</td>
    <td align="right">11-NOV-15:50</td>
    <td align="right">       66.42</td>
    <td align="right">26-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.94</td>
    <td align="right">31-DEC-12:30</td>
    <td align="right">      121.81</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      331.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.54</td>
    <td align="right">15-JAN-13:00</td>
    <td align="right">      652.71</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      559.14</td>
    <td align="right">20-FEB-16:00</td>
    <td align="right">       79.22</td>
    <td align="right">26-FEB-06:56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      949.51</td>
    <td align="right">19-MAR-15:53</td>
    <td align="right">      141.46</td>
    <td align="right">03-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.56</td>
    <td align="right">30-APR-15:57</td>
    <td align="right">       59.74</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      694.19</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      250.70</td>
    <td align="right">08-MAY-21:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      628.13</td>
    <td align="right">18-JUN-14:25</td>
    <td align="right">      304.69</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      555.68</td>
    <td align="right">04-JUL-13:58</td>
    <td align="right">      118.13</td>
    <td align="right">02-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.99</td>
    <td align="right">06-AUG-12:20</td>
    <td align="right">      243.30</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      704.01</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      152.10</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.09</td>
    <td align="right">29-OCT-13:20</td>
    <td align="right">      116.52</td>
    <td align="right">23-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.34</td>
    <td align="right">11-NOV-15:50</td>
    <td align="right">      145.94</td>
    <td align="right">26-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.39</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">      261.18</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      949.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.71</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      805.43</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.32</td>
    <td align="right">15-JAN-12:50</td>
    <td align="right">      423.16</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.43</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.65</td>
    <td align="right">20-FEB-16:00</td>
    <td align="right">       79.72</td>
    <td align="right">26-FEB-06:56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.34</td>
    <td align="right">19-MAR-15:50</td>
    <td align="right">      109.31</td>
    <td align="right">05-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      805.43</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      385.19</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       56.78</td>
    <td align="right">23-APR-06:43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      550.12</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      154.77</td>
    <td align="right">08-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.43</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.78</td>
    <td align="right">18-JUN-14:30</td>
    <td align="right">      192.86</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      805.43</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.76</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">       50.92</td>
    <td align="right">02-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.50</td>
    <td align="right">06-AUG-13:00</td>
    <td align="right">      165.74</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.43</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.99</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       91.00</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.43</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.59</td>
    <td align="right">29-OCT-13:20</td>
    <td align="right">       75.91</td>
    <td align="right">01-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      805.43</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1295.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.38</td>
    <td align="right">11-NOV-15:50</td>
    <td align="right">      109.50</td>
    <td align="right">26-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      805.43</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1295.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.94</td>
    <td align="right">10-DEC-17:00</td>
    <td align="right">      171.67</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       50.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      423.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.29</td>
    <td align="right">15-JAN-12:56</td>
    <td align="right">      683.52</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      521.73</td>
    <td align="right">20-FEB-15:55</td>
    <td align="right">       88.76</td>
    <td align="right">26-FEB-06:56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      946.72</td>
    <td align="right">19-MAR-15:53</td>
    <td align="right">      144.13</td>
    <td align="right">03-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.66</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       59.54</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      693.41</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      249.84</td>
    <td align="right">08-MAY-21:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      638.92</td>
    <td align="right">18-JUN-14:25</td>
    <td align="right">      300.57</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.88</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">       79.90</td>
    <td align="right">02-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      694.37</td>
    <td align="right">06-AUG-12:10</td>
    <td align="right">      242.04</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.96</td>
    <td align="right">10-SEP-14:55</td>
    <td align="right">      154.99</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      550.00</td>
    <td align="right">29-OCT-13:00</td>
    <td align="right">      122.19</td>
    <td align="right">01-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.27</td>
    <td align="right">11-NOV-16:00</td>
    <td align="right">      166.13</td>
    <td align="right">26-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     2046.80</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.73</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">      268.01</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2046.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      946.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      683.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.05</td>
    <td align="right">15-JAN-12:50</td>
    <td align="right">      425.70</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.86</td>
    <td align="right">05-FEB-16:53</td>
    <td align="right">       53.02</td>
    <td align="right">26-FEB-06:56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.57</td>
    <td align="right">19-MAR-15:53</td>
    <td align="right">       93.58</td>
    <td align="right">03-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.32</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">       41.33</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      587.27</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      153.54</td>
    <td align="right">08-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.98</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">      196.29</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.88</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">       59.37</td>
    <td align="right">04-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.29</td>
    <td align="right">06-AUG-12:20</td>
    <td align="right">      159.04</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.56</td>
    <td align="right">10-SEP-14:54</td>
    <td align="right">       90.67</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.69</td>
    <td align="right">29-OCT-12:40</td>
    <td align="right">       77.43</td>
    <td align="right">01-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      288.11</td>
    <td align="right">11-NOV-15:50</td>
    <td align="right">       97.10</td>
    <td align="right">26-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1295.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.85</td>
    <td align="right">31-DEC-12:30</td>
    <td align="right">      171.73</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1295.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">      425.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      402.26</td>
    <td align="right">15-JAN-13:00</td>
    <td align="right">     1064.02</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      736.39</td>
    <td align="right">19-FEB-15:00</td>
    <td align="right">      114.62</td>
    <td align="right">20-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1269.96</td>
    <td align="right">19-MAR-16:00</td>
    <td align="right">      202.56</td>
    <td align="right">03-MAR-05:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      637.88</td>
    <td align="right">30-APR-15:40</td>
    <td align="right">       80.55</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.87</td>
    <td align="right">07-MAY-14:51</td>
    <td align="right">      314.65</td>
    <td align="right">08-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      835.28</td>
    <td align="right">18-JUN-14:11</td>
    <td align="right">      330.64</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      731.03</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">      103.45</td>
    <td align="right">19-JUL-21:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      868.96</td>
    <td align="right">06-AUG-13:00</td>
    <td align="right">      311.17</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      908.65</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      223.95</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      818.50</td>
    <td align="right">29-OCT-13:00</td>
    <td align="right">      157.13</td>
    <td align="right">22-OCT-18:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.35</td>
    <td align="right">11-NOV-16:00</td>
    <td align="right">      201.91</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      322.95</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">      389.78</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      322.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1269.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.90</td>
    <td align="right">15-JAN-13:00</td>
    <td align="right">     1261.24</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      893.93</td>
    <td align="right">19-FEB-15:00</td>
    <td align="right">      149.19</td>
    <td align="right">20-FEB-06:52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1522.94</td>
    <td align="right">19-MAR-16:00</td>
    <td align="right">      242.20</td>
    <td align="right">03-MAR-05:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      751.81</td>
    <td align="right">30-APR-15:40</td>
    <td align="right">       97.75</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1100.41</td>
    <td align="right">07-MAY-15:00</td>
    <td align="right">      418.20</td>
    <td align="right">08-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1007.66</td>
    <td align="right">18-JUN-14:10</td>
    <td align="right">      419.17</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      887.87</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">      128.46</td>
    <td align="right">19-JUL-21:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.58</td>
    <td align="right">06-AUG-13:00</td>
    <td align="right">      368.25</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1089.33</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      264.19</td>
    <td align="right">15-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      982.16</td>
    <td align="right">29-OCT-13:00</td>
    <td align="right">      202.06</td>
    <td align="right">23-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.38</td>
    <td align="right">11-NOV-16:00</td>
    <td align="right">      253.20</td>
    <td align="right">25-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.44</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">      480.89</td>
    <td align="right">21-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1522.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1261.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.24</td>
    <td align="right">30-JAN-22:02</td>
    <td align="right">      820.91</td>
    <td align="right">07-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.74</td>
    <td align="right">19-FEB-15:00</td>
    <td align="right">      110.51</td>
    <td align="right">20-FEB-06:52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1068.11</td>
    <td align="right">19-MAR-16:00</td>
    <td align="right">      194.07</td>
    <td align="right">03-MAR-05:04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.95</td>
    <td align="right">09-APR-14:40</td>
    <td align="right">       46.95</td>
    <td align="right">22-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1078.08</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      380.85</td>
    <td align="right">08-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      703.89</td>
    <td align="right">18-JUN-14:00</td>
    <td align="right">      475.74</td>
    <td align="right">20-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      509.44</td>
    <td align="right">04-JUL-14:00</td>
    <td align="right">      486.30</td>
    <td align="right">02-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.45</td>
    <td align="right">06-AUG-12:20</td>
    <td align="right">      447.16</td>
    <td align="right">20-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.64</td>
    <td align="right">10-SEP-14:50</td>
    <td align="right">      403.45</td>
    <td align="right">03-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.64</td>
    <td align="right">29-OCT-11:00</td>
    <td align="right">      279.45</td>
    <td align="right">29-OCT-17:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.75</td>
    <td align="right">11-NOV-16:00</td>
    <td align="right">      307.86</td>
    <td align="right">26-NOV-10:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.26</td>
    <td align="right">31-DEC-10:00</td>
    <td align="right">      396.21</td>
    <td align="right">21-DEC-05:04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      820.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    59035.05</td>
    <td align="right">07-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    21639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    58487.98</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    57750.51</td>
    <td align="right">04-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">     3705.34</td>
    <td align="right">    18934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    52041.72</td>
    <td align="right">22-APR-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    21639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    55062.60</td>
    <td align="right">26-MAY-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    51527.21</td>
    <td align="right">27-JUN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    56612.28</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    55975.76</td>
    <td align="right">22-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    51849.72</td>
    <td align="right">16-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    21639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    56002.84</td>
    <td align="right">23-OCT-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    31487.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    57169.47</td>
    <td align="right">25-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    21639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    58671.57</td>
    <td align="right">07-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    27989.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    51527.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3705.34</td>
    <td align="right">    18934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    59035.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    31487.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15817.30</td>
    <td align="right">31-JAN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    17527.78</td>
    <td align="right">21-FEB-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    18292.54</td>
    <td align="right">21-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17460.10</td>
    <td align="right">11-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19863.45</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18071.26</td>
    <td align="right">13-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15844.54</td>
    <td align="right">14-JUL-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16570.08</td>
    <td align="right">14-AUG-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16674.74</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15644.96</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15063.76</td>
    <td align="right">22-NOV-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15410.62</td>
    <td align="right">26-DEC-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15063.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19863.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.57</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7112.70</td>
    <td align="right">02-JAN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8040.00</td>
    <td align="right">21-FEB-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8202.49</td>
    <td align="right">20-MAR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8062.37</td>
    <td align="right">03-APR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8211.36</td>
    <td align="right">08-MAY-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8017.87</td>
    <td align="right">19-JUN-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7676.00</td>
    <td align="right">31-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7731.91</td>
    <td align="right">14-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8413.96</td>
    <td align="right">05-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7241.64</td>
    <td align="right">16-OCT-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6984.35</td>
    <td align="right">24-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6697.33</td>
    <td align="right">26-DEC-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6697.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8413.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.03</td>
    <td align="right">      179.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10238.71</td>
    <td align="right">02-JAN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9358.63</td>
    <td align="right">06-FEB-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10520.99</td>
    <td align="right">20-MAR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10109.28</td>
    <td align="right">29-APR-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10392.23</td>
    <td align="right">15-MAY-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10249.57</td>
    <td align="right">13-JUN-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10584.17</td>
    <td align="right">17-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10420.71</td>
    <td align="right">14-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10140.33</td>
    <td align="right">11-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10185.45</td>
    <td align="right">10-OCT-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9544.18</td>
    <td align="right">13-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8290.29</td>
    <td align="right">18-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8290.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10584.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.72</td>
    <td align="right">       59.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    37927.98</td>
    <td align="right">07-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    37475.62</td>
    <td align="right">28-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    37100.99</td>
    <td align="right">03-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    36415.03</td>
    <td align="right">22-APR-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    35711.48</td>
    <td align="right">09-MAY-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    36791.66</td>
    <td align="right">27-JUN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    36910.92</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    36573.12</td>
    <td align="right">31-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    36766.68</td>
    <td align="right">09-SEP-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    36876.19</td>
    <td align="right">23-OCT-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    37262.66</td>
    <td align="right">27-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    37605.48</td>
    <td align="right">20-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    35711.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    37927.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    44989.83</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    44175.67</td>
    <td align="right">21-FEB-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    44086.56</td>
    <td align="right">06-MAR-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    43384.47</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    43268.41</td>
    <td align="right">26-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    43532.70</td>
    <td align="right">20-JUN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    44324.58</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    43630.19</td>
    <td align="right">30-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    43575.10</td>
    <td align="right">16-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    45350.19</td>
    <td align="right">23-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    44632.43</td>
    <td align="right">27-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    43873.79</td>
    <td align="right">12-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.36</td>
    <td align="right">    25398.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    43268.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4234.68</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    45350.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.03</td>
    <td align="right">    28573.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12798.50</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14712.44</td>
    <td align="right">26-FEB-15:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      556.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15183.86</td>
    <td align="right">19-MAR-15:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      915.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15029.66</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16363.99</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15431.90</td>
    <td align="right">18-JUN-13:42</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      647.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15140.75</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14953.56</td>
    <td align="right">13-AUG-15:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      402.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14514.07</td>
    <td align="right">04-SEP-15:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11907.23</td>
    <td align="right">18-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11723.55</td>
    <td align="right">21-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11477.59</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     2008.59</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11477.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16363.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">      468.72</td>
    <td align="right">     2008.59</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      915.63</td>
    <td align="right">        4.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10196.96</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12471.99</td>
    <td align="right">20-FEB-09:52</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14021.89</td>
    <td align="right">19-MAR-09:52</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14001.41</td>
    <td align="right">09-APR-09:52</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14650.23</td>
    <td align="right">07-MAY-08:22</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13628.12</td>
    <td align="right">18-JUN-09:42</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10437.08</td>
    <td align="right">17-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13546.01</td>
    <td align="right">27-AUG-09:42</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13095.88</td>
    <td align="right">03-SEP-09:22</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9875.20</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9952.62</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9522.18</td>
    <td align="right">05-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9522.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14650.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.35</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.89</td>
    <td align="right">       14.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16120.78</td>
    <td align="right">16-JAN-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15861.14</td>
    <td align="right">20-FEB-13:12</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15402.75</td>
    <td align="right">19-MAR-14:31</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      800.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14897.01</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15841.44</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14761.70</td>
    <td align="right">18-JUN-13:42</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14390.35</td>
    <td align="right">04-JUL-15:12</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      522.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14643.62</td>
    <td align="right">13-AUG-15:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14695.96</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      524.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15389.70</td>
    <td align="right">29-OCT-12:32</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15688.11</td>
    <td align="right">19-NOV-12:52</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15753.79</td>
    <td align="right">31-DEC-13:12</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    14390.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16120.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      800.62</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16680.25</td>
    <td align="right">16-JAN-15:32</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16763.29</td>
    <td align="right">26-FEB-15:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    17535.63</td>
    <td align="right">19-MAR-15:11</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      527.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17237.00</td>
    <td align="right">02-APR-16:01</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17606.74</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16588.32</td>
    <td align="right">11-JUN-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16637.84</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16626.11</td>
    <td align="right">27-AUG-15:42</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      282.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16813.17</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13306.42</td>
    <td align="right">08-OCT-14:12</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    14159.44</td>
    <td align="right">19-NOV-14:52</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    14657.97</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13306.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17606.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      527.23</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10414.45</td>
    <td align="right">19-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12308.98</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12323.02</td>
    <td align="right">19-MAR-16:21</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10627.24</td>
    <td align="right">03-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">     2008.59</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13125.10</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12797.56</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12557.81</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12418.88</td>
    <td align="right">13-AUG-15:11</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12260.39</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10093.57</td>
    <td align="right">12-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10267.42</td>
    <td align="right">17-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10473.17</td>
    <td align="right">07-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10093.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13125.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.68</td>
    <td align="right">     2008.59</td>
    <td align="right">     6023.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.00</td>
    <td align="right">       21.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9489.64</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13079.70</td>
    <td align="right">20-FEB-09:02</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13945.33</td>
    <td align="right">19-MAR-09:41</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13136.74</td>
    <td align="right">16-APR-08:42</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13515.46</td>
    <td align="right">29-MAY-08:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12259.76</td>
    <td align="right">18-JUN-09:42</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9678.09</td>
    <td align="right">17-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13569.55</td>
    <td align="right">27-AUG-09:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13445.65</td>
    <td align="right">03-SEP-09:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12830.97</td>
    <td align="right">09-OCT-08:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12606.11</td>
    <td align="right">05-NOV-09:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12669.63</td>
    <td align="right">31-DEC-09:02</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9489.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13945.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      296.74</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.51</td>
    <td align="right">       10.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    13856.96</td>
    <td align="right">29-JAN-12:42</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13378.55</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12905.08</td>
    <td align="right">21-MAR-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9274.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12304.51</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9022.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13374.99</td>
    <td align="right">05-MAY-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11068.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12735.17</td>
    <td align="right">16-JUN-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9663.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11694.56</td>
    <td align="right">26-JUL-17:00</td>
    <td align="right">      401.76</td>
    <td align="right">     1137.11</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8661.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12350.75</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8619.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12385.46</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13021.18</td>
    <td align="right">09-OCT-11:52</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13557.66</td>
    <td align="right">11-NOV-13:02</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13852.31</td>
    <td align="right">25-DEC-12:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11694.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13856.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      687.71</td>
    <td align="right">     2046.80</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11068.14</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    14418.71</td>
    <td align="right">29-JAN-17:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15461.93</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15178.56</td>
    <td align="right">12-MAR-16:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14715.45</td>
    <td align="right">02-APR-16:01</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14520.79</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14277.81</td>
    <td align="right">11-JUN-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14222.76</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14554.42</td>
    <td align="right">13-AUG-16:32</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15162.23</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10461.51</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.24</td>
    <td align="right">     3389.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10903.81</td>
    <td align="right">19-NOV-15:32</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    14617.51</td>
    <td align="right">25-DEC-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10461.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15461.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.11</td>
    <td align="right">     1130.24</td>
    <td align="right">     3389.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.86</td>
    <td align="right">        6.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10519.65</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12397.16</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12561.91</td>
    <td align="right">19-MAR-16:21</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      658.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12116.00</td>
    <td align="right">02-APR-15:21</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12510.33</td>
    <td align="right">29-MAY-13:02</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12926.36</td>
    <td align="right">04-JUN-14:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12517.84</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      367.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12280.52</td>
    <td align="right">13-AUG-15:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11726.71</td>
    <td align="right">10-SEP-12:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10375.46</td>
    <td align="right">12-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10432.41</td>
    <td align="right">17-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10236.53</td>
    <td align="right">08-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10236.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12926.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.68</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      658.45</td>
    <td align="right">       34.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9502.57</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1130.32</td>
    <td align="right">     3389.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12248.32</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      339.13</td>
    <td align="right">      575.91</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14674.65</td>
    <td align="right">19-MAR-09:41</td>
    <td align="right">      296.74</td>
    <td align="right">      503.92</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13546.18</td>
    <td align="right">09-APR-09:52</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13221.13</td>
    <td align="right">07-MAY-09:12</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13182.38</td>
    <td align="right">18-JUN-09:02</td>
    <td align="right">      211.95</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9518.01</td>
    <td align="right">17-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14278.43</td>
    <td align="right">27-AUG-09:32</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14173.23</td>
    <td align="right">03-SEP-09:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13142.28</td>
    <td align="right">09-OCT-08:62</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13225.58</td>
    <td align="right">05-NOV-09:12</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13309.86</td>
    <td align="right">31-DEC-09:02</td>
    <td align="right">      254.35</td>
    <td align="right">      431.93</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9502.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      359.94</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14674.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.13</td>
    <td align="right">     1271.61</td>
    <td align="right">     3813.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.45</td>
    <td align="right">       14.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    13903.65</td>
    <td align="right">29-JAN-12:42</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13308.70</td>
    <td align="right">26-FEB-15:53</td>
    <td align="right">      535.68</td>
    <td align="right">      909.69</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12863.98</td>
    <td align="right">19-MAR-11:02</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12096.51</td>
    <td align="right">02-APR-15:21</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11879.93</td>
    <td align="right">29-MAY-13:02</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12168.32</td>
    <td align="right">18-JUN-14:22</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      593.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10543.77</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11672.61</td>
    <td align="right">27-AUG-14:11</td>
    <td align="right">      468.72</td>
    <td align="right">      795.98</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      434.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12259.68</td>
    <td align="right">10-SEP-12:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12808.98</td>
    <td align="right">29-OCT-12:32</td>
    <td align="right">      334.80</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13555.39</td>
    <td align="right">11-NOV-13:02</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13988.72</td>
    <td align="right">25-DEC-12:52</td>
    <td align="right">      401.76</td>
    <td align="right">      682.27</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10543.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      568.55</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13988.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.68</td>
    <td align="right">     1785.42</td>
    <td align="right">     5354.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      593.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15255.14</td>
    <td align="right">29-JAN-17:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16371.51</td>
    <td align="right">26-FEB-15:51</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15981.71</td>
    <td align="right">12-MAR-16:41</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15512.52</td>
    <td align="right">23-APR-16:01</td>
    <td align="right">      296.72</td>
    <td align="right">      503.89</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14964.77</td>
    <td align="right">14-MAY-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15002.74</td>
    <td align="right">11-JUN-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15026.57</td>
    <td align="right">04-JUL-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15282.97</td>
    <td align="right">27-AUG-16:11</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15377.23</td>
    <td align="right">10-SEP-16:52</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10782.97</td>
    <td align="right">08-OCT-14:52</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12571.38</td>
    <td align="right">19-NOV-14:52</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15679.54</td>
    <td align="right">25-DEC-16:12</td>
    <td align="right">      254.33</td>
    <td align="right">      431.90</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10782.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.94</td>
    <td align="right">      359.92</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16371.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.11</td>
    <td align="right">      575.87</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241551E+12</td>
    <td align="right">   221377.62</td>
    <td align="right">04-JAN-13:50</td>
    <td align="right">0.581404E+10</td>
    <td align="right">     9390.32</td>
    <td align="right">31-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.226353E+12</td>
    <td align="right">   232579.17</td>
    <td align="right">28-FEB-13:00</td>
    <td align="right">0.524815E+10</td>
    <td align="right">     9391.74</td>
    <td align="right">27-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270897E+12</td>
    <td align="right">   238423.20</td>
    <td align="right">20-MAR-15:09</td>
    <td align="right">0.576800E+10</td>
    <td align="right">     9392.08</td>
    <td align="right">01-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264827E+12</td>
    <td align="right">   240946.87</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">0.550555E+10</td>
    <td align="right">     9199.75</td>
    <td align="right">03-APR-15:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290708E+12</td>
    <td align="right">   258834.33</td>
    <td align="right">04-MAY-12:00</td>
    <td align="right">0.565525E+10</td>
    <td align="right">     9181.78</td>
    <td align="right">08-MAY-15:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.291084E+12</td>
    <td align="right">   265223.15</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">0.545788E+10</td>
    <td align="right">     9163.47</td>
    <td align="right">30-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.248491E+12</td>
    <td align="right">   226570.90</td>
    <td align="right">28-JUL-12:00</td>
    <td align="right">0.553553E+10</td>
    <td align="right">     9163.55</td>
    <td align="right">27-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278952E+12</td>
    <td align="right">   239358.31</td>
    <td align="right">14-AUG-12:00</td>
    <td align="right">0.564430E+10</td>
    <td align="right">     9171.13</td>
    <td align="right">29-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255416E+12</td>
    <td align="right">   233143.53</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">0.544845E+10</td>
    <td align="right">     9185.05</td>
    <td align="right">29-SEP-15:39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254152E+12</td>
    <td align="right">   228777.50</td>
    <td align="right">16-OCT-15:09</td>
    <td align="right">0.570453E+10</td>
    <td align="right">     9201.93</td>
    <td align="right">27-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244511E+12</td>
    <td align="right">   226057.86</td>
    <td align="right">13-NOV-13:00</td>
    <td align="right">0.556932E+10</td>
    <td align="right">     9391.98</td>
    <td align="right">27-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235548E+12</td>
    <td align="right">   218935.65</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">0.579266E+10</td>
    <td align="right">     9391.53</td>
    <td align="right">01-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310249E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671436E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.226353E+12</td>
    <td align="right">   218935.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.524815E+10</td>
    <td align="right">     9163.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291084E+12</td>
    <td align="right">   265223.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.581404E+10</td>
    <td align="right">     9392.08</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469510E+11</td>
    <td align="right">0.111028E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.283919E+10</td>
    <td align="right">0.135002E+11</td>
    <td align="right"> 12379738.55</td>
    <td align="right">   619548.29</td>
    <td align="right">0.985889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425883E+11</td>
    <td align="right">0.987182E+10</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.256962E+10</td>
    <td align="right">0.130437E+11</td>
    <td align="right"> 11196018.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.961575E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.105943E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.155219E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.119388E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452016E+11</td>
    <td align="right">0.100097E+11</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.273380E+10</td>
    <td align="right">0.145058E+11</td>
    <td align="right"> 11960504.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.126140E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487815E+11</td>
    <td align="right">0.101665E+11</td>
    <td align="right">0.701729E+11</td>
    <td align="right">0.290865E+10</td>
    <td align="right">0.155110E+11</td>
    <td align="right"> 12527703.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.143154E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485477E+11</td>
    <td align="right">0.972448E+10</td>
    <td align="right">0.691028E+11</td>
    <td align="right">0.286510E+10</td>
    <td align="right">0.168331E+11</td>
    <td align="right"> 12231773.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.143998E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454354E+11</td>
    <td align="right">0.101285E+11</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.277735E+10</td>
    <td align="right">0.131182E+11</td>
    <td align="right"> 12256434.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.109726E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.102568E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.139272E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.129375E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.452016E+11</td>
    <td align="right">0.101808E+11</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.273380E+10</td>
    <td align="right">0.127554E+11</td>
    <td align="right"> 11960504.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.118308E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469510E+11</td>
    <td align="right">0.107939E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.283919E+10</td>
    <td align="right">0.124100E+11</td>
    <td align="right"> 12379738.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.112590E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.464022E+11</td>
    <td align="right">0.106561E+11</td>
    <td align="right">0.671301E+11</td>
    <td align="right">0.278802E+10</td>
    <td align="right">0.127192E+11</td>
    <td align="right"> 12059147.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454354E+11</td>
    <td align="right">0.111741E+11</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.277735E+10</td>
    <td align="right">0.123748E+11</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  1408288.53</td>
    <td align="right">0.964781E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562720E+12</td>
    <td align="right">0.124660E+12</td>
    <td align="right">0.816244E+12</td>
    <td align="right">0.337883E+11</td>
    <td align="right">0.166220E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">  2027836.81</td>
    <td align="right">0.139871E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.425883E+11</td>
    <td align="right">0.972448E+10</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.256962E+10</td>
    <td align="right">0.123748E+11</td>
    <td align="right"> 11196018.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.961575E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506121E+11</td>
    <td align="right">0.111741E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.297811E+10</td>
    <td align="right">0.168331E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  1408288.53</td>
    <td align="right">0.143998E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
    <td align="right">HUMIDIFIER:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.581404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.576800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.550555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.565525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.545788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.564430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671436E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.581404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">    18041.89</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">      329.88</td>
    <td align="right">24-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    49183.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7921.54</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">    20017.91</td>
    <td align="right">21-FEB-14:50</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-22:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    49183.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7921.54</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">08-MAR-13:09</td>
    <td align="right">    21118.82</td>
    <td align="right">20-MAR-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-22:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    49183.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">11-APR-12:09</td>
    <td align="right">    20866.85</td>
    <td align="right">12-APR-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    49183.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-MAY-12:09</td>
    <td align="right">    27671.46</td>
    <td align="right">05-MAY-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    49183.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">    31113.04</td>
    <td align="right">13-JUN-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    49183.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">03-JUL-07:19</td>
    <td align="right">    18777.05</td>
    <td align="right">10-JUL-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    49183.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">15-AUG-12:09</td>
    <td align="right">    23444.26</td>
    <td align="right">02-AUG-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49183.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">    20590.65</td>
    <td align="right">25-SEP-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    49183.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">13-OCT-12:09</td>
    <td align="right">    21706.22</td>
    <td align="right">30-OCT-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    49183.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">    18738.56</td>
    <td align="right">13-NOV-05:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    49183.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7921.54</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2424.90</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">    17178.91</td>
    <td align="right">08-DEC-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-DEC-18:10</td>
    <td align="right">      396.42</td>
    <td align="right">21-DEC-06:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    49183.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2424.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17178.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    49183.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2424.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31113.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">      396.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   100224.08</td>
    <td align="right">12-JAN-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   112033.42</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   114612.77</td>
    <td align="right">28-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   118670.32</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   131822.75</td>
    <td align="right">04-MAY-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   132176.90</td>
    <td align="right">16-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   106704.51</td>
    <td align="right">28-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   119533.17</td>
    <td align="right">22-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   114017.42</td>
    <td align="right">06-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   110183.78</td>
    <td align="right">16-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   105086.72</td>
    <td align="right">13-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    99421.07</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    99421.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   132176.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   221377.62</td>
    <td align="right">04-JAN-13:50</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17902.62</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    99938.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   232579.17</td>
    <td align="right">28-FEB-13:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    18611.12</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   110431.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   238423.20</td>
    <td align="right">20-MAR-15:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    21118.82</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   114409.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   240946.87</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    19382.02</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   118670.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   258834.33</td>
    <td align="right">04-MAY-12:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    23474.85</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   131822.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   265223.15</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    30966.77</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   131361.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   226570.90</td>
    <td align="right">28-JUL-12:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    16329.66</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   106704.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   239358.31</td>
    <td align="right">14-AUG-12:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17715.96</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   118105.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   233143.53</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17662.91</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   111943.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   228777.50</td>
    <td align="right">16-OCT-15:09</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17246.39</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   108636.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   226057.86</td>
    <td align="right">13-NOV-13:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    17434.41</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   105086.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   218935.65</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    15977.86</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    99421.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   218935.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49183.02</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    15977.86</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    99421.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   265223.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49183.02</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     2424.90</td>
    <td align="right">    30966.77</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">   131822.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {Maximum}[W]</td>
    <td align="right">HEATING:GAS {TIMESTAMP}</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {Maximum}[W]</td>
    <td align="right">WATERSYSTEMS:GAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9390.32</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9391.74</td>
    <td align="right">27-FEB-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9392.08</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9199.75</td>
    <td align="right">03-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9181.78</td>
    <td align="right">08-MAY-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9163.47</td>
    <td align="right">30-JUN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9163.55</td>
    <td align="right">27-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9171.13</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9185.05</td>
    <td align="right">29-SEP-15:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9201.93</td>
    <td align="right">27-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9391.98</td>
    <td align="right">27-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9391.53</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9163.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9392.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.67</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       70.00</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.33</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.14</td>
    <td align="right">        3.00</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       26.83</td>
    <td align="right">        4.50</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       26.54</td>
    <td align="right">        5.17</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       27.06</td>
    <td align="right">        6.50</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       26.91</td>
    <td align="right">        9.00</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.10</td>
    <td align="right">        5.33</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       26.56</td>
    <td align="right">        3.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       26.58</td>
    <td align="right">        3.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       26.45</td>
    <td align="right">        2.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.00</td>
    <td align="right">       26.80</td>
    <td align="right">       42.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       27.14</td>
    <td align="right">        9.00</td>
    <td align="right">       28.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.57</td>
    <td align="right">        6.67</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       27.74</td>
    <td align="right">        8.33</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       27.41</td>
    <td align="right">        9.83</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       27.61</td>
    <td align="right">        8.83</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       27.36</td>
    <td align="right">        7.33</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.06</td>
    <td align="right">        4.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.54</td>
    <td align="right">        4.67</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       27.53</td>
    <td align="right">        7.17</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.47</td>
    <td align="right">        5.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.54</td>
    <td align="right">        1.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.50</td>
    <td align="right">       27.49</td>
    <td align="right">       66.17</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.06</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       27.74</td>
    <td align="right">        9.83</td>
    <td align="right">       28.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">       26.51</td>
    <td align="right">       17.67</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       27.27</td>
    <td align="right">       11.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       27.11</td>
    <td align="right">        6.33</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       26.56</td>
    <td align="right">        5.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       26.76</td>
    <td align="right">        5.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       26.55</td>
    <td align="right">        4.50</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       26.66</td>
    <td align="right">        3.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       26.29</td>
    <td align="right">        2.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       26.79</td>
    <td align="right">        4.50</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       27.34</td>
    <td align="right">        7.50</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.72</td>
    <td align="right">        7.67</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">       26.28</td>
    <td align="right">       22.00</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      122.50</td>
    <td align="right">       26.77</td>
    <td align="right">       97.67</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       26.28</td>
    <td align="right">        2.50</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">       27.72</td>
    <td align="right">       22.00</td>
    <td align="right">       28.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.19</td>
    <td align="right">        4.67</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.22</td>
    <td align="right">        4.17</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       28.18</td>
    <td align="right">        4.50</td>
    <td align="right">       28.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.94</td>
    <td align="right">        4.50</td>
    <td align="right">       28.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.69</td>
    <td align="right">        3.83</td>
    <td align="right">       28.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.50</td>
    <td align="right">        4.33</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.94</td>
    <td align="right">        2.17</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.83</td>
    <td align="right">        2.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.00</td>
    <td align="right">        2.67</td>
    <td align="right">       28.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.82</td>
    <td align="right">        2.50</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.05</td>
    <td align="right">        1.83</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.97</td>
    <td align="right">        4.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.17</td>
    <td align="right">       27.92</td>
    <td align="right">       42.50</td>
    <td align="right">       28.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.50</td>
    <td align="right">        1.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       28.22</td>
    <td align="right">        4.83</td>
    <td align="right">       28.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       26.43</td>
    <td align="right">        5.50</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       26.67</td>
    <td align="right">        6.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.89</td>
    <td align="right">        2.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.37</td>
    <td align="right">        1.00</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.17</td>
    <td align="right">       25.62</td>
    <td align="right">       15.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       26.67</td>
    <td align="right">        6.67</td>
    <td align="right">       27.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.84</td>
    <td align="right">        0.67</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       26.07</td>
    <td align="right">        1.67</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       26.72</td>
    <td align="right">        5.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       26.75</td>
    <td align="right">        6.17</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.86</td>
    <td align="right">        7.67</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       26.41</td>
    <td align="right">        4.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.49</td>
    <td align="right">        1.00</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       26.22</td>
    <td align="right">        3.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       26.31</td>
    <td align="right">        3.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.99</td>
    <td align="right">        1.83</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.88</td>
    <td align="right">        1.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.45</td>
    <td align="right">        1.00</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       71.50</td>
    <td align="right">       26.42</td>
    <td align="right">       38.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.49</td>
    <td align="right">        0.67</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.86</td>
    <td align="right">        7.67</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.67</td>
    <td align="right">       25.46</td>
    <td align="right">      123.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.33</td>
    <td align="right">       25.47</td>
    <td align="right">      117.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.00</td>
    <td align="right">       25.46</td>
    <td align="right">       71.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.83</td>
    <td align="right">       25.50</td>
    <td align="right">       39.50</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.67</td>
    <td align="right">       25.52</td>
    <td align="right">       46.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.50</td>
    <td align="right">       25.66</td>
    <td align="right">       41.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.17</td>
    <td align="right">       25.10</td>
    <td align="right">       29.00</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">       25.33</td>
    <td align="right">       29.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.17</td>
    <td align="right">       25.34</td>
    <td align="right">       30.00</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.83</td>
    <td align="right">       25.36</td>
    <td align="right">       39.50</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.83</td>
    <td align="right">       25.45</td>
    <td align="right">       73.83</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.50</td>
    <td align="right">       25.57</td>
    <td align="right">      100.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      794.50</td>
    <td align="right">       25.46</td>
    <td align="right">      743.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.17</td>
    <td align="right">       25.10</td>
    <td align="right">       29.00</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.67</td>
    <td align="right">       25.66</td>
    <td align="right">      123.50</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.42</td>
    <td align="right">        3.67</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       26.84</td>
    <td align="right">        2.67</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       26.81</td>
    <td align="right">        3.67</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       26.69</td>
    <td align="right">        3.67</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       26.67</td>
    <td align="right">        3.67</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       26.56</td>
    <td align="right">        3.67</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       26.08</td>
    <td align="right">        1.33</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       26.22</td>
    <td align="right">        1.83</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       26.57</td>
    <td align="right">        2.33</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       26.06</td>
    <td align="right">        1.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       26.05</td>
    <td align="right">        1.33</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.48</td>
    <td align="right">        3.00</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       67.00</td>
    <td align="right">       26.62</td>
    <td align="right">       32.50</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       26.05</td>
    <td align="right">        1.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       27.48</td>
    <td align="right">        3.67</td>
    <td align="right">       28.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.41</td>
    <td align="right">        0.50</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.81</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.64</td>
    <td align="right">        2.00</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       25.89</td>
    <td align="right">       11.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.83</td>
    <td align="right">       25.62</td>
    <td align="right">       37.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       26.36</td>
    <td align="right">        3.33</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.75</td>
    <td align="right">        2.17</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.22</td>
    <td align="right">        0.67</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
